timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-13T21:00:00;168,95;117,6;568,446695622049;0;326,84999999999997;0;327,34999999999997;0;327,15;1,2436322009999998;287,9425;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,07704667802597;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;568,446695622049;11,94025751072961;0;0;11,94025751072961;0;0;0;0;11,94025751072961
2023-02-13T22:00:00;160,97;113,5;565,912700914346;0;326,75;0;327,34999999999997;0;327,25;1,182337018;287,375;0;23,62873324189195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,47609160493712;0;30;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,912700914346;10,166523605150214;0;0;10,166523605150214;0;0;0;0;10,166523605150214
2023-02-13T23:00:00;150,12;107,7;560,84706097406;0;326,65;0;327,34999999999997;0;327,25;1,174183465;288,10749999999996;0;19,14804654661298;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,87829662735558;0;30;0;0;0;17,7;37,98283261802575;13,673819742489272;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,84706097406;7,657339055793992;0;0;7,657339055793992;0;0;0;0;7,657339055793992
2023-02-14T00:00:00;135,62;108,7;556,344431083972;0;326,54999999999995;0;327,34999999999997;0;327,25;1,173719784;288,325;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,493996506936616;3,831332168978872;1;0;11,493996506936616;3;0;0;0;0;0;0;185,36260879769284;30;0;0;0;0;0,6864365639295296;1,473039836758647;0,5302943412331129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,344431083972;0,2969648310905432;0;0;0,2969648310905432;0;0;0;0;0,2969648310905432
2023-02-14T01:00:00;132,32;105,3;548,4791410304;0;326,75;0;327,54999999999995;0;327,34999999999997;1,1921506469999998;288,17749999999995;0;1,0289405831401837;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,8440725368131;30;0;0;0;0;0,5920374275970417;1,2704665828262696;0,4573679698174571;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,4791410304;0,25612606309777597;0;0;0,25612606309777597;0;0;0;0;0,25612606309777597
2023-02-14T02:00:00;132,16;110,6;533,642012689709;0;325,75;0;326,15;0;326,25;1,2328252640000001;287,42499999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,441282938822091;1,147094312940697;1;0;3,441282938822091;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;242,3226881295594;30;0;0;0;0;1,259140315546603;2,7020178445206073;0,9727264240274186;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,642012689709;0,5447267974553545;0;0;0,5447267974553545;0;0;0;0;0,5447267974553545
2023-02-14T03:00:00;132,12;114;528,898008853996;0;329,65;0;326,75;0;325,04999999999995;1,124935723;287,35749999999996;0;0;0;1,6801060637775267;0,5600353545925089;1;0;1,6801060637775267;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;210,7195084923254;0;30;0;0;0;2,283978607914004;4,901241647884128;1,7644469932382862;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,898008853996;0,9880903162134402;0;0;0,9880903162134402;0;0;0;0;0,9880903162134402
2023-02-14T04:00:00;132,32;128,2;549,907739748143;0;326,75;0;326,84999999999997;0;327,04999999999995;1,186422857;287,4975;0;8,435378351380521;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,19843654147616;30;0;0;0;0;14,192037427597036;30,45501593904943;10,963805738057795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,907739748143;6,139731213312365;0;0;6,139731213312365;0;0;0;0;6,139731213312365
2023-02-14T05:00:00;141,93;144;549,099412058682;0;326,65;0;327,04999999999995;0;327,04999999999995;1,222451558;288,0925;0;37,36001624766928;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;267,674516697822;30;0;7,372047244094491;9,92200167442058;1,7561942963724426;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,099412058682;19,8674000010825;0;2,000275537563189;17,86712446351931;0;0;0;0;19,8674000010825
2023-02-14T06:00:00;166,22;153,8;537,153614149732;0;326,54999999999995;0;327,25;0;327,25;1,244539495;287,1275;0;42,739833121165745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,06880187773118;0;30;22,5;30,282637954239586;5,360026917900407;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,153614149732;23,97210427509401;0;6,104979811574701;17,86712446351931;0;0;0;0;23,97210427509401
2023-02-14T07:00:00;199,99;155,2;512,185738476985;0;326,54999999999995;0;327,34999999999997;0;327,34999999999997;1,342400053;287,46999999999997;0;43,07334590716843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,46624762912236;0;30;23,9;32,166890982503354;5,6935397039030935;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,185738476985;24,351969685591985;0;6,484845222072676;17,86712446351931;0;0;0;0;24,351969685591985
2023-02-14T08:00:00;206,98;155,5;499,427467309028;0;326,75;0;327,65;0;327,65;1,471063802;289,005;0;43,14481293274044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,8668536359384;0;30;24,2;32,5706594885599;5,765006729475101;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,427467309028;24,433369416412987;0;6,566244952893675;17,86712446351931;0;0;0;0;24,433369416412987
2023-02-14T09:00:00;180,6;142,2;463,475397464171;0;327,04999999999995;0;327,75;0;327,45;1,414332668;289,27;0;39,97644146571486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,34956695057483;30;0;10,9;14,670255720053825;2,596635262449527;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,475397464171;20,82464801668216;0;2,9575235531628508;17,86712446351931;0;0;0;0;20,82464801668216
2023-02-14T10:00:00;138,26;129,4;433,35066526463703;0;327,04999999999995;0;327,84999999999997;0;327,54999999999995;1,353394417;288,7475;0;9,362416977989977;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;229,82943199387978;30;0;0;0;0;15,392037427597053;33,03012323518681;11,89084436466725;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,35066526463703;6,6588728442136595;0;0;6,6588728442136595;0;0;0;0;6,6588728442136595
2023-02-14T11:00:00;139,16;120,5;439,631547827968;0;326,95;0;327,75;0;327,54999999999995;1,336047255;288,2575;0;2,486880497303278;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;258,3064490506804;30;0;0;0;0;6,4920374275970465;13,931410788834864;5,015307883980551;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,631547827968;2,8085724150291083;0;0;2,8085724150291083;0;0;0;0;2,8085724150291083
2023-02-14T12:00:00;130,36;107,1;435,28267197624797;0;326,95;0;327,45;0;327,25;3,305077941008164;288,9366488350164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,7016710373543;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,8261805404075395;1,951047585905491;0;0;45;45;0,5658568871894993;0,5715726133227266;435,28267197624797;0,393331193318547;0;0;0;0;0,393331193318547;0;0;0,393331193318547
2023-02-14T13:00:00;125,41;102,2;454,656669082232;0;326,84999999999997;0;327,34999999999997;0;327,25;7,289555792933967;291,79287376058755;0;9,007120251455671;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;255,17900087025055;30;0;0;0;0;6,872047244094491;14,746882498056845;5,3088776993004645;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,656669082232;2,97297151160826;0;0;2,97297151160826;0;0;0;0;2,97297151160826
2023-02-14T14:00:00;126,93;99,8;482,952131362231;0;327,45;0;328,04999999999995;0;328,15;7,994185044800918;291,79692041005563;0;2,2075601374570453;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;5,827952755905512;1,9426509186351706;1;0;5,827952755905512;3,0000000000000004;0;0;0;0;0;0;283,6534829701635;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,952131362231;0;0;0;0;0;0;0;0;0
2023-02-14T15:00:00;132,32;99,1;510,95713577074696;0;327,54999999999995;0;328,25;0;328,75;8,027355725201772;291,72368528103846;0;2,440893470790381;0;0;0;0;0;0;0;4,687611228279108;1,562537076093036;1;0;4,687611228279108;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;252,04617025344544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,95713577074696;0;0;0;0;0;0;0;0;0
2023-02-14T16:00:00;152,7;101,3;508,417648181682;0;327,34999999999997;0;327,84999999999997;0;328,54999999999995;6,647027573137787;290,94552290861185;0;14,203840538029288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,5209656364201;30;0;0;0;0;11,3;24,2489270386266;8,729613733905577;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,417648181682;4,888583690987122;0;0;4,888583690987122;0;0;0;0;4,888583690987122
2023-02-14T17:00:00;180,81;107,1;516,019878409649;0;327,34999999999997;0;327,34999999999997;0;328,15;2,3914700528656314;287,66343801640147;0;18,684527233308255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,91396617143545;0;30;0;0;0;17,1;36,695278969957066;13,210300429184544;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,019878409649;7,3977682403433445;0;0;7,3977682403433445;0;0;0;0;7,3977682403433445
2023-02-14T18:00:00;199,99;107,9;535,841552741706;0;327,34999999999997;0;327,54999999999995;0;328,34999999999997;1,2123800900000001;286,9;0;19,302552984381226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,31012740639727;0;30;0;0;0;17,9;38,41201716738198;13,828326180257514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,841552741706;7,743862660944207;0;0;7,743862660944207;0;0;0;0;7,743862660944207
2023-02-14T19:00:00;192,97;109,4;554,5741567937749;0;327,65;0;327,95;0;328,84999999999997;1,232374923;287,625;0;20,46135126764303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,78839639365663;30;0;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,5741567937749;8,392789699570816;0;0;8,392789699570816;0;0;0;0;8,392789699570816
2023-02-14T20:00:00;175,81;104,7;567,703778520131;0;327,95;0;328,15;0;329,04999999999995;1,2947104520000001;287,35749999999996;0;16,830449980089377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,26381755401724;30;0;0;0;0;14,7;31,545064377682408;11,356223175965667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,703778520131;6,359484978540773;0;0;6,359484978540773;0;0;0;0;6,359484978540773
2023-02-14T21:00:00;160,09;100,5;570,870741409657;0;327,95;0;328,65;0;329,84999999999997;1,9626847001122638;287,1638988177491;0;13,585814786956329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,73639117226185;30;0;0;0;0;10,5;22,532188841201712;8,111587982832617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;570,870741409657;4,542489270386265;0;0;4,542489270386265;0;0;0;0;4,542489270386265
2023-02-14T22:00:00;151,03;93,9;566,465719085235;0;327,95;0;329,15;0;330,65;3,321231338338903;288,5580481853572;0;8,487102340604402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,12717016472357;0;30;0;0;0;3,9;8,369098712446362;3,0128755364806907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;566,465719085235;1,6872103004291867;0;0;1,6872103004291867;0;0;0;0;1,6872103004291867
2023-02-14T23:00:00;141,73;87,7;548,975475796279;0;327,95;0;329,04999999999995;0;330,54999999999995;1,380690986;288,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,6000574477071;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;548,975475796279;0;0;0;0;0;0;0;0;0
2023-02-15T00:00:00;134,81;84,4;546,854457962606;0;328,04999999999995;0;329,25;0;330,75;1,233266151;288,28499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,9911500735413;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;546,854457962606;0;0;0;0;0;0;0;0;0
2023-02-15T01:00:00;130,95;85,5;545,806026522963;0;327,95;0;329,25;0;330,65;1,2349076090000002;288,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,46435095853394;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;545,806026522963;0;0;0;0;0;0;0;0;0
2023-02-15T02:00:00;130;88,7;544,373162814813;0;327,95;0;329,15;0;330,54999999999995;1,395856826;289,185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,85575715501705;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;544,373162814813;0;0;0;0;0;0;0;0;0
2023-02-15T03:00:00;130,01;92,5;536,967697067047;0;328,54999999999995;0;322,54999999999995;0;327,25;1,013789801;286,96;0;4,640893470790378;0;0;0;0;0;0;0;2,5;0,8333333333333333;1;0;2,5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;293,3292715793015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,967697067047;0;0;0;0;0;0;0;0;0
2023-02-15T04:00:00;126,66;102,5;554,3164180877101;0;326,04999999999995;0;323,45;0;326,75;1,170383769;288,075;0;1,307560137457045;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,980433070866143;1,9934776902887141;1;0;5,980433070866143;3,0000000000000004;0;0;0;0;0;0;261,7209912837225;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,3164180877101;0;0;0;0;0;0;0;0;0
2023-02-15T05:00:00;136,53;115,1;554,789689196156;0;320,95;0;319,54999999999995;0;321,84999999999997;1,143552592;287,325;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,19481918459417;30;0;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,789689196156;10,858712446351927;0;0;10,858712446351927;0;0;0;0;10,858712446351927
2023-02-15T06:00:00;161,2;133,3;535,5126889519751;0;317,54999999999995;0;317,15;0;318,75;1,187394937;286,905;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,5868523342547;0;30;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,5126889519751;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-02-15T07:00:00;185;139,3;524,710966374721;0;316,84999999999997;0;315,25;0;317,65;1,2669270019999999;287,7625;0;39,28559355185215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,98204628060023;0;30;8;10,767160161507421;1,9057873485868135;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;524,710966374721;20,037783952079206;0;2,170659488559896;17,86712446351931;0;0;0;0;20,037783952079206
2023-02-15T08:00:00;188,76;141,4;508,6454268385801;0;317,65;0;315,54999999999995;0;318,04999999999995;1,4170481990000001;288,46999999999997;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38040070755113;0;30;10,1;13,593539703903108;2,40605652759085;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,6454268385801;20,607582067826176;0;2,7404576043068665;17,86712446351931;0;0;0;0;20,607582067826176
2023-02-15T09:00:00;171,22;134,9;469,794436841873;0;317,84999999999997;0;315,75;0;318,04999999999995;1,243984899;287,90999999999997;0;38,23741051012941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,78191529905934;0;30;3,6;4,845222072678343;0,8576043068640666;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,794436841873;18,843921233371265;0;0,976796769851954;17,86712446351931;0;0;0;0;18,843921233371265
2023-02-15T10:00:00;152,52;132,4;437,174954810131;0;317,95;0;316,34999999999997;0;318,25;1,171816804;287,66499999999996;0;37,64185196369603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,26553710752944;30;0;1,1;1,4804845222072796;0,26204576043068845;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,174954810131;18,165590143196297;0;0,29846567967698756;17,86712446351931;0;0;0;0;18,165590143196297
2023-02-15T11:00:00;132,16;122,9;418,580650884967;0;317,75;0;316,34999999999997;0;318,04999999999995;3,1850482199882864;287,83100837928066;0;4,340957750522167;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;220,7463105538187;30;0;0;0;0;8,892037427597053;19,081625381109554;6,86938513719944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,580650884967;3,846855676831686;0;0;3,846855676831686;0;0;0;0;3,846855676831686
2023-02-15T12:00:00;120,79;117;408,432405139305;0;317,34999999999997;0;316,15;0;317,65;4,860147712442942;288,74006248788305;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,131742494087907;1,7105808313626354;1;0;5,131742494087907;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;189,14528855434227;0;30;0;0;0;3,188247689414651;6,841733239087234;2,4630239660714044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,432405139305;1,3792934209999865;0;0;1,3792934209999865;0;0;0;0;1,3792934209999865
2023-02-15T13:00:00;121,45;114,6;435,001479638501;0;316,84999999999997;0;315,84999999999997;0;317,25;5,940413321014138;289,1385299949118;0;0;0;2,0992522474773936;0,6997507491591312;1;0;2,0992522474773936;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;217,62637402548685;30;0;0;0;0;2,4648324242141313;5,2893399661247456;1,9041623878049083;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,001479638501;1,0663309371707488;0;0;1,0663309371707488;0;0;0;0;1,0663309371707488
2023-02-15T14:00:00;121,38;122,4;466,141921569511;0;316,34999999999997;0;315,54999999999995;0;316,84999999999997;6,2832749246903985;289,13594677781464;0;3,9546916561015655;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;186,02566401966325;0;30;0;0;0;8,392037427597053;18,008664007718995;6,4831190427788385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,141921569511;3,630546663956149;0;0;3,630546663956149;0;0;0;0;3,630546663956149
2023-02-15T15:00:00;128,71;123,3;504,23031618995094;0;315,84999999999997;0;315,15;0;316,34999999999997;5,084447065020995;289,49183913211556;0;4,649970626058641;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,5070614532613;30;0;0;0;0;9,292037427597045;19,939994479821983;7,178398012735914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,23031618995094;4,019902887132112;0;0;4,019902887132112;0;0;0;0;4,019902887132112
2023-02-15T16:00:00;144,99;117,7;506,159541275485;0;315,34999999999997;0;314,75;0;315,84999999999997;7,897274009598408;292,2449102597924;0;26,873368435025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,98561074711597;30;0;0;0;0;27,7;59,44206008583691;21,399141630901287;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,159541275485;11,98351931330472;0;0;11,98351931330472;0;0;0;0;11,98351931330472
2023-02-15T17:00:00;158,8;119;513,2071236847349;0;314,84999999999997;0;314,34999999999997;0;315,34999999999997;4,4807079741877995;288,78543128921564;0;27,877660280518562;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,46131218604125;30;0;0;0;0;29;62,23175965665236;22,40343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,2071236847349;12,545922746781114;0;0;12,545922746781114;0;0;0;0;12,545922746781114
2023-02-15T18:00:00;173,52;120,5;527,954779033996;0;314,34999999999997;0;313,84999999999997;0;314,84999999999997;4,492616802505944;288,40076670378807;0;29,036458563780364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,8552186864016;0;30;0;0;0;30,5;65,45064377682402;23,56223175965665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;527,954779033996;13,194849785407722;0;0;13,194849785407722;0;0;0;0;13,194849785407722
2023-02-15T19:00:00;165,25;120,2;530,82415390473;0;313,84999999999997;0;313,34999999999997;0;314,25;5,066030261252355;289,09288359657626;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,25228579611192;0;30;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,82415390473;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-02-15T20:00:00;143,59;112,5;509,424419455123;0;313,25;0;312,75;0;313,75;2,7922354576433;288,3065581919769;0;22,856201053050746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,65251319911127;0;30;0;0;0;22,5;48,2832618025751;17,381974248927037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;509,424419455123;9,733905579399138;0;0;9,733905579399138;0;0;0;0;9,733905579399138
2023-02-15T21:00:00;133,97;105,3;491,810442883547;0;313,25;0;313,84999999999997;0;314,25;1,7021023812204585;287,29655652550923;0;0,3742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,78043307086614;2,9268110236220464;1;0;8,78043307086614;3,0000000000000004;0;0;0;0;0;0;145,05590057937033;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,810442883547;0;0;0;0;0;0;0;0;0
2023-02-15T22:00:00;133,14;102,2;476,08513090445797;0;312,54999999999995;0;312,45;0;313,15;1,278692476;287,80249999999995;0;1,4075601374570441;0;0;0;0;0;0;0;0;0;0;0;0;0;12,2;4,066666666666666;1;0;12,2;3;0;0;0;0;0;0;173,5413949893124;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,08513090445797;0;0;0;0;0;0;0;0;0
2023-02-15T23:00:00;119,1;94,4;494,70967388418603;0;312,45;0;312,75;0;313,15;1,1602146290000002;286,88;0;4,007560137457043;0;0;0;0;0;0;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;202,02404084981347;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,70967388418603;0;0;0;0;0;0;0;0;0
2023-02-16T00:00:00;112,86;91,9;503,563390276724;0;312,15;0;312,84999999999997;0;313,04999999999995;1,165648417;287,34749999999997;0;5,92685129941308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,42489107730745;0;30;1,9;2,557200538358016;0,45262449528936877;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,563390276724;0,515531628532976;0;0,515531628532976;0;0;0;0;0;0,515531628532976
2023-02-16T01:00:00;117,48;98,3;484,4835710865;0;311,84999999999997;0;312,65;0;312,75;1,0030411830000001;286,4;0;2,7075601374570466;0;0;0;0;0;0;0;3,887611228279111;1,2958704094263702;1;0;3,887611228279111;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;198,90784858819973;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,4835710865;0;0;0;0;0;0;0;0;0
2023-02-16T02:00:00;114,52;100,4;484,48417207399;0;311,34999999999997;0;311,95;0;312,15;1,563998362;289,1875;0;4,906522985808943;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;167,30901043491986;0;30;5,0720472440944935;6,826443127987206;1,2082804336537354;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,48417207399;1,3762109346022207;0;1,3762109346022207;0;0;0;0;0;1,3762109346022207
2023-02-16T03:00:00;113,35;102,3;495,12895715849595;0;311,25;0;311,95;0;312,15;1,228754447;287,695;0;3,0888970598437657;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;135,7133321654553;0;30;3;4,037685060565276;0,7146702557200538;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,12895715849595;0,8139973082099596;0;0,8139973082099596;0;0;0;0;0;0,8139973082099596
2023-02-16T04:00:00;115;113,3;528,90800096714;0;311,15;0;312,75;0;312,45;1,236428427;287,91749999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;164,19976083223878;30;0;2,465239035246938;3,3179529411129725;0,5872776705769961;0,7988456364445893;1,7142610224132817;0,6171339680687814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,90800096714;1,014494335046893;0;0,6688993129283752;0,3455950221185176;0;0;0;0;1,014494335046893
2023-02-16T05:00:00;119,96;129,5;552,050604367205;0;310,54999999999995;0;311,34999999999997;0;311,45;1,322848166;287,61249999999995;0;9,439670196874093;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;192,68334085615555;30;0;0;0;0;15,492037427597046;33,2447155098649;11,968097583551366;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,050604367205;6,702134646788764;0;0;6,702134646788764;0;0;0;0;6,702134646788764
2023-02-16T06:00:00;145,6;139;535,7895700415451;0;310,34999999999997;0;311,54999999999995;0;311,45;1,428579121;288,29749999999996;0;34,81313953659867;0;0;0;0;0;0;0;3,2876112282791166;1,095870409426372;1;0;3,2876112282791166;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;221,16407252206994;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,7895700415451;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-16T07:00:00;166,5;136,7;504,833362430635;0;310,54999999999995;0;312,34999999999997;0;311,95;1,37981217;288,575;0;38,66621266356143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,5630087463967;0;30;5,4;7,267833109017486;1,286406460296095;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,833362430635;19,332319618297234;0;1,4651951547779252;17,86712446351931;0;0;0;0;19,332319618297234
2023-02-16T08:00:00;175,34;138,3;471,766487215727;0;309,75;0;310,45;0;310,54999999999995;1,84410348991507;287,96218810611873;0;39,047370133278804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,04405244552206;30;0;7;9,421265141318997;1,6675639300134624;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,766487215727;19,76645151600922;0;1,89932705248991;17,86712446351931;0;0;0;0;19,76645151600922
2023-02-16T09:00:00;166,44;135,4;413,798215835181;0;309,54999999999995;0;310,65;0;310,75;1,142338942;287,275;0;38,35652221941608;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,44330067185646;0;30;4,1;5,518169582772555;0,9767160161507422;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,798215835181;18,979587451406257;0;1,112462987886947;17,86712446351931;0;0;0;0;18,979587451406257
2023-02-16T10:00:00;150,28;128,7;395,965203454462;0;310,45;0;313,34999999999997;0;312,54999999999995;1,5591128807944794;286,1000316898467;0;35,37122251227821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,92465634178927;30;0;0;0;0;38,7;83,04721030042916;29,896995708154495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,965203454462;16,74231759656652;0;0;16,74231759656652;0;0;0;0;16,74231759656652
2023-02-16T11:00:00;132,94;119,8;353,17114125509903;0;309,84999999999997;0;312,45;0;311,84999999999997;2,4840579943523053;285,2250629103174;0;1,946107965114435;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;243,4031638761551;30;0;0;0;0;5,7920374275970445;12,429264866088078;4,474535351791708;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,17114125509903;2,5057397970033564;0;0;2,5057397970033564;0;0;0;0;2,5057397970033564
2023-02-16T12:00:00;118,18;120,5;361,23481353225003;0;309,34999999999997;0;310,84999999999997;0;310,54999999999995;2,332967099294433;284,98497560720574;0;2,486880497303278;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;211,79987619134644;0;30;0;0;0;6,4920374275970465;13,931410788834864;5,015307883980551;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,23481353225003;2,8085724150291083;0;0;2,8085724150291083;0;0;0;0;2,8085724150291083
2023-02-16T13:00:00;118,63;120,6;380,174027232066;0;309,04999999999995;0;310,54999999999995;0;310,25;1,50407601;288,09999999999997;0;2,564133716187394;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;180,19974883530628;0;30;0;0;0;6,592037427597042;14,146003063512962;5,092561102864667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,174027232066;2,8518342176042135;0;0;2,8518342176042135;0;0;0;0;2,8518342176042135
2023-02-16T14:00:00;127,93;114,4;442,44743150011203;0;309,25;0;311,65;0;311,04999999999995;1,7013055037234956;287,3135795437417;0;0;0;1,959536852910778;0,6531789509702592;1;0;1,959536852910778;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;208,68172886042277;30;0;0;0;0;2,4045478187807583;5,159973860044546;1,8575905896160365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,44743150011203;1,0402507301849804;0;0;1,0402507301849804;0;0;0;0;1,0402507301849804
2023-02-16T15:00:00;134,95;111,7;458,14754657947;0;308,65;0;310,15;0;309,84999999999997;1,4615921071666667;286,745223945976;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,1608606875367;30;0;0,15187348534910972;0,20440576763002655;0,036179820870514696;1,5122111863424237;3,2450883827090635;1,1682318177752629;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,14754657947;0,6954180207083606;0;0,04120820275421335;0,6542098179541472;0;0;0;0;0,6954180207083606
2023-02-16T16:00:00;140,96;112,9;454,894100640376;0;308,75;0;310,84999999999997;0;310,34999999999997;1,449855348;288,41749999999996;0;23,165213928587235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,637144601468;30;0;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,894100640376;9,906952789699572;0;0;9,906952789699572;0;0;0;0;9,906952789699572
2023-02-16T17:00:00;166;111,7;459,330153314902;0;308,75;0;311,15;0;310,54999999999995;1,3485180669999999;287,7575;0;22,23817530197779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,03163351858677;0;30;0;0;0;21,7;46,56652360515021;16,763948497854077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,330153314902;9,387811158798282;0;0;9,387811158798282;0;0;0;0;9,387811158798282
2023-02-16T18:00:00;166,92;104,6;466,63420078227;0;308,54999999999995;0;310,65;0;310,15;1,267499868;287,6875;0;16,753196761205253;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,5082303552349;30;0;0;0;0;14,6;31,330472103004276;11,27896995708154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,63420078227;6,3162231759656615;0;0;6,3162231759656615;0;0;0;0;6,3162231759656615
2023-02-16T19:00:00;160,59;101,6;467,57845087116;0;308,34999999999997;0;310,45;0;309,95;1,388122903;288,16999999999996;0;14,435600194681646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,90303216377833;0;30;0;0;0;11,6;24,892703862660927;8,961373390557934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,57845087116;5,0183690987124425;0;0;5,0183690987124425;0;0;0;0;5,0183690987124425
2023-02-16T20:00:00;143,57;96,3;447,130713881158;0;308,34999999999997;0;310,54999999999995;0;309,95;1,2790866730000001;287,5825;0;10,34117959382328;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,379941860562;30;0;0;0;0;6,3;13,519313304721022;4,866952789699568;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,130713881158;2,725493562231758;0;0;2,725493562231758;0;0;0;0;2,725493562231758
2023-02-16T21:00:00;137,96;92,5;421,814287873629;0;308,34999999999997;0;310,84999999999997;0;310,15;1,288725664;287,28499999999997;0;7,405557276226707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,77505649795486;0;30;0;0;0;2,5;5,364806866952766;1,931330472102996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,814287873629;1,0815450643776776;0;0;1,0815450643776776;0;0;0;0;1,0815450643776776
2023-02-16T22:00:00;127,52;85,1;401,198286791363;0;308,04999999999995;0;310,45;0;309,75;1,6786752030536805;287,12211348274633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,25227899230504;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;401,198286791363;0;0;0;0;0;0;0;0;0
2023-02-16T23:00:00;108,07;77;396,57259315535;0;307,95;0;310,15;0;309,54999999999995;1,26470856;287,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,64770639598476;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;396,57259315535;0;0;0;0;0;0;0;0;0
2023-02-17T00:00:00;106,05;72,7;393,582722561736;0;308,15;0;310,95;0;310,04999999999995;1,3178574109999999;288,05499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,12524162534515;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;393,582722561736;0;0;0;0;0;0;0;0;0
2023-02-17T01:00:00;98,61;73,5;383,434020395384;0;307,65;0;309,75;0;309,25;1,274076952;287,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,52098173276158;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;383,434020395384;0;0;0;0;0;0;0;0;0
2023-02-17T02:00:00;92,71;74,4;333,392257080158;0;307,65;0;309,95;0;309,34999999999997;1,307271483;287,54999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,9988296345883;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;333,392257080158;0;0;0;0;0;0;0;0;0
2023-02-17T03:00:00;86,12;74,5;330,250323388126;0;307,75;0;310,54999999999995;0;309,75;1,41366764;288,39;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,39488238320382;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0;330,250323388126;0;0;0;0;0;0;0;0;0
2023-02-17T04:00:00;80,63;80,4;343,548367599319;0;307,34999999999997;0;309,75;0;309,04999999999995;1,366041926;288,8275;0;1,970721649484538;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,8730428949655;30;0;0;0;0;0;0;0;5,4;11,134020618556713;1,970721649484538;0;0;0;0;45;45;0;0;343,548367599319;0;0;0;0;0;0;0;0;0
2023-02-17T05:00:00;90,9;94,6;387,57617772326404;0;307,34999999999997;0;309,84999999999997;0;309,15;1,495334366;289,62;0;4,150211056092216;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,34835559067596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6279527559055089;0,6708896964802445;0;0;45;45;0;0;387,57617772326404;0,1352513628104173;0;0;0;0;0,1352513628104173;0;0;0,1352513628104173
2023-02-17T06:00:00;105,12;104,4;388,066611652761;0;307,25;0;309,95;0;309,04999999999995;1,54376077;289,84749999999997;0;0,6742268041237098;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,072047244094493;3,0240157480314975;1;0;9,072047244094493;3,0000000000000004;0;0;0;0;0;0;243,7418733866959;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,066611652761;0;0;0;0;0;0;0;0;0
2023-02-17T07:00:00;122,65;105,5;366,02402076581905;0;307,15;0;309,84999999999997;0;309,04999999999995;1,434954597;288,3075;0;0,3075601374570449;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,172047244094488;3,3906824146981625;1;0;10,172047244094488;3;0;0;0;0;0;0;212,13855183093617;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,02402076581905;0;0;0;0;0;0;0;0;0
2023-02-17T08:00:00;129,9;109,4;346,66429328055597;0;306,95;0;309,54999999999995;0;308,75;2,998048930813477;287,52516801597125;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,9830003879198;3,994333462639933;1;0;11,9830003879198;3;0;0;0;0;0;0;240,6173379757531;30;0;0;0;0;0,897432682946348;1,9258212080393735;0,6932956348941745;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,66429328055597;0,3882455555407377;0;0;0,3882455555407377;0;0;0;0;0,3882455555407377
2023-02-17T09:00:00;114,52;109,1;336,70315492602697;0;306,95;0;309,54999999999995;0;308,75;9,793986806758687;293,5083471430384;0;0;0;0;0;0;0;0;0;3,585031652800759;1,1950105509335862;1;0;3,585031652800759;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;209,01432887353448;0;30;0;0;0;0,8070057747962796;1,731772048919055;0,6234379376108597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,70315492602697;0,3491252450620814;0;0;0,3491252450620814;0;0;0;0;0,3491252450620814
2023-02-17T10:00:00;101,56;109,8;333,141750395214;0;306,95;0;309,84999999999997;0;308,84999999999997;9,128232862216823;293,2857102192829;0;0;0;0;0;0;0;0;0;4,074035533783944;1,3580118445946479;1;0;4,074035533783944;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,49342744064714;30;0;0;0;0;1,0180018938130981;2,1845534201997814;0,7864392312719213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,141750395214;0,44040596951227595;0;0;0,44040596951227595;0;0;0;0;0,44040596951227595
2023-02-17T11:00:00;91,96;101,5;386,929832434181;0;306,84999999999997;0;309,95;0;308,84999999999997;7,218248087344322;291,5430028554883;0;1,6408934707903782;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,980433070866143;1,6601443569553809;1;0;4,980433070866143;3;0;0;0;0;0;0;205,89073072948204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,929832434181;0;0;0;0;0;0;0;0;0
2023-02-17T12:00:00;90,8;95,8;397,597682709623;0;306,75;0;309,34999999999997;0;308,54999999999995;2,6551250021977437;288,696251580018;0;3,5408934707903796;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,608385826771651;1,5361286089238837;1;0;4,608385826771651;3;0;0;0;0;0;0;174,29119428798805;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,597682709623;0;0;0;0;0;0;0;0;0
2023-02-17T13:00:00;67,63;93,2;391,323873621445;0;306,75;0;309,95;0;308,84999999999997;2,048129075811584;288,12851851477467;0;4,407560137457044;0;3,2;1,0666666666666667;1;0;3,2;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,77376516855927;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,323873621445;0;0;0;0;0;0;0;0;0
2023-02-17T14:00:00;36,68;93,5;411,87793806575803;0;306,54999999999995;0;309,25;0;308,34999999999997;1,3247392850000002;287,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,668799212598426;3,2229330708661417;1;0;9,668799212598426;3,0000000000000004;0;0;0;0;0;0;171,17454042362138;0;30;0;0;0;0;0;0;8,831200787401574;18,208661417322837;3,2229330708661417;0;0;0;0;45;45;0;0;411,87793806575803;0;0;0;0;0;0;0;0;0
2023-02-17T15:00:00;33,71;91,5;419,752942286005;0;306,65;0;309,75;0;308,65;1,4493199790000002;287,875;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;199,65742296957902;30;0;0;0;0;0;0;0;7,8764763779527565;16,240157480314963;2,874507874015748;0;0;0;0;45;45;0;0;419,752942286005;0;0;0;0;0;0;0;0;0
2023-02-17T16:00:00;69,63;90,6;428,560872529544;0;306,45;0;309,45;0;308,45;1,49835808;288,13;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,05850985886102;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,641025641025635;0;0;45;45;0;0;428,560872529544;0,129230769230768;0;0;0;0;0,129230769230768;0;0;0,129230769230768
2023-02-17T17:00:00;79,92;92;437,32355325668595;0;306,34999999999997;0;309,15;0;308,25;1,4447273070000002;287,6475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,54170400787513;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2;2,1367521367521367;0;0;45;45;0;0;437,32355325668595;0,4307692307692308;0;0;0;0;0,4307692307692308;0;0;0,4307692307692308
2023-02-17T18:00:00;90,53;95;452,66635360295396;0;306,34999999999997;0;309,04999999999995;0;308,15;1,4181596239999998;287,775;0;3,807560137457045;0;0;0;0;0;0;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;164,9431024690533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,66635360295396;0;0;0;0;0;0;0;0;0
2023-02-17T19:00:00;85,05;95,5;439,420914132362;0;306,65;0;310,15;0;308,95;1,3951726000000002;287,9375;0;3,6408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,308385826771654;1,4361286089238847;1;0;4,308385826771654;3;0;0;0;0;0;0;0;0;0;0;0;0;133,34766079038533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,420914132362;0;0;0;0;0;0;0;0;0
2023-02-17T20:00:00;59,96;94,4;426,86820183825904;0;306,15;0;308,65;0;307,84999999999997;1,3425657880000001;287,76;0;4,007560137457043;0;0;0;0;0;0;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;161,8343260243063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,86820183825904;0;0;0;0;0;0;0;0;0
2023-02-17T21:00:00;46,9;92,8;438,35210313636105;0;306,25;0;309,25;0;308,25;1,6158805219999999;288,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,3181425917039;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,8;2,9914529914529884;0;0;45;45;0;0;438,35210313636105;0,6030769230769224;0;0;0;0;0,6030769230769224;0;0;0,6030769230769224
2023-02-17T22:00:00;43,82;87,2;376,15683732322105;0;306,34999999999997;0;309,45;0;308,45;1,26400937;287,29249999999996;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,72016340902368;0;30;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;45;45;0;0;376,15683732322105;0;0;0;0;0;0;0;0;0
2023-02-17T23:00:00;22,22;77,4;373,923918312599;0;306,25;0;309,45;0;308,45;1,2341791;287,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,12534402426174;0;30;0;0;0;0;0;0;1,7630219771897715;3,635096860185096;0,6434121442527619;0;0;0;0;45;45;0,6369780228102343;0,6434121442527619;373,923918312599;0;0;0;0;0;0;0;0;0
2023-02-18T00:00:00;28,14;76,4;392,164934725317;0;306,04999999999995;0;308,84999999999997;0;307,95;1,096107171;287,41249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,61263148985933;30;0;0;0;0;0;0;0;1,0284294866940353;2,12047316844131;0,37532375081411185;0;0;0;0;45;45;0,37157051330597013;0,37532375081411123;392,164934725317;0;0;0;0;0;0;0;0;0
2023-02-18T01:00:00;36,44;78,4;426,04323152873303;0;306,04999999999995;0;309,04999999999995;0;308,04999999999995;1,232788115;288,80249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,09707022671034;30;0;0;0;0;0;0;0;2,4976144676855077;5,1497205519288825;0,9115005376914121;0;0;0;0;45;45;0,902385532314498;0,9115005376914121;426,04323152873303;0;0;0;0;0;0;0;0;0
2023-02-18T02:00:00;35,82;79,9;367,40257298298803;0;306,15;0;309,45;0;308,34999999999997;1,2015875370000002;287,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,49971315126663;0;30;0;0;0;0;0;0;3,599503203429112;7,421656089544562;1,3136331278493873;0;0;0;0;45;45;1,3004967965708936;1,3136331278493873;367,40257298298803;0;0;0;0;0;0;0;0;0
2023-02-18T03:00:00;44,41;82,3;304,587660424239;0;306,04999999999995;0;309,25;0;308,15;1,432691089;289,27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,98446317995152;30;0;0;0;0;0;0;0;5,362525180618873;11,056752949729637;1,9570452721021456;0;0;0;0;45;45;1,9374748193811242;1,9570452721021456;304,587660424239;0;0;0;0;0;0;0;0;0
2023-02-18T04:00:00;62,98;91,6;285,034232945577;0;305,84999999999997;0;308,95;0;307,84999999999997;1,045710449;287,72249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,38741736521249;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017033;0;0;45;45;0;0;285,034232945577;0,3446153846153834;0;0;0;0;0,3446153846153834;0;0;0,3446153846153834
2023-02-18T05:00:00;70,1;99,9;301,004441006123;0;305,84999999999997;0;309,04999999999995;0;307,95;1,254127765;288,55249999999995;0;2,17422680412371;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,2959970550507744;1,431999018350258;1;0;4,2959970550507744;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;177,87247862347596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,004441006123;0;0;0;0;0;0;0;0;0
2023-02-18T06:00:00;82,26;109,6;294,627767397808;0;305,84999999999997;0;309,34999999999997;0;308,15;1,23721134;288,4525;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,314329955714761;4,4381099852382535;1;0;13,314329955714761;3;0;0;0;0;0;0;206,3546913756136;30;0;0;0;0;0,957717288379721;2,0551873141195727;0,7398674330830463;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,627767397808;0,4143257625265059;0;0;0,4143257625265059;0;0;0;0;0,4143257625265059
2023-02-18T07:00:00;93,37;115,9;298,33055186673204;0;305,75;0;309,15;0;308,04999999999995;1,2689732710000001;288,2;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468923;4,581105880156308;1;0;13,743317640468923;3;0;0;0;0;0;0;234,83405590647607;30;0;0;0;0;2,8566823595310815;6,130219655646098;2,206879076032595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,33055186673204;1,2358522825782532;0;0;1,2358522825782532;0;0;0;0;1,2358522825782532
2023-02-18T08:00:00;109,95;114,2;291,233990947807;0;305,75;0;308,84999999999997;0;307,84999999999997;1,192045058;287,85999999999996;0;0;0;1,8198214583441525;0,6066071527813841;1;0;1,8198214583441525;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,2316251324644;0;30;0;0;0;2,344263213347381;5,030607753964336;1,8110187914271612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,233990947807;1,0141705231992102;0;0;1,0141705231992102;0;0;0;0;1,0141705231992102
