timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-18T09:00:00;114,92;111;248,612354396893;0;305,65;0;308,65;0;307,75;1,528249453;288,9375;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,29233771768113;4,764112572560377;1;0;14,29233771768113;3;0;0;0;0;0;0;231,71130196995114;30;0;0;0;0;1,379709526413358;2,9607500566810256;1,0658700204051692;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;248,612354396893;0,5968872114268947;0;0;0,5968872114268947;0;0;0;0;0,5968872114268947
2023-02-18T10:00:00;107,64;105;204,943019219772;0;305,84999999999997;0;309,65;0;308,34999999999997;1,252648446;288,2575;0;0,47422680412371143;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,480433070866143;2,8268110236220476;1;0;8,480433070866143;3;0;0;0;0;0;0;200,1091834713331;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,943019219772;0;0;0;0;0;0;0;0;0
2023-02-18T11:00:00;102,8;98,3;185,436078220652;0;305,34999999999997;0;308,45;0;307,34999999999997;1,349998575;289,0725;0;2,7075601374570466;0;0;0;0;0;0;0;3,887611228279111;1,2958704094263702;1;0;3,887611228279111;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;228,58917255298596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;185,436078220652;0;0;0;0;0;0;0;0;0
2023-02-18T12:00:00;94,47;88,4;170,827771975657;0;305,45;0;309,04999999999995;0;307,75;1,2294396300000001;288,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,0663136357307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;170,827771975657;0;0;0;0;0;0;0;0;0
2023-02-18T13:00:00;83,29;86,8;162,29594872693102;0;305,45;0;309,25;0;307,84999999999997;0,8124780359999999;287,3325;0;4,306391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,4616596359461;0;30;0;0;0;0;0;0;11,8;24,32989690721649;4,306391752577318;0;0;0;0;45;45;0;0;162,29594872693102;0;0;0;0;0;0;0;0;0
2023-02-18T14:00:00;86,37;85,8;186,946347089756;0;305,34999999999997;0;308,95;0;307,65;0,5622957610000001;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,86016610156145;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;186,946347089756;0;0;0;0;0;0;0;0;0
2023-02-18T15:00:00;96,6;81,8;207,114749603848;0;305,25;0;308,65;0;307,34999999999997;0,677377012;285,515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,26183271653025;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;207,114749603848;0;0;0;0;0;0;0;0;0
2023-02-18T16:00:00;109,98;79,6;224,15966768402203;0;305,34999999999997;0;308,95;0;307,65;0,627149853;284,78999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,66665916483757;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,6;34,6;0;0;224,15966768402203;0;0;0;0;0;0;0;0;0
2023-02-18T17:00:00;128,8;80,3;210,790871905872;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5708278219999999;284,69;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,15359249892109;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,3;35,3;0;0;210,790871905872;0;0;0;0;0;0;0;0;0
2023-02-18T18:00:00;147,08;80,1;220,991018191961;0;305,25;0;308,34999999999997;0;307,34999999999997;0,547233248;284,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,63767713967118;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;220,991018191961;0;0;0;0;0;0;0;0;0
2023-02-18T19:00:00;149,95;79,2;218,73010924523;0;305,34999999999997;0;308,65;0;307,54999999999995;0,5475587439999999;284,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,1189133719572;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;218,73010924523;0;0;0;0;0;0;0;0;0
2023-02-18T20:00:00;135,49;75,7;212,067214980252;0;305,34999999999997;0;308,95;0;307,75;0,598944888;284,59499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,51835411219898;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;212,067214980252;0;0;0;0;0;0;0;0;0
2023-02-18T21:00:00;120,64;95,9;216,003837675495;0;305,25;0;308,54999999999995;0;307,45;0,5146287509999999;284,15749999999997;0;3,507560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;1,9666666666666668;1;0;5,9;3;0;0;0;0;0;0;212,99990227678776;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,003837675495;0;0;0;0;0;0;0;0;0
2023-02-18T22:00:00;116,99;92;232,72755820781802;0;305,25;0;308,34999999999997;0;307,25;0,6533586030000001;284,92249999999996;0;4,8075601374570445;0;0;0;0;0;0;0;2;0,6666666666666666;1;0;2;3;0;0;0;0;0;0;0;0;0;0;0;0;181,39965491813905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,72755820781802;0;0;0;0;0;0;0;0;0
2023-02-18T23:00:00;113,66;85,2;236,370261585757;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5665958809999999;284,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,88151495264725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;236,370261585757;0;0;0;0;0;0;0;0;0
2023-02-19T00:00:00;109,04;85,7;230,757289302465;0;305,15;0;308,54999999999995;0;307,45;0,6873017109999999;284,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,360526801152;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;230,757289302465;0;0;0;0;0;0;0;0;0
2023-02-19T01:00:00;104,12;81,6;221,498505577879;0;305,15;0;308,34999999999997;0;307,25;0,601647108;283,97749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,75774338005084;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;221,498505577879;0;0;0;0;0;0;0;0;0
2023-02-19T02:00:00;99,53;82,6;212,441936160179;0;305,15;0;308,45;0;307,25;0,630390255;284,2675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,1581202372918;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;212,441936160179;0;0;0;0;0;0;0;0;0
2023-02-19T03:00:00;93;85,1;210,910709858075;0;305,25;0;308,95;0;307,65;0,639101797;284,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,56165705684703;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;210,910709858075;0;0;0;0;0;0;0;0;0
2023-02-19T04:00:00;92,55;90,8;209,044998141212;0;304,95;0;308,54999999999995;0;307,25;0,67170235;284,5;0;4,94143152853316;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;172,04730089114133;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,20161417322834;44,20161417322834;0;0;209,044998141212;0;0;0;0;0;0;0;0;0
2023-02-19T05:00:00;97,78;99,5;200,773351269078;0;304,95;0;308,25;0;307,15;0,6654083350000001;284,10749999999996;0;2,307560137457045;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,8959970550507688;1,298665685016923;1;0;3,8959970550507688;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;200,53009616105223;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;200,773351269078;0;0;0;0;0;0;0;0;0
2023-02-19T06:00:00;98,5;106,7;204,383123601289;0;304,95;0;308,34999999999997;0;307,15;0,613544126;284,0675;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,09684256127038;3,3656141870901264;1;0;10,09684256127038;3,0000000000000004;0;0;0;0;0;0;168,93109578301508;0;30;0;0;0;0,08359050959576478;0,17937877595657675;0,06457635934436763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,383123601289;0,036162761232845876;0;0;0,036162761232845876;0;0;0;0;0,036162761232845876
2023-02-19T07:00:00;107,77;112;214,190094389248;0;305,04999999999995;0;308,75;0;307,54999999999995;0,560311871;283,8075;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,799300517285902;4,599766839095301;1;0;13,799300517285902;3;0;0;0;0;0;0;197,4142026734368;30;0;0;0;0;1,681132553580239;3,607580587082058;1,2987290113495409;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,190094389248;0,7272882463557429;0;0;0,7272882463557429;0;0;0;0;0,7272882463557429
2023-02-19T08:00:00;113,86;111,9;228,503072562153;0;304,95;0;308,54999999999995;0;307,34999999999997;0,681365962;284,10499999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,729442820002594;4,576480940000865;1;0;13,729442820002594;3;0;0;0;0;0;0;165,8155138847484;0;30;0;0;0;1,6509902508635526;3,5428975340419577;1,2754431122551049;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;228,503072562153;0,7142481428628586;0;0;0,7142481428628586;0;0;0;0;0,7142481428628586
2023-02-19T09:00:00;118,32;105,3;247,845102030991;0;304,84999999999997;0;308,25;0;307,04999999999995;0,677929739630366;284,12515650937144;0;1,0289405831401837;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;194,29893233335994;30;0;0;0;0;0,5920374275970417;1,2704665828262696;0,4573679698174571;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,845102030991;0,25612606309777597;0;0;0,25612606309777597;0;0;0;0;0,25612606309777597
2023-02-19T10:00:00;116,17;102,8;238,360175646844;0;304,95;0;308,45;0;307,25;0,7643592929999999;284,73749999999995;0;1,2075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;12,8;4,266666666666667;1;0;12,8;3;0;0;0;0;0;0;222,7795024401266;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,360175646844;0;0;0;0;0;0;0;0;0
2023-02-19T11:00:00;113,87;100,9;218,61128815371;0;304,84999999999997;0;308,54999999999995;0;307,25;0,6913065239999999;284,47749999999996;0;1,8408934707903764;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,2959970550507744;1,7653323516835915;1;0;5,2959970550507744;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;191,17827712146155;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,61128815371;0;0;0;0;0;0;0;0;0
2023-02-19T12:00:00;108,52;95,5;222,066110516806;0;304,75;0;308,54999999999995;0;307,25;0,599895624;283,9375;0;3,640893470790378;0;3,9016141732283467;1,300538057742782;1;0;3,9016141732283467;3,0000000000000004;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;219,6591592937494;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,066110516806;0;0;0;0;0;0;0;0;0
2023-02-19T13:00:00;101,18;91,9;229,622030291415;0;304,65;0;308,25;0;307,04999999999995;0,556642501;283,6375;0;5,92685129941308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,13719337782004;30;0;1,9;2,557200538358016;0,45262449528936877;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;229,622030291415;0,515531628532976;0;0,515531628532976;0;0;0;0;0;0,515531628532976
2023-02-19T14:00:00;98,54;92,1;254,32016006976298;0;304,65;0;308,25;0;307,04999999999995;0,5164663359999999;283,575;0;5,974495983127747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,53343229006123;0;30;2,1;2,826379542395686;0,5002691790040363;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,32016006976298;0,5697981157469703;0;0,5697981157469703;0;0;0;0;0;0,5697981157469703
2023-02-19T15:00:00;107,7;89;247,392960031769;0;304,75;0;308,54999999999995;0;307,25;0,61235298;283,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,01177894683224;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;247,392960031769;0;0;0;0;0;0;0;0;0
2023-02-19T16:00:00;120,72;93,4;287,806838150726;0;304,75;0;308,54999999999995;0;307,25;0,6169146219999999;284,02;0;4,340893470790377;0;0;0;0;0;0;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;0;0;0;0;0;0;213,40833040051652;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,806838150726;0;0;0;0;0;0;0;0;0
2023-02-19T17:00:00;141,11;96,7;314,029868329838;0;304,65;0;308,25;0;307,04999999999995;0,5745301359999998;283,8325;0;3,2408934707903776;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,508385826771657;1,8361286089238855;1;0;5,508385826771657;3,0000000000000004;0;0;0;0;0;0;181,80804219905542;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,029868329838;0;0;0;0;0;0;0;0;0
2023-02-19T18:00:00;158,7;103,8;329,449354523701;0;304,75;0;308,25;0;307,04999999999995;0,750848831;284,55249999999995;0;16,135171010132293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,28986139483553;30;0;0;0;0;13,8;29,61373390557939;10,660944206008582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,449354523701;5,970128755364805;0;0;5,970128755364805;0;0;0;0;5,970128755364805
2023-02-19T19:00:00;158,38;105,7;340,43252634020297;0;304,75;0;308,54999999999995;0;307,25;0,572186008;283,965;0;17,60298216893058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,76883240869606;30;0;0;0;0;15,7;33,690987124463526;12,128755364806869;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,43252634020297;6,792103004291847;0;0;6,792103004291847;0;0;0;0;6,792103004291847
2023-02-19T20:00:00;138,31;105,3;337,59014208132197;0;304,65;0;308,34999999999997;0;307,04999999999995;0,3195327589999999;283,64;0;0,3742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,78043307086614;2,9268110236220464;1;0;8,78043307086614;3,0000000000000004;0;0;0;0;0;0;207,16600815703416;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,59014208132197;0;0;0;0;0;0;0;0;0
2023-02-19T21:00:00;127,1;108,4;344,949233823856;0;304,54999999999995;0;308,15;0;306,95;0,228026304;284,465;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,284423415086684;3,761474471695561;1;0;11,284423415086684;3;0;0;0;0;0;0;235,64529155621847;30;0;0;0;0;0,5960096557794656;1,278990677638338;0,4604366439498017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,949233823856;0,25784452061188895;0;0;0,25784452061188895;0;0;0;0;0,25784452061188895
2023-02-19T22:00:00;117,68;103,9;333,545795488095;0;304,54999999999995;0;308,04999999999995;0;306,84999999999997;0,17033231199999987;284,3075;0;0,8408934707903764;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,3804330708661485;2,4601443569553827;1;0;7,3804330708661485;3;0;0;0;0;0;0;204,04277965864182;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,545795488095;0;0;0;0;0;0;0;0;0
2023-02-19T23:00:00;94,85;96,5;304,960239395497;0;304,65;0;308,34999999999997;0;307,04999999999995;0,424889585;285,9575;0;4,752428603595952;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,4434280122549;0;30;2,5279527559055146;3,4023590254448384;0,6022175475037364;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,960239395497;0,6859155795296793;0;0,6859155795296793;0;0;0;0;0;0,6859155795296793
2023-02-20T00:00:00;78,87;92,1;344,117996694417;0;304,65;0;308,54999999999995;0;307,25;0,6493441619999999;287,11499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,92618366945368;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,1;2,2435897435897374;0;0;45;45;0;0;344,117996694417;0,4523076923076911;0;0;0;0;0,4523076923076911;0;0;0,4523076923076911
2023-02-20T01:00:00;51,06;89,6;350,358013610003;0;304,45;0;307,95;0;306,75;0,6950844119999999;287,5125;0;5,32824742268041;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,40609105108675;30;0;0;0;0;0;0;0;14,6;30,103092783505144;5,32824742268041;0;0;0;0;45;45;0;0;350,358013610003;0;0;0;0;0;0;0;0;0
2023-02-20T02:00:00;48,86;90,8;335,395018647069;0;304,45;0;307,95;0;306,75;0,780592449;287,98249999999996;0;4,650061855670102;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;257,8831504419816;30;0;0;0;0;0;0;0;14,201614173228343;29,28167870768731;5,182857131260653;0;0;0;0;45;45;0;0;335,395018647069;0;0;0;0;0;0;0;0;0
2023-02-20T03:00:00;34;92;325,58520073109696;0;304,54999999999995;0;308,25;0;306,95;0,8324557009999999;288,3225;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,693228346456696;2,5644094488188984;1;0;7,693228346456696;3;0;0;0;0;0;0;226,27841475851642;0;30;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;325,58520073109696;0;0;0;0;0;0;0;0;0
2023-02-20T04:00:00;29,13;98,2;323,398357950761;0;304,54999999999995;0;308,45;0;307,04999999999995;0,8092783499999999;288,395;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,605629921259844;1,8685433070866146;1;0;5,605629921259844;3;0;0;0;0;0;0;194,67683954861954;0;30;0;0;0;0;0;0;11,0748031496063;22,83464566929134;4,041732283464567;0;0;0;0;45;45;0;0;323,398357950761;0;0;0;0;0;0;0;0;0
2023-02-20T05:00:00;38,24;102,7;340,053223466664;0;304,45;0;308,45;0;307,04999999999995;0,8555230259999999;288,4675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,47706692913386;4,825688976377953;1;0;14,47706692913386;3;0;0;0;0;0;0;223,15737186466467;30;0;0;0;0;0;0;0;13,222933070866143;27,26377952755906;4,825688976377953;0;0;0;0;45;45;0;0;340,053223466664;0;0;0;0;0;0;0;0;0
2023-02-20T06:00:00;72,3;102,2;318,24226212345303;0;307,45;0;314,84999999999997;0;311,45;0,9321131279999999;288,78749999999997;0;1,407560137457044;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,680433070866146;1,8934776902887152;1;0;5,680433070866146;3;0;0;0;0;0;0;251,6350561274782;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,24226212345303;0;0;0;0;0;0;0;0;0
2023-02-20T07:00:00;78,18;104,4;297,210887141868;0;308,04999999999995;0;315,95;0;312,95;0,988085448;288,67749999999995;0;0,6742268041237098;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,8804330708661485;2,626811023622049;1;0;7,8804330708661485;3,0000000000000004;0;0;0;0;0;0;280,10989262186547;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,210887141868;0;0;0;0;0;0;0;0;0
2023-02-20T08:00:00;75,75;107,4;284,09583623255105;0;307,75;0;315,95;0;313,34999999999997;0,872394472;288,1325;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,585846442253565;3,5286154807511885;1;0;10,585846442253565;3;0;0;0;0;0;0;248,50293426418227;0;30;0;0;0;0,2945866286125832;0,632160147237303;0,2275776530054291;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,09583623255105;0,1274434856830403;0;0;0,1274434856830403;0;0;0;0;0,1274434856830403
2023-02-20T09:00:00;49,92;105,5;273,347741416483;0;307,25;0;316,65;0;314,04999999999995;0,9547290389999998;288,47249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;216,8991366023348;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,849515463917528;4,112730196493086;0;0;45;45;2,3504845360824747;2,374226804123712;273,347741416483;0,8291264076130062;0;0;0;0;0,8291264076130062;0;0;0,8291264076130062
2023-02-20T10:00:00;41,96;101,4;258,749765650347;0;307,65;0;316,04999999999995;0;313,25;0,9143212219999998;289,91999999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,2780708661417375;2,4260236220472455;1;0;7,2780708661417375;3,0000000000000004;0;0;0;0;0;0;185,29849932025354;0;30;0;0;0;0;0;0;12,60236220472441;25,98425196850394;4,599212598425197;0;0;0;0;45;45;0;0;258,749765650347;0;0;0;0;0;0;0;0;0
2023-02-20T11:00:00;23,93;96,1;257,611243472707;0;304,54999999999995;0;306,25;0;306,15;0,8919627439999999;291,21;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,699704724409445;1,8999015748031483;1;0;5,699704724409445;3;0;0;0;0;0;0;213,7799694703215;30;0;0;0;0;0;0;0;10,072342519685037;20,767716535433067;3,6758858267716525;0;0;0;0;45;45;0;0;257,611243472707;0;0;0;0;0;0;0;0;0
2023-02-20T12:00:00;23,81;94,3;264,816945441028;0;302,04999999999995;0;301,04999999999995;0;301,65;0,9646021179999998;290,5;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,482906503869666;1,4943021679565551;1;0;4,482906503869666;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;242,25859147337448;30;0;0;0;0;0;0;0;9,2130905511811;18,99606299212598;3,3623031496062987;0;0;0;0;45;45;0;0;264,816945441028;0;0;0;0;0;0;0;0;0
2023-02-20T13:00:00;22,01;89,4;277,599345060216;0;301,84999999999997;0;300,75;0;301,25;1,0881434810000001;290,6475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,525984251968508;2,508661417322836;1;0;7,525984251968508;3;0;0;0;0;0;0;270,73436561422716;30;0;0;0;0;0;0;0;6,874015748031498;14,173228346456698;2,5086614173228354;0;0;0;0;45;45;0;0;277,599345060216;0;0;0;0;0;0;0;0;0
2023-02-20T14:00:00;41,52;85,8;295,948035926641;0;301,65;0;300,25;0;300,84999999999997;1,088830769718338;289,87099777799364;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;239,1283448092447;0;30;0;0;0;0;0;0;5,311303260937102;10,95114074420021;1,9383519117234371;0;0;0;0;45;45;0,16074398315738372;0,16236765975493306;295,948035926641;0;0;0;0;0;0;0;0;0
2023-02-20T15:00:00;52,34;88,7;319,60672124907;0;302,25;0;302,54999999999995;0;302,45;1,0980843199363708;289,77745823361425;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,52548460634276;0;30;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;45;45;0;0;319,60672124907;0;0;0;0;0;0;0;0;0
2023-02-20T16:00:00;57,15;88,4;361,61258804683297;0;303,84999999999997;0;307,04999999999995;0;305,75;1,1270727329999999;291,2125;0;4,890309278350517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,00473205788214;30;0;0;0;0;0;0;0;13,4;27,62886597938146;4,890309278350518;0;0;0;0;45;45;0;0;361,61258804683297;0;0;0;0;0;0;0;0;0
2023-02-20T17:00:00;94,99;95,2;384,587776138567;0;304,25;0;307,65;0;306,34999999999997;1,077315113;290,945;0;3,740893470790377;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;1,7333333333333334;1;0;5,2;3;0;0;0;0;0;0;204,4021842162553;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,587776138567;0;0;0;0;0;0;0;0;0
2023-02-20T18:00:00;112,54;98,4;387,259613262808;0;304,54999999999995;0;308,54999999999995;0;307,04999999999995;1,153697865;291,03999999999996;0;2,67422680412371;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,20838582677166;2,4027952755905533;1;0;7,20838582677166;3;0;0;0;0;0;0;232,8817439978337;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,259613262808;0;0;0;0;0;0;0;0;0
2023-02-20T19:00:00;109,04;99,1;361,522766620963;0;304,54999999999995;0;308,65;0;307,15;1,181650588;290,8375;0;2,4408934707903795;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,127952755905509;1,7093175853018363;1;0;5,127952755905509;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;201,2795084550129;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,522766620963;0;0;0;0;0;0;0;0;0
2023-02-20T20:00:00;92,57;95,3;357,911789185267;0;304,45;0;308,54999999999995;0;307,15;1,092138115;290,3125;0;3,7075601374570457;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;229,75938050416738;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,911789185267;0;0;0;0;0;0;0;0;0
2023-02-20T21:00:00;87,73;93,4;369,670217693985;0;304,54999999999995;0;308,75;0;307,25;1,734446351370575;291,6331427951769;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,15745719769592;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,4;3,6324786324786387;0;0;45;45;0;0;369,670217693985;0,7323076923076935;0;0;0;0;0,7323076923076935;0;0;0,7323076923076935
2023-02-20T22:00:00;89,47;90,8;357,574915421082;0;304,54999999999995;0;308,65;0;307,15;3,1349565818208203;292,89220148841184;0;4,94143152853316;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;226,63764145197615;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,20161417322834;44,20161417322834;0;0;357,574915421082;0;0;0;0;0;0;0;0;0
2023-02-20T23:00:00;68,64;83,8;331,33618690308805;0;304,54999999999995;0;308,65;0;307,15;1,02039922;292,705;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,11497768783096;30;0;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;45;45;0;0;331,33618690308805;0;0;0;0;0;0;0;0;0
2023-02-21T00:00:00;50,5;80,2;353,597547196599;0;304,54999999999995;0;308,75;0;307,15;0,976850326;292,8725;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,5894661900622;30;0;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;45;45;0;0;353,597547196599;0;0;0;0;0;0;0;0;0
2023-02-21T01:00:00;46,01;80,8;362,768975060852;0;304,54999999999995;0;308,75;0;307,25;1,069811537;292,24249999999995;0;2,116701030927834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,98215987502215;0;30;0;0;0;0;0;0;5,8;11,958762886597933;2,116701030927834;0;0;0;0;45;45;0;0;362,768975060852;0;0;0;0;0;0;0;0;0
2023-02-21T02:00:00;47,76;82,2;373,532840398673;0;304,54999999999995;0;308,75;0;307,25;0,889204351;292,53;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,3780142906136;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;45;45;0;0;373,532840398673;0;0;0;0;0;0;0;0;0
2023-02-21T03:00:00;53,28;85,3;393,179000754839;0;304,54999999999995;0;308,84999999999997;0;307,25;0,9500514259999999;291,645;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,7770291207635;0;30;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;393,179000754839;0;0;0;0;0;0;0;0;0
2023-02-21T04:00:00;69,15;95,1;412,48976996305396;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,9759612439999998;292,09499999999997;0;3,7742268041237135;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;217,25815141785142;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,48976996305396;0;0;0;0;0;0;0;0;0
2023-02-21T05:00:00;94,87;105;419,02918108087;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,856131011;291,5675;0;0,6411427676762621;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;245,73642560270963;30;0;0,2920374275970446;0,3930517195115001;0,06957015435353552;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,02918108087;0,07923922665351842;0;0,07923922665351842;0;0;0;0;0;0,07923922665351842
2023-02-21T06:00:00;127,67;129,2;446,117249922043;0;304,54999999999995;0;308,95;0;307,34999999999997;1,012360014;291,0075;0;9,207910540221725;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;214,13290459172833;0;30;0;0;0;15,192037427597036;32,60093868583055;11,736337926898997;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,117249922043;6,572349239063438;0;0;6,572349239063438;0;0;0;0;6,572349239063438
2023-02-21T07:00:00;148,87;148,1;430,48042911567404;0;304,95;0;310,15;0;308,25;0,8988794179999998;290,78;0;31,77980620326534;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,28043307086614;3,4268110236220464;1;0;10,28043307086614;3,0000000000000004;0;0;0;0;0;0;242,61149130126915;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,48042911567404;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-21T08:00:00;153,96;132,5;386,347161811943;0;305,45;0;310,95;0;308,75;1,050977893;291,585;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,008282783718;0;30;1,2;1,6150740242261143;0,28586810228802223;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,347161811943;18,192723386803294;0;0,3255989232839846;17,86712446351931;0;0;0;0;18,192723386803294
2023-02-21T09:00:00;130,7;136,3;343,013372472723;0;305,04999999999995;0;309,75;0;307,95;1,066274088;291,34999999999997;0;14,692889080994274;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,4871819554396;30;0;0;0;0;22,29203742759706;47,83699018797651;17,221316467671546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,013372472723;9,643937221896065;0;0;9,643937221896065;0;0;0;0;9,643937221896065
2023-02-21T10:00:00;129,24;134;325,478027112913;0;304,45;0;308,04999999999995;0;306,65;1,603532864693298;291,1459119970669;0;12,9160650466595;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;267,963233237244;30;0;0;0;0;19,992037427597047;42,90136787037993;15,444492433336775;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,478027112913;8,648915762668594;0;0;8,648915762668594;0;0;0;0;8,648915762668594
2023-02-21T11:00:00;116,51;127,6;310,51395689941205;0;304,45;0;307,95;0;306,54999999999995;1,237813496;291,35499999999996;0;0,7095142347018335;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;236,35748954549928;0;30;13,59203742759704;18,293455488017553;3,2379416213791066;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,51395689941205;3,6879606263843385;0;3,6879606263843385;0;0;0;0;0;3,6879606263843385
2023-02-21T12:00:00;112,53;114,2;293,27976589805;0;304,45;0;307,95;0;306,54999999999995;1,448818047;292,2725;0;0;0;1,8198214583441525;0,6066071527813841;1;0;1,8198214583441525;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;264,83385379654476;30;0;0;0;0;2,344263213347381;5,030607753964336;1,8110187914271612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,27976589805;1,0141705231992102;0;0;1,0141705231992102;0;0;0;0;1,0141705231992102
2023-02-21T13:00:00;114,14;111,6;317,94369247683204;0;306,45;0;310,45;0;308,75;1,358528838;292,5;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;233,22842304274405;0;30;0,007288138480482598;0,009809069287325166;0,0017362052638565542;1,5567965332110423;3,3407650927275583;1,202675433381921;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,94369247683204;0,6754757510622005;0;0,0019775083683247533;0,6734982426938757;0;0;0;0;0,6754757510622005
2023-02-21T14:00:00;119,3;112,1;347,297605198925;0;304,95;0;307,25;0;306,25;1,385224643;293,0225;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,62615283201873;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;0,26142945418834085;0,27930497242344104;0;0;45;45;0;0;347,297605198925;0,913327859600384;0;0,8570199771598183;0;0;0,05630788244056571;0;0;0,913327859600384
2023-02-21T15:00:00;130,56;112,4;402,18841644548695;0;304,34999999999997;0;305,45;0;304,95;1,376302532;293,9325;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,10599021673553;30;0;1,1639709134294174;1,5665826560288254;0,2772851301171021;1,2001137582621189;2,575351412579654;0,9271265085286754;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,18841644548695;0,8350139082314695;0;0,3158230634554112;0,5191908447760583;0;0;0;0;0,8350139082314695
2023-02-21T16:00:00;148,99;109,1;469,30190769688903;0;302,54999999999995;0;302,34999999999997;0;302,45;1,545025866;294,0675;0;20,22959161099066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,5829796177139;30;0;0;0;0;19,1;40,9871244635193;14,755364806866949;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,30190769688903;8,26300429184549;0;0;8,26300429184549;0;0;0;0;8,26300429184549
2023-02-21T17:00:00;164,85;115,1;431,386142617603;0;302,15;0;301,84999999999997;0;301,95;1,1951241910000001;291,79499999999996;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,9781739513311;0;30;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,386142617603;10,858712446351927;0;0;10,858712446351927;0;0;0;0;10,858712446351927
2023-02-21T18:00:00;178,13;115,7;442,178616360719;0;304,45;0;305,95;0;304,84999999999997;1,207078716;291,62;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,3765287655149;0;30;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,178616360719;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-21T19:00:00;177,1;117,5;497,569985229992;0;304,25;0;305,45;0;304,75;1,037647086;291,07;0;26,71886199725676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,85699111263835;30;0;0;0;0;27,5;59,012875536480685;21,244635193133046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,569985229992;11,896995708154506;0;0;11,896995708154506;0;0;0;0;11,896995708154506
2023-02-21T20:00:00;170;115,1;531,608732100879;0;301,84999999999997;0;300,75;0;301,34999999999997;1,08743069;291,59999999999997;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,3346054135271;30;0;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,608732100879;10,858712446351927;0;0;10,858712446351927;0;0;0;0;10,858712446351927
2023-02-21T21:00:00;158,8;107,2;544,220037737069;0;301,34999999999997;0;300,04999999999995;0;300,65;0,9933501079999999;290,96;0;18,761780452192383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,80937195298577;30;0;0;0;0;17,2;36,9098712446352;13,287553648068672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,220037737069;7,441030042918455;0;0;7,441030042918455;0;0;0;0;7,441030042918455
2023-02-21T22:00:00;153,2;99,2;541,021290183994;0;301,25;0;299,95;0;300,54999999999995;1,027581128;291,75;0;12,581522941462769;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,20234364736945;0;30;0;0;0;9,2;19,74248927038627;7,107296137339057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,021290183994;3,980085836909872;0;0;3,980085836909872;0;0;0;0;3,980085836909872
2023-02-21T23:00:00;142,58;92,1;521,652263386731;0;301,15;0;299,84999999999997;0;300,45;1,060940495;292,59999999999997;0;7,096544400690231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,6774234130047;30;0;0;0;0;2,1;4,506437768240331;1,622317596566519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;521,652263386731;0,9084978540772507;0;0;0,9084978540772507;0;0;0;0;0,9084978540772507
2023-02-22T00:00:00;139,9;89,5;508,61382155057;0;301,15;0;299,75;0;300,34999999999997;1,11664645;292,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,1496556706634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0;508,61382155057;0;0;0;0;0;0;0;0;0
2023-02-22T01:00:00;128,53;95,8;489,416791562216;0;301,04999999999995;0;299,65;0;300,25;1,202896104;291,67999999999995;0;3,5408934707903796;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,608385826771651;1,5361286089238837;1;0;4,608385826771651;3;0;0;0;0;0;0;274,5400933366753;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,416791562216;0;0;0;0;0;0;0;0;0
2023-02-22T02:00:00;125,3;93,4;467,272332713349;0;302,84999999999997;0;304,25;0;303,45;1,085765423;292,185;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,0126393273416;30;0;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,272332713349;1,4709012875536502;0;0;1,4709012875536502;0;0;0;0;1,4709012875536502
2023-02-22T03:00:00;128,53;96,9;462,96643414762303;0;307,65;0;312,75;0;310,25;1,0111952290000001;292,1975;0;4,912699650597306;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;271,4033906949878;0;30;0;0;0;1,5720472440944935;3,3734919401169385;1,214457098442098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,96643414762303;0,6800959751275748;0;0;0,6800959751275748;0;0;0;0;0,6800959751275748
2023-02-22T04:00:00;129,53;109,4;478,35598398662097;0;307,54999999999995;0;313,15;0;310,34999999999997;1,031740482;292,085;0;0;0;0;0;0;0;0;0;3,7946047446507025;1,2648682482169007;1;0;3,7946047446507025;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;239,7973029874973;0;30;0;0;0;0,8974326829463477;1,9258212080393724;0,6932956348941741;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,35598398662097;0,3882455555407375;0;0;0,3882455555407375;0;0;0;0;0,3882455555407375
2023-02-22T05:00:00;139,19;124,3;462,233485785437;0;307,75;0;313,45;0;310,65;1,03913032;292,2125;0;31,972080881376925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,1943758887775;0;30;0;0;0;34,3;73,60515021459226;26,497854077253216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;462,233485785437;14,838798283261799;0;0;14,838798283261799;0;0;0;0;14,838798283261799
2023-02-22T06:00:00;157,49;146,9;442,288034926338;0;307,45;0;312,95;0;310,45;1,1280345760000001;291,23999999999995;0;32,179806203265336;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,080433070866151;3,0268110236220505;1;0;9,080433070866151;3;0;0;0;0;0;0;176,5946090827676;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,288034926338;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-22T07:00:00;173,13;144,9;460,69613036061105;0;307,34999999999997;0;312,95;0;310,45;0,9308003849999998;290,99249999999995;0;40,61964469586292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,0769496218593;30;0;13,6;18,304172274562596;3,2398384925975794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,69613036061105;21,55724559407113;0;3,690121130551819;17,86712446351931;0;0;0;0;21,55724559407113
2023-02-22T08:00:00;176,34;143,3;437,920600492118;0;307,95;0;314,25;0;310,54999999999995;0,8919066;290,92249999999996;0;40,23848722614556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,55644192689712;30;0;12;16,150740242261126;2,858681022880219;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,920600492118;21,123113696359155;0;3,255989232839843;17,86712446351931;0;0;0;0;21,123113696359155
2023-02-22T09:00:00;164,55;132,4;398,296681564389;0;305,25;0;309,45;0;307,34999999999997;0,9279993329999998;291,495;0;37,64185196369603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,9541389142834;0;30;1,1;1,4804845222072796;0,26204576043068845;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,296681564389;18,165590143196297;0;0,29846567967698756;17,86712446351931;0;0;0;0;18,165590143196297
2023-02-22T10:00:00;152,53;125,9;373,72018268048504;0;304,84999999999997;0;308,54999999999995;0;306,45;0,9863894989999998;291,5875;0;33,20813238352286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,43394350039196;30;0;0;0;0;35,9;77,03862660944206;27,733905579399146;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;373,72018268048504;15,53098712446352;0;0;15,53098712446352;0;0;0;0;15,53098712446352
2023-02-22T11:00:00;136,99;123;350,971542158162;0;305,15;0;309,15;0;306,65;1,102105502;290,90749999999997;0;4,4182109694062826;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;258,91090010604194;30;0;0;0;0;8,992037427597047;19,296217655787654;6,946638356083556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,971542158162;3,890117479406791;0;0;3,890117479406791;0;0;0;0;3,890117479406791
2023-02-22T12:00:00;129,56;118,8;335,448856925528;0;305,84999999999997;0;310,25;0;307,34999999999997;1,343579019;290,60749999999996;0;1,1735757762732333;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;227,3060616476103;0;30;0;0;0;4,7920374275970445;10,283342119306962;3,7020031629505064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,448856925528;2,0731217712522834;0;0;2,0731217712522834;0;0;0;0;2,0731217712522834
2023-02-22T13:00:00;129,18;108,5;366,91138689466703;0;305,95;0;310,04999999999995;0;307,45;1,449891134;291,16249999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,354281112369991;3,784760370789997;1;0;11,354281112369991;3;0;0;0;0;0;0;255,78333104144554;30;0;0;0;0;0,6261519584961521;1,3436737306784379;0,4837225430442377;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,91138689466703;0,2708846241047731;0;0;0,2708846241047731;0;0;0;0;0,2708846241047731
2023-02-22T14:00:00;136,04;107,3;412,38872851218997;0;304,54999999999995;0;307,25;0;305,45;1,293907471;292,10249999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,515988744970247;3,505329581656749;1;0;10,515988744970247;3;0;0;0;0;0;0;224,17880533992036;0;30;0;0;0;0,2644443258958927;0,5674770941971946;0,20429175391099005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,38872851218997;0,11440338219015443;0;0;0,11440338219015443;0;0;0;0;0,11440338219015443
2023-02-22T15:00:00;150,91;111,8;434,821443522386;0;305,25;0;308,84999999999997;0;306,34999999999997;1,261451628;292,47999999999996;0;22,315428520861907;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,65638745938637;30;0;0;0;0;21,8;46,78111587982831;16,841201716738194;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,821443522386;9,431072961373387;0;0;9,431072961373387;0;0;0;0;9,431072961373387
2023-02-22T16:00:00;156,96;111,4;461,372972321977;0;304,84999999999997;0;307,25;0;305,75;1,548178282;292,42749999999995;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,0521744522194;0;30;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,372972321977;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-02-22T17:00:00;165,01;109,4;468,514338614271;0;304,84999999999997;0;308,34999999999997;0;305,75;1,323766306;292,755;0;20,46135126764303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,45112186635313;0;30;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,514338614271;8,392789699570816;0;0;8,392789699570816;0;0;0;0;8,392789699570816
2023-02-22T18:00:00;175;110,9;471,660827403895;0;306,75;0;311,65;0;308,34999999999997;1,361252402;290,71999999999997;0;21,620149550904834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,9321767541665;30;0;0;0;0;20,9;44,849785407725335;16,14592274678112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,660827403895;9,041716738197426;0;0;9,041716738197426;0;0;0;0;9,041716738197426
2023-02-22T19:00:00;172,73;107,8;476,671371779929;0;306,45;0;310,34999999999997;0;307,84999999999997;1,4943035660458834;290,3988279401082;0;19,2252997654971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,41038353649108;30;0;0;0;0;17,8;38,19742489270385;13,751072961373387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,671371779929;7,700600858369096;0;0;7,700600858369096;0;0;0;0;7,700600858369096
2023-02-22T20:00:00;162,06;105,8;493,469564571959;0;303,15;0;303,65;0;303,25;5,961958765876158;294,63096247257096;0;17,680235387814697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,88574249813746;30;0;0;0;0;15,8;33,90557939914162;12,206008583690984;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,469564571959;6,835364806866951;0;0;6,835364806866951;0;0;0;0;6,835364806866951
2023-02-22T21:00:00;154,02;101,1;499,092418416018;0;304,54999999999995;0;307,15;0;305,65;14,863581254366748;301,44903471776865;0;14,049334100261046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,3582539238877;30;0;0;0;0;11,1;23,81974248927037;8,575107296137334;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,092418416018;4,802060085836907;0;0;4,802060085836907;0;0;0;0;4,802060085836907
2023-02-22T22:00:00;149,6;94,3;481,737838774633;0;305,25;0;308,45;0;306,75;14,35663323075289;299,8448148765395;0;8,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,74897073007423;0;30;0;0;0;4,3;9,227467811158792;3,3218884120171652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,737838774633;1,8602575107296124;0;0;1,8602575107296124;0;0;0;0;1,8602575107296124
2023-02-22T23:00:00;134,47;85;487,78249970557005;0;305,95;0;307,95;0;307,65;1,6462574801585235;288,9357921390229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,1428484645802;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;487,78249970557005;0;0;0;0;0;0;0;0;0
2023-02-23T00:00:00;134,68;82,5;472,016595251615;0;308,84999999999997;0;307,65;0;309,95;0,9350965900000001;292,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,5398868113127;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0;472,016595251615;0;0;0;0;0;0;0;0;0
2023-02-23T01:00:00;131,4;83,4;468,670287279435;0;323,04999999999995;0;316,45;0;319,84999999999997;0,9002855409999999;291,28;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,01903282263157;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0;468,670287279435;0;0;0;0;0;0;0;0;0
2023-02-23T02:00:00;129;86;465,254392035086;0;332,34999999999997;0;325,34999999999997;0;328,25;0,833289567;289,935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,41638355092826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;465,254392035086;0;0;0;0;0;0;0;0;0
