timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-23T03:00:00;124,78;89;461,19514064321;0;333,65;0;328,04999999999995;0;330,75;0,8770406199999999;290,4375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,81689454415212;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;461,19514064321;0;0;0;0;0;0;0;0;0
2023-02-23T04:00:00;125,17;109,1;479,08840669013705;0;334,15;0;326,45;0;329,75;0,8195929540000001;291,835;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,773427296069858;3,924475765356619;1;0;11,773427296069858;3,0000000000000004;0;0;0;0;0;0;202,2995128546977;30;0;0;0;0;0,8070057747962796;1,731772048919055;0,6234379376108597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;479,08840669013705;0,3491252450620814;0;0;0,3491252450620814;0;0;0;0;0,3491252450620814
2023-02-23T05:00:00;129,93;125,2;497,227975018049;0;333,25;0;323,45;0;327,45;0,8030710740000001;292,02;0;6,117781784856928;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;230,77928290341222;30;0;0;0;0;11,19203742759705;24,01724769870611;8,6462091715342;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;497,227975018049;4,841877136059152;0;0;4,841877136059152;0;0;0;0;4,841877136059152
2023-02-23T06:00:00;153,98;138,8;496,32690504343503;0;335,45;0;323,45;0;327,65;0,9507562420000002;291,35499999999996;0;34,87980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;199,17725760670083;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,32690504343503;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-23T07:00:00;170;140,3;489,87764679218895;0;330,54999999999995;0;324,25;0;328,65;0,961626399;291,1875;0;39,52381697042551;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,57839251251912;0;30;9;12,113055181695847;2,144010767160165;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,87764679218895;20,309116388149192;0;2,4419919246298827;17,86712446351931;0;0;0;0;20,309116388149192
2023-02-23T08:00:00;178,08;138,3;453,77425469284;0;327,75;0;326,65;0;327,95;0,9361791309999998;291,3975;0;39,047370133278804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,06163467326786;30;0;7;9,421265141318997;1,6675639300134624;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;453,77425469284;19,76645151600922;0;1,89932705248991;17,86712446351931;0;0;0;0;19,76645151600922
2023-02-23T09:00:00;169,6;123,2;428,607139027636;0;327,34999999999997;0;325,25;0;326,65;0,931845429;291,41499999999996;0;31,12229547365161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,54202850980053;30;0;0;0;0;33,2;71,24463519313305;25,6480686695279;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,607139027636;14,362918454935624;0;0;14,362918454935624;0;0;0;0;14,362918454935624
2023-02-23T10:00:00;154,59;112,9;401,795472522555;0;328,34999999999997;0;324,15;0;326,75;0,8897680819999998;290,97749999999996;0;23,165213928587235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,01957430694955;30;0;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,795472522555;9,906952789699572;0;0;9,906952789699572;0;0;0;0;9,906952789699572
2023-02-23T11:00:00;149,83;98,3;386,345234988053;0;327,34999999999997;0;325,25;0;326,25;10,368961381624429;295,1598128582067;0;11,886243971505683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,49427234951884;30;0;0;0;0;8,3;17,811158798283255;6,412017167381972;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;386,345234988053;3,590729613733904;0;0;3,590729613733904;0;0;0;0;3,590729613733904
2023-02-23T12:00:00;142,22;94,7;388,720782176013;0;327,34999999999997;0;324,54999999999995;0;326,25;21,13213287242032;300,13278301088405;0;9,105128091677361;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,88717555386285;0;30;0;0;0;4,7;10,085836909871249;3,63090128755365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,720782176013;2,033304721030044;0;0;2,033304721030044;0;0;0;0;2,033304721030044
2023-02-23T13:00:00;136,7;98,8;402,68564937684397;0;326,95;0;324,95;0;326,04999999999995;13,6095555489748;295,54035527272936;0;7,8799599662338125;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,28323946788643;0;30;0;0;0;4,827952755905512;10,360413639282214;3,729748910141597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,68564937684397;2,0886593896792944;0;0;2,0886593896792944;0;0;0;0;2,0886593896792944
2023-02-23T14:00:00;135,3;97,6;417,45041497764504;0;327,34999999999997;0;325,84999999999997;0;327,45;1,6913734979710648;285,21819143087845;0;2,94089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;2,533333333333333;1;0;7,6;3;0;0;0;0;0;0;246,76141114393965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,45041497764504;0;0;0;0;0;0;0;0;0
2023-02-23T15:00:00;135,39;94;418,11275820147296;0;327,84999999999997;0;326,04999999999995;0;327,95;3,055073243094324;287,2261078014718;0;4,1718054597960466;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,2367350028253;30;0;0;0;0;0,027952755905514604;0,05998445473286395;0,021594403703831023;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,11275820147296;0,012092866074145371;0;0;0,012092866074145371;0;0;0;0;0,012092866074145371
2023-02-23T16:00:00;139,54;90,8;444,401296795375;0;327,95;0;326,34999999999997;0;328,15;9,52818479568891;293,5834461487894;0;6,09225255519667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,63026396090396;0;30;0;0;0;0,8;1,7167381974248863;0,6180257510729591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,401296795375;0,34609442060085704;0;0;0,34609442060085704;0;0;0;0;0,34609442060085704
2023-02-23T17:00:00;152,36;94;451,51898028473704;0;328,15;0;326,75;0;328,65;22,520299306968408;298,21835571524025;0;8,564355559488519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,1059009345079;30;0;0;0;0;4;8,583690987124463;3,0901287553648067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,51898028473704;1,7304721030042918;0;0;1,7304721030042918;0;0;0;0;1,7304721030042918
2023-02-23T18:00:00;165,22;99,9;460,74344790884396;0;328,25;0;327,65;0;329,25;19,499960319967837;296,25334833661014;0;13,122295473651612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,57869034441444;30;0;0;0;0;9,9;21,244635193133057;7,648068669527901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,74344790884396;4,282918454935624;0;0;4,282918454935624;0;0;0;0;4,282918454935624
2023-02-23T19:00:00;165;102,3;487,21871552942804;0;327,65;0;326,54999999999995;0;327,25;22,07474624734284;296,5615814687692;0;14,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,96968510695893;0;30;0;0;0;12,3;26,394849785407718;9,502145922746779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,21871552942804;5,321201716738195;0;0;5,321201716738195;0;0;0;0;5,321201716738195
2023-02-23T20:00:00;155,91;103,7;494,434189117285;0;328,15;0;328,65;0;329,45;6,3894012104559055;291,70503725824136;0;16,057917791248176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,44278813844824;30;0;0;0;0;13,7;29,39914163090129;10,583690987124465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,434189117285;5,9268669527897;0;0;5,9268669527897;0;0;0;0;5,9268669527897
2023-02-23T21:00:00;151,14;101;495,624692191429;0;328,04999999999995;0;329,34999999999997;0;330,25;2,763695608678157;287,7836082931523;0;13,97208088137693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,83409649121336;0;30;0;0;0;11;23,605150214592275;8,49785407725322;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,624692191429;4,758798283261803;0;0;4,758798283261803;0;0;0;0;4,758798283261803
2023-02-23T22:00:00;145,61;95,6;499,475102537358;0;327,34999999999997;0;328,54999999999995;0;329,15;1,541561245457362;287,880300574537;0;9,800407061634436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,2285657131432;0;30;0;0;0;5,6;12,017167381974234;4,326180257510725;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,475102537358;2,422660944206006;0;0;2,422660944206006;0;0;0;0;2,422660944206006
2023-02-23T23:00:00;131,46;89,8;470,808634693442;0;327,04999999999995;0;329,25;0;329,54999999999995;0,840637413;291,73999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,7051428565719;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;470,808634693442;0;0;0;0;0;0;0;0;0
2023-02-24T00:00:00;133,68;87,6;443,036833597206;0;327,04999999999995;0;328,25;0;328,84999999999997;0,9609801339999999;292,905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,17887234228624;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6;42,6;0;0;443,036833597206;0;0;0;0;0;0;0;0;0
2023-02-24T01:00:00;118,18;94;415,700737116959;0;327,04999999999995;0;328,75;0;329,25;0,9009366200000001;292,78;0;4,1718054597960466;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,649754455052;30;0;0;0;0;0,027952755905514604;0,05998445473286395;0,021594403703831023;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,700737116959;0,012092866074145371;0;0;0,012092866074145371;0;0;0;0;0,012092866074145371
2023-02-24T02:00:00;117,55;96,8;400,259616752725;0;326,95;0;328,45;0;329,15;1,238053964;292,405;0;3,207560137457046;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,608385826771651;1,869461942257217;1;0;5,608385826771651;3,0000000000000004;0;0;0;0;0;0;288,0388421111855;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,259616752725;0;0;0;0;0;0;0;0;0
2023-02-24T03:00:00;114,76;99,2;383,113657808707;0;326,95;0;328,25;0;328,84999999999997;0,94316613;292,34;0;2,407560137457044;0;0;0;0;0;0;0;0;0;0;0;0;0;9,2;3,0666666666666664;1;0;9,2;3;0;0;0;0;0;0;316,51003822697436;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,113657808707;0;0;0;0;0;0;0;0;0
2023-02-24T04:00:00;117,55;114,2;433,732495515903;0;326,95;0;328,65;0;329,34999999999997;0,935321659;291,7625;0;0;0;1,8198214583441525;0,6066071527813841;1;0;1,8198214583441525;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;284,89943985473064;0;30;0;0;0;2,344263213347381;5,030607753964336;1,8110187914271612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,732495515903;1,0141705231992102;0;0;1,0141705231992102;0;0;0;0;1,0141705231992102
2023-02-24T05:00:00;117,23;131,1;423,08194494686;0;326,84999999999997;0;328,04999999999995;0;328,75;0,988410973;293,1325;0;1,5432961997085632;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;313,3709499107452;30;0;17,09203742759704;23,00408805867704;4,071723586385836;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,08194494686;4,637624152629291;0;4,637624152629291;0;0;0;0;0;4,637624152629291
2023-02-24T06:00:00;137,12;140,9;415,211375898851;0;326,84999999999997;0;328,54999999999995;0;329,15;1,0443281930000001;292,9425;0;18,246537149663798;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;281,7606654473331;0;30;0;0;0;26,892037427597053;57,70823482316964;20,77496453634107;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,211375898851;11,633980140351;0;0;11,633980140351;0;0;0;0;11,633980140351
2023-02-24T07:00:00;155,05;141,7;394,46076527131504;0;326,84999999999997;0;328,84999999999997;0;329,45;0,9725712020000001;291,47249999999997;0;33,91313953659868;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,79599705505076;1,59866568501692;1;0;4,79599705505076;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;250,15354201236732;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,46076527131504;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-24T08:00:00;155;138,8;395,610950633889;0;326,54999999999995;0;325,04999999999995;0;327,25;0,9467645370000001;291,6825;0;34,87980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;278,6285266581661;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,610950633889;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-24T09:00:00;150,26;124,4;385,137707145401;0;325,25;0;317,04999999999995;0;323,54999999999995;1,16597516;291,895;0;32,049334100261056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,02171643707925;0;30;0;0;0;34,4;73,8197424892704;26,575107296137343;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,137707145401;14,88206008583691;0;0;14,88206008583691;0;0;0;0;14,88206008583691
2023-02-24T10:00:00;131,43;112;370,45253016602396;0;327,84999999999997;0;321,75;0;326,65;0,977688658;290,73499999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;275,49701426543555;30;0;0,5856295259549498;0,7881958626580752;0,1395106676904793;1,3784551457365808;2,9580582526536063;1,0649009709552983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,45253016602396;0,755244829646835;0;0,15890028591186794;0,596344543734967;0;0;0;0;0,755244829646835
2023-02-24T11:00:00;109,02;94,5;370,814187671591;0;327,45;0;321,34999999999997;0;325,75;2,3168447999999997;296,08;0;3,9742268041237114;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;0;0;0;0;0;0;303,969464564009;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,814187671591;0;0;0;0;0;0;0;0;0
2023-02-24T12:00:00;112,76;85,9;354,354271306143;0;326,65;0;320,84999999999997;0;324,84999999999997;1,8132180980000001;292,8275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,4390676175526;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;354,354271306143;0;0;0;0;0;0;0;0;0
2023-02-24T13:00:00;107,88;80,8;379,87029803165103;0;325,65;0;320,15;0;323,95;0,9151373110000001;290,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,8268763423698;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,8;35,8;0;0;379,87029803165103;0;0;0;0;0;0;0;0;0
2023-02-24T14:00:00;101,49;79,3;432,068199647084;0;325,25;0;319,65;0;323,54999999999995;1,1008100429999998;292,09;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,2967936547356;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;432,068199647084;0;0;0;0;0;0;0;0;0
2023-02-24T15:00:00;109,08;84,4;444,03781459679897;0;327,04999999999995;0;320,65;0;325,45;1,1753675350000001;293,04749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,6849166069491;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;444,03781459679897;0;0;0;0;0;0;0;0;0
2023-02-24T16:00:00;110,49;85,4;455,495142203666;0;330,34999999999997;0;329,15;0;330,15;1,146785454;293,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,1551481152884;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;455,495142203666;0;0;0;0;0;0;0;0;0
2023-02-24T17:00:00;119,69;89;452,639673726743;0;327,34999999999997;0;328,84999999999997;0;328,54999999999995;1,278809752;290,54499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,62253260047686;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;452,639673726743;0;0;0;0;0;0;0;0;0
2023-02-24T18:00:00;136,41;93;449,791461728772;0;327,34999999999997;0;329,25;0;329,45;0,92878648;291,495;0;4,474226804123711;0;3;1;1;0;3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,00812297879577;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,791461728772;0;0;0;0;0;0;0;0;0
2023-02-24T19:00:00;116,96;94,4;433,631048907994;0;327,65;0;329,45;0;329,25;0,923694892;291,155;0;4,007560137457043;0;0;0;0;0;0;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;291,39687479807685;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,631048907994;0;0;0;0;0;0;0;0;0
2023-02-24T20:00:00;91,35;90,1;443,044002249468;0;327,65;0;329,54999999999995;0;329,54999999999995;1,2566386494074706;290,9950520848658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,86773511059704;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683760077;0;0;45;45;0;0;443,044002249468;0,021538461538460313;0;0;0;0;0,021538461538460313;0;0;0,021538461538460313
2023-02-24T21:00:00;104,61;87,2;431,785330176997;0;327,54999999999995;0;329,34999999999997;0;329,34999999999997;1,5362152590969949;290,56149916249757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,25680096866495;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;431,785330176997;0;0;0;0;0;0;0;0;0
2023-02-24T22:00:00;93,13;83;378,77818451163597;0;328,04999999999995;0;329,95;0;330,15;1,925139689009216;290,47203496295185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,64902792014703;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;378,77818451163597;0;0;0;0;0;0;0;0;0
2023-02-24T23:00:00;78,58;81,6;438,137860319869;0;328,04999999999995;0;330,54999999999995;0;330,65;0,616777916;289,8925;0;2,4086597938144307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,123363017355;30;0;0;0;0;0;0;0;6,6;13,608247422680401;2,4086597938144307;0;0;0;0;45;45;0;0;438,137860319869;0;0;0;0;0;0;0;0;0
2023-02-25T00:00:00;90,55;91,6;373,463949981513;0;328,04999999999995;0;330,84999999999997;0;330,95;0,7621574923784791;287,4998351186675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,5948506810533;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017033;0;0;45;45;0;0;373,463949981513;0,3446153846153834;0;0;0;0;0,3446153846153834;0;0;0,3446153846153834
2023-02-25T01:00:00;83,14;90,4;327,323637480906;0;328,15;0;330,84999999999997;0;330,84999999999997;0,812279687265142;286,3505175517161;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,0634911959852;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,4;0,42735042735043344;0;0;45;45;0;0;327,323637480906;0,08615384615384739;0;0;0;0;0,08615384615384739;0;0;0,08615384615384739
2023-02-25T02:00:00;78,93;92,9;313,16916285558597;0;328,34999999999997;0;329,54999999999995;0;329,95;0,9913745414388173;287,3345225622387;0;3,451486603389404;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;310,45033747844457;0;30;0;0;0;0;0;0;13,48761122827912;27,809507687173443;4,922282860629699;0;0;0;0;45;45;0;0;313,16916285558597;0;0;0;0;0;0;0;0;0
2023-02-25T03:00:00;75,23;95,3;334,453742547998;0;328,34999999999997;0;329,65;0;329,84999999999997;0,934215947;289,1375;0;3,7075601374570457;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;278,8403450762757;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,453742547998;0;0;0;0;0;0;0;0;0
2023-02-25T04:00:00;82,03;102;335,385351022502;0;327,95;0;329,04999999999995;0;329,34999999999997;0,561846841;288,66249999999997;0;1,4742268041237114;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,480433070866143;1,8268110236220476;1;0;5,480433070866143;3;0;0;0;0;0;0;307,3124610417681;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,385351022502;0;0;0;0;0;0;0;0;0
2023-02-25T05:00:00;77,97;117,1;349,386940928218;0;327,95;0;328,25;0;329,34999999999997;0,5492400190000001;287,41749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868656;4,8605366692895515;1;0;14,581610007868656;3,0000000000000004;0;0;0;0;0;0;335,7817297956639;30;0;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,386940928218;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-02-25T06:00:00;76,77;134,5;346,10781177393403;0;327,34999999999997;0;327,65;0;328,65;0,6666568140000002;288,0775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;304,1692042542633;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;9,87835636374838;10,55379953391921;0;0;45;45;0;0;346,10781177393403;5,0074819247620574;0;2,879835938723945;0;0;2,1276459860381127;0;0;5,0074819247620574
2023-02-25T07:00:00;84,47;146,6;347,28858178177103;0;327,04999999999995;0;326,75;0;327,95;0,592023574;288,04749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;272,55983996541687;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;21,978356363748375;23,48114996126963;0;0;45;45;0;0;347,28858178177103;7,613635770915902;0;2,879835938723945;0;0;4,7337998321919565;0;0;7,613635770915902
2023-02-25T08:00:00;89,89;132,7;329,506634824588;0;327,15;0;326,75;0;328,04999999999995;0,6022302400000001;287,6525;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;240,95363661299928;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;8,07835636374837;8,630722610842275;0;0;45;45;0;0;329,506634824588;4,619789617069748;0;2,879835938723945;0;0;1,7399536783458027;0;0;4,619789617069748
2023-02-25T09:00:00;87,02;124,8;314,980515526443;0;327,15;0;327,34999999999997;0;328,25;0,537220331;287,92999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;269,42954124933794;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;0,17835636374837804;0,19055167067134407;0;0;45;45;0;0;314,980515526443;2,918251155531288;0;2,879835938723945;0;0;0,038415216807342965;0;0;2,918251155531288
2023-02-25T10:00:00;74,4;118,7;314,956874270019;0;327,15;0;327,45;0;328,45;0,5653126310000001;287,49249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;237,82365092679197;0;30;2,0518520720510085;2,761577485936755;0,48879921501080553;2,640185355546038;5,665633810184631;2,0396281716664673;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,956874270019;1,6989257972980714;0;0,5567340211648497;1,1421917761332216;0;0;0;0;1,6989257972980714
2023-02-25T11:00:00;65,17;122,3;314,471300555354;0;327,15;0;326,45;0;327,84999999999997;0,583894294;287,72499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;206,22092119327826;0;30;7,256924559321133;9,767058626273396;1,7287693768503911;1,0351128682759079;2,221272249519115;0,7996580098268815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,471300555354;2,41684750455977;0;1,9690390190567166;0,4478084855030536;0;0;0;0;2,41684750455977
2023-02-25T12:00:00;59,43;117,1;296,12027260387504;0;327,34999999999997;0;327,04999999999995;0;327,95;0,622035384;288,2075;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868656;4,8605366692895515;1;0;14,581610007868656;3,0000000000000004;0;0;0;0;0;0;234,70029910115892;30;0;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,12027260387504;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-02-25T13:00:00;44,9;114,1;311,101259439791;0;327,25;0;328,25;0;328,75;0,529586632;286,04249999999996;0;0;0;1,749963761060834;0,5833212536869447;1;0;1,749963761060834;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;263,1768290712488;30;0;0;0;0;2,314120910630691;4,965924700924228;1,7877328923327223;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,101259439791;1,0011304197063244;0;0;1,0011304197063244;0;0;0;0;1,0011304197063244
2023-02-25T14:00:00;62,68;114,4;339,87167584227;0;327,34999999999997;0;328,34999999999997;0;328,84999999999997;0,18265464400000012;285,085;0;0;0;1,959536852910778;0,6531789509702592;1;0;1,959536852910778;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;231,57156401992063;0;30;0;0;0;2,4045478187807583;5,159973860044546;1,8575905896160365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,87167584227;1,0402507301849804;0;0;1,0402507301849804;0;0;0;0;1,0402507301849804
2023-02-25T15:00:00;81,85;107,8;376,997638431014;0;327,15;0;328,04999999999995;0;328,65;0,052596865000000145;284,205;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,865277231386806;3,621759077128935;1;0;10,865277231386806;3;0;0;0;0;0;0;260,0484068635186;30;0;0;0;0;0,41515583947933365;0,8908923593977116;0,3207212493831762;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,997638431014;0,17960389965457868;0;0;0,17960389965457868;0;0;0;0;0,17960389965457868
2023-02-25T16:00:00;96,54;115,5;438,48865364709;0;326,75;0;327,04999999999995;0;327,75;0,08899111100000014;284,5125;0;0;0;2,7279715230272035;0,9093238410090678;1;0;2,7279715230272035;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;228,4434546544112;0;30;0;0;0;2,736113148664327;5,87148744348568;2,113735479654845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;438,48865364709;1,183691868606713;0;0;1,183691868606713;0;0;0;0;1,183691868606713
2023-02-25T17:00:00;123,4;118,3;399,755016931603;0;326,34999999999997;0;327,54999999999995;0;327,84999999999997;0,18212295800000022;285,42749999999995;0;0,7873096818526326;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;196,8416629405247;0;30;0;0;0;4,2920374275970445;9,210380745916405;3,3157370685299057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,755016931603;1,856812758376747;0;0;1,856812758376747;0;0;0;0;1,856812758376747
2023-02-25T18:00:00;136,48;124,2;381,301285146529;0;326,45;0;328,04999999999995;0;328,15;0,49072118;284,19;0;5,3452495960157265;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;225,32197877423067;30;0;0;0;0;10,19203742759705;21,871324951924997;7,8736769826929995;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,301285146529;4,40925911030808;0;0;4,40925911030808;0;0;0;0;4,40925911030808
2023-02-25T19:00:00;130,85;124,4;354,99896025558803;0;326,34999999999997;0;327,54999999999995;0;327,75;0,789844;283,47499999999997;0;5,49975603378397;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;253,79944657635326;30;0;0;0;0;10,392037427597055;22,30050950128123;8,028183420461243;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,99896025558803;4,495782715458295;0;0;4,495782715458295;0;0;0;0;4,495782715458295
2023-02-25T20:00:00;116,64;118,8;353,67723370286;0;326,34999999999997;0;327,04999999999995;0;327,45;0,7038907109694366;283,8784660318773;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;282,27406663169563;30;0;2,1964374189196154;2,9561741842794285;0,5232428306174588;2,5956000086774256;5,569957100166149;2,0051845560598136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,67723370286;1,7188680669442284;0;0,5959647155507327;1,1229033513934956;0;0;0;0;1,7188680669442284
2023-02-25T21:00:00;102,27;114,4;367,664489555774;0;326,45;0;327,84999999999997;0;328,04999999999995;0,46681682465156554;283,8918235607916;0;0;0;1,959536852910778;0,6531789509702592;1;0;1,959536852910778;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;250,66689185661141;0;30;0;0;0;2,4045478187807583;5,159973860044546;1,8575905896160365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,664489555774;1,0402507301849804;0;0;1,0402507301849804;0;0;0;0;1,0402507301849804
2023-02-25T22:00:00;114,93;108,4;404,409397925684;0;326,54999999999995;0;327,75;0;327,95;0,2690102640000001;284,31;0;0;0;3,096027771817585;1,0320092572725281;1;0;3,096027771817585;3,0000000000000004;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;279,14182516742574;30;0;0;0;0;0,5960096557794654;1,2789906776383377;0,4604366439498016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,409397925684;0,2578445206118889;0;0;0,2578445206118889;0;0;0;0;0,2578445206118889
2023-02-25T23:00:00;107,43;99,5;382,052706768854;0;326,45;0;327,84999999999997;0;328,04999999999995;0,492497807;284,35749999999996;0;2,307560137457045;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,8959970550507688;1,298665685016923;1;0;3,8959970550507688;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;307,613910984909;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,052706768854;0;0;0;0;0;0;0;0;0
2023-02-26T00:00:00;106,39;99,7;371,759439431802;0;326,45;0;327,84999999999997;0;328,04999999999995;0,32546121231196107;285,49471277639856;0;4,739766592807596;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;276,00420222538946;0;30;4,372047244094491;5,884316613855304;1,0415240406523887;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,759439431802;1,186278229353229;0;1,186278229353229;0;0;0;0;0;1,186278229353229
2023-02-26T01:00:00;102,94;98,2;379,64921357730003;0;326,65;0;327,75;0;328,04999999999995;0,4143376160000001;284,0575;0;4,382431464947569;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;244,39765443674588;0;30;2,8720472440944906;3,865474083572666;0,6841889127923618;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,64921357730003;0,7792795752482494;0;0,7792795752482494;0;0;0;0;0;0,7792795752482494
2023-02-26T02:00:00;102,77;98,1;383,029789187373;0;327,34999999999997;0;327,04999999999995;0;327,95;0,48345058999999996;284,0825;0;2,774226804123714;0;0;0;0;0;0;0;3,687611228279108;1,2292037427597027;1;0;3,687611228279108;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;272,8732146713022;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,029789187373;0;0;0;0;0;0;0;0;0
2023-02-26T03:00:00;106,26;98,3;351,041758109678;0;326,54999999999995;0;328,15;0;329,04999999999995;0,2678897040000001;284,275;0;2,7075601374570466;0;0;0;0;0;0;0;3,887611228279111;1,2958704094263702;1;0;3,887611228279111;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;241,26697998141407;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,041758109678;0;0;0;0;0;0;0;0;0
2023-02-26T04:00:00;104,1;108,3;344,495395775084;0;326,54999999999995;0;327,95;0;328,95;0,062175884000000105;284,26;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,214565717803366;3,7381885726011217;1;0;11,214565717803366;3;0;0;0;0;0;0;209,6639059149949;0;30;0;0;0;0,5658673530627747;1,2143076245982287;0,43715074485536237;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,495395775084;0,2448044171190029;0;0;0,2448044171190029;0;0;0;0;0,2448044171190029
2023-02-26T05:00:00;105,54;115,4;331,87173930854004;0;326,34999999999997;0;327,25;0;328,54999999999995;0,1051149370000002;284,505;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;238,1429395244034;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,3082776235908993;0,3293564354603625;0;0;45;45;0;0;331,87173930854004;1,4382027000497626;0;1,3718044426609535;0;0;0,06639825738880907;0;0;1,4382027000497626
2023-02-26T06:00:00;107,04;123,3;316,149371900008;0;326,34999999999997;0;327,45;0;328,65;0,31327241299999997;284,55499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;266,619125230451;30;0;8,702778028007282;11,713025609700244;2,073205532916943;0,5892593995897595;1,2645051493342476;0,4552218537603292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,149371900008;2,6162702010213534;0;2,361345962915569;0,25492423810578435;0;0;0;0;2,6162702010213534
2023-02-26T07:00:00;109,55;135,4;293,03325562077;0;326,45;0;327,45;0;328,65;0,29072714600000016;284,385;0;2,5676568995739766;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;295,092463317928;30;0;21,392037427597053;28,791436645487288;5,09608428625125;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,03325562077;5,804353627730237;0;5,804353627730237;0;0;0;0;0;5,804353627730237
2023-02-26T08:00:00;109,02;135,7;259,373914948431;0;328,45;0;328,95;0;330,84999999999997;0,28498073800000007;284,4575;0;2,6391239251459773;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;263,48400670317517;0;30;21,692037427597036;29,19520515154379;5,16755131182325;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,373914948431;5,885753358551227;0;5,885753358551227;0;0;0;0;0;5,885753358551227
2023-02-26T09:00:00;105,54;126,6;234,090087796056;0;328,84999999999997;0;329,25;0;331,15;0,436012738;284,09;0;0,47129081612848234;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;291,95765830250485;30;0;12,592037427597042;16,947560467829128;2,9997182028057554;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,090087796056;3,416628190314352;0;3,416628190314352;0;0;0;0;0;3,416628190314352
2023-02-26T10:00:00;97,34;120,3;239,62842034578298;0;328,84999999999997;0;329,84999999999997;0;331,45;0,422217409;283,86249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;320,4284625366746;30;0;4,365217621948837;5,875124659419699;1,0398970647172867;1,9268198056482038;4,134806449888849;1,4885303219599857;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;239,62842034578298;2,018002111636603;0;1,184425131339011;0,833576980297592;0;0;0;0;2,018002111636603
2023-02-26T11:00:00;92,94;118,4;220,123321380529;0;328,95;0;330,04999999999995;0;331,54999999999995;0,5469605319999999;285,0125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;288,8174723219999;0;30;1,6180960314451684;2,1777873909087058;0,3854683681908409;2,7739413961518813;5,952663940240088;2,1429590184864318;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,123321380529;1,6390989883595966;0;0,4390419380071951;1,2000570503524015;0;0;0;0;1,6390989883595966
2023-02-26T12:00:00;85;112,5;216,696941778897;0;328,95;0;329,54999999999995;0;331,34999999999997;0,525855869;284,28749999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,7685791872050185;1,589526395735006;1;0;4,7685791872050185;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;257,20964320634664;0;30;0;0;0;1,8318440671636809;3,9309958522825768;1,4151585068217276;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,696941778897;0,7924887638201675;0;0;0,7924887638201675;0;0;0;0;0,7924887638201675
2023-02-26T13:00:00;55;113,1;213,091970495321;0;329,15;0;331,54999999999995;0;332,54999999999995;0,575537103;283,79999999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;285,68392224202603;30;0;2,1760683415097044;2,928759544427597;0,5183904393636847;0,88801633018182;1,9056144424502575;0,6860211992820927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;213,091970495321;0,9746097957545754;0;0,5904379241566036;0,3841718715979719;0;0;0;0;0,9746097957545754
2023-02-26T14:00:00;55,28;112,3;215,768562518347;0;329,45;0;331,95;0;332,75;0,3668175200000001;283,84;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,628863792638393;1,542954597546131;1;0;4,628863792638393;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;314,1553538498018;30;0;0;0;0;1,7715594617303037;3,801629746202368;1,3685867086328525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;215,768562518347;0,7664085568343973;0;0;0,7664085568343973;0;0;0;0;0,7664085568343973
2023-02-26T15:00:00;85,04;109,9;250,78196636961397;0;329,45;0;331,95;0;332,54999999999995;0,3778818326150816;284,6058817275489;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;2,9522790578389166;0,9840930192796389;1;0;2,9522790578389166;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;282,54499094599583;0;30;0;0;0;1,0481441965297889;2,2492364732398897;0,8097251303663604;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,78196636961397;0,4534460730051617;0;0;0,4534460730051617;0;0;0;0;0,4534460730051617
2023-02-26T16:00:00;98,92;112,8;347,63843073460896;0;329,54999999999995;0;331,84999999999997;0;332,65;0,2202683150385947;284,39333443112287;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;250,9377890784802;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;0,9614294541883437;1,0271682202866919;0;0;45;45;0;0;347,63843073460896;1,0640970903696154;0;0,8570199771598183;0;0;0,20707711320979708;0;0;1,0640970903696154
2023-02-26T17:00:00;129,9;116,4;419,63200294965304;0;329,54999999999995;0;331,84999999999997;0;332,65;0,467925237;283,92749999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,71259631038804;1,5708654367960133;1;0;4,71259631038804;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;279,4126952995723;30;0;0;0;0;3,0073938731145238;6,453634920846617;2,323308571504782;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,63200294965304;1,301052800042678;0;0;1,301052800042678;0;0;0;0;1,301052800042678
2023-02-26T18:00:00;153,7;120,3;436,620375360715;0;329,34999999999997;0;331,75;0;332,54999999999995;0,5351478750000002;285,815;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,88475403004236;30;0;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,620375360715;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-26T19:00:00;156,91;120,2;435,621330823493;0;329,54999999999995;0;331,95;0;332,34999999999997;0,4635043609999999;284,23499999999996;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,2750181862183;0;30;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,621330823493;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-02-26T20:00:00;153,64;116,2;418,625785873889;0;329,34999999999997;0;331,34999999999997;0;332,34999999999997;0,4617417990000001;284,2125;0;25,714570151763198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,74739068439965;30;0;0;0;0;26,2;56,223175965665234;20,240343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,625785873889;11,33459227467811;0;0;11,33459227467811;0;0;0;0;11,33459227467811
2023-02-26T21:00:00;141,64;109,6;414,885532742112;0;329,34999999999997;0;331,45;0;332,45;0,1065518290000001;284,59;0;20,61585770541126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,13796857691017;0;30;0;0;0;19,6;42,060085836909856;15,141630901287549;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,885532742112;8,479313304721027;0;0;8,479313304721027;0;0;0;0;8,479313304721027
2023-02-26T22:00:00;138,29;105,2;405,77301473995095;0;329,34999999999997;0;331,65;0;332,65;0,2372308170000001;285,885;0;6,932166718286806;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;301,61065478005247;30;0;0;0;0;5,9;12,660944206008594;4,557939914163094;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,77301473995095;2,5524463519313327;0;0;2,5524463519313327;0;0;0;0;2,5524463519313327
2023-02-26T23:00:00;132,98;103,2;406,424119042364;0;329,25;0;331,15;0;332,25;0,18088607900000012;285,215;0;1,0742268041237106;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,680433070866146;2,2268110236220484;1;0;6,680433070866146;3;0;0;0;0;0;0;270,0015463461534;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,424119042364;0;0;0;0;0;0;0;0;0
2023-02-27T00:00:00;122,83;105,5;400,296375539614;0;328,75;0;331,15;0;332,04999999999995;0,528100962;287,5;0;0,3075601374570449;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,980433070866143;2,993477690288714;1;0;8,980433070866143;3;0;0;0;0;0;0;298,4745461915188;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,296375539614;0;0;0;0;0;0;0;0;0
2023-02-27T01:00:00;132,91;109,2;395,762338080026;0;342,95;0;325,04999999999995;0;332,65;0,7911062829999999;291,645;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,843284993353176;3,9477616644510585;1;0;11,843284993353176;3,0000000000000004;0;0;0;0;0;0;266,86575136847864;0;30;0;0;0;0,8371480775129703;1,7964551019591635;0,6467238367052989;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,762338080026;0,36216534855496735;0;0;0,36216534855496735;0;0;0;0;0,36216534855496735
2023-02-27T02:00:00;132,9;110,3;397,61385641898;0;328,45;0;328,25;0;330,15;0,8210779570000001;291,29499999999996;0;0;0;0;0;0;0;0;0;4,423324020200503;1,4744413400668341;1;0;4,423324020200503;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;295,3390647933418;30;0;0;0;0;1,168713407396539;2,5079686854002983;0,9028687267441075;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,61385641898;0,5056064869767001;0;0;0,5056064869767001;0;0;0;0;0,5056064869767001
2023-02-27T03:00:00;125,03;111,4;399,149203639079;0;329,15;0;331,45;0;332,34999999999997;0,875936677;290,6475;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,57176850681438;4,857256168938126;1;0;14,57176850681438;3;0;0;0;0;0;0;263,7305835184414;0;30;0;0;0;1,5002787372801119;3,2194822688414417;1,159013616782919;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,149203639079;0,6490476253984346;0;0;0,6490476253984346;0;0;0;0;0,6490476253984346
2023-02-27T04:00:00;120,07;116,8;426,823827527619;0;329,25;0;331,25;0;332,34999999999997;0,8529588749999999;290,6925;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,372036916018722;4,790678972006241;1;0;14,372036916018722;3;0;0;0;0;0;0;232,1252630916685;0;30;0;0;0;3,1279630839812738;6,7123671330070245;2,416452167882529;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,823827527619;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-02-27T05:00:00;139,83;127,6;459,70835479501;0;328,95;0;330,65;0;332,25;0,872717271;290,84499999999997;0;34,52143710455289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,5231031969383;0;30;0;0;0;37,6;80,68669527896994;29,047210300429178;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,70835479501;16,26643776824034;0;0;16,26643776824034;0;0;0;0;16,26643776824034
2023-02-27T06:00:00;164,23;132,3;450,58269127863696;0;327,25;0;328,45;0;329,65;1,185859532;290,67999999999995;0;37,618029621838694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,0030508866186;30;0;1;1,3458950201884445;0,23822341857335466;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,58269127863696;18,1384568995893;0;0,2713324360699904;17,86712446351931;0;0;0;0;18,1384568995893
2023-02-27T07:00:00;186,66;133,7;409,906517649391;0;326,54999999999995;0;327,54999999999995;0;328,54999999999995;1,221008112;291,0225;0;37,95154240784138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,48015058153;30;0;2,4;3,230148048452209;0,571736204576041;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,906517649391;18,518322310087274;0;0,6511978465679654;17,86712446351931;0;0;0;0;18,518322310087274
