timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-02-27T08:00:00;186,95;129,6;383,833903304065;0;325,84999999999997;0;326,75;0;327,65;1,275006025;290,59499999999997;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,87545519805082;0;30;0;0;0;39,6;84,97854077253217;30,592274678111583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,833903304065;17,131673819742485;0;0;17,131673819742485;0;0;0;0;17,131673819742485
2023-02-27T09:00:00;166,57;120,1;353,36437859270904;0;325,84999999999997;0;326,75;0;327,75;1,134846589;290,98749999999995;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,35286765253102;30;0;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,36437859270904;13,02180257510729;0;0;13,02180257510729;0;0;0;0;13,02180257510729
2023-02-27T10:00:00;152,91;113,7;336,097539145619;0;325,95;0;326,65;0;327,45;1,0345735790000001;290,0675;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,74848499734472;0;30;0;0;0;23,7;50,858369098712444;18,30901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,097539145619;10,253047210300428;0;0;10,253047210300428;0;0;0;0;10,253047210300428
2023-02-27T11:00:00;135,87;109,5;316,360924561939;0;325,95;0;326,15;0;327,04999999999995;1,354813735;291,92999999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,052858085203109;4,017619361734369;1;0;12,052858085203109;3;0;0;0;0;0;0;251,22621014884498;30;0;0;0;0;0,9275749856630345;1,9905042610794732;0,7165815339886104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,360924561939;0,4012856590336218;0;0;0,4012856590336218;0;0;0;0;0,4012856590336218
2023-02-27T12:00:00;138,59;104,6;345,382831273426;0;326,04999999999995;0;326,65;0;327,34999999999997;1,905949926896647;290,63975841471574;0;0,607560137457047;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,080433070866137;2,693477690288712;1;0;8,080433070866137;3,0000000000000004;0;0;0;0;0;0;219,62214015940907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,382831273426;0;0;0;0;0;0;0;0;0
2023-02-27T13:00:00;135,52;101,3;371,660078134934;0;326,04999999999995;0;326,54999999999995;0;327,25;2,538494892369853;290,50078626085457;0;1,7075601374570457;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,972047244094485;1,9906824146981617;1;0;5,972047244094485;3;0;0;0;0;0;0;248,10017794539314;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,660078134934;0;0;0;0;0;0;0;0;0
2023-02-27T14:00:00;131,51;99,3;405,674454505386;0;325,45;0;326,75;0;328,15;1,492834595;292,32;0;2,3742268041237122;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;276,57536792759856;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,674454505386;0;0;0;0;0;0;0;0;0
2023-02-27T15:00:00;132,2;98,9;459,467611951288;0;324,45;0;325,95;0;327,15;1,4962160811239877;289,4532287921551;0;6,457764028279708;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;244,9687630223848;0;30;0;0;0;3,572047244094493;7,665337433679169;2,759521476124501;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,467611951288;1,5453320266297206;0;0;1,5453320266297206;0;0;0;0;1,5453320266297206
2023-02-27T16:00:00;153,45;102,5;499,642179011903;0;324,45;0;325,25;0;326,75;1,469389748;292,315;0;15,130879164638733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,3653187776615;0;30;0;0;0;12,5;26,824034334763947;9,656652360515022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,642179011903;5,407725321888412;0;0;5,407725321888412;0;0;0;0;5,407725321888412
2023-02-27T17:00:00;170,69;115,7;491,548032559506;0;324,45;0;325,54999999999995;0;326,95;1,6356478436301423;289,627261950746;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,76503487736272;0;30;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,548032559506;11,118283261802574;0;0;11,118283261802574;0;0;0;0;11,118283261802574
2023-02-27T18:00:00;190,01;124,2;466,834964612523;0;328,15;0;319,25;0;323,45;2,2030593612954554;290,4948930227018;0;31,89482766249281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,246858373875;30;0;0;0;0;34,2;73,39055793991416;26,4206008583691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,834964612523;14,795536480686694;0;0;14,795536480686694;0;0;0;0;14,795536480686694
2023-02-27T19:00:00;198,15;125,2;501,042230675709;0;328,75;0;322,95;0;327,65;4,4100415533316655;291,4529689203086;0;32,66735985133401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,72583368803762;30;0;0;0;0;35,2;75,53648068669528;27,193133047210303;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,042230675709;15,22815450643777;0;0;15,22815450643777;0;0;0;0;15,22815450643777
2023-02-27T20:00:00;174,49;125,6;507,251713134379;0;326,95;0;321,84999999999997;0;325,65;2,7698746173885094;290,6103015668598;0;32,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,20196110466884;30;0;0;0;0;35,6;76,3948497854077;27,502145922746774;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,251713134379;15,401201716738193;0;0;15,401201716738193;0;0;0;0;15,401201716738193
2023-02-27T21:00:00;160,3;124,4;489,574749374396;0;327,95;0;320,84999999999997;0;325,25;1,6110641081512043;290,6124364026107;0;32,049334100261056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,5962935401373;0;30;0;0;0;34,4;73,8197424892704;26,575107296137343;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,574749374396;14,88206008583691;0;0;14,88206008583691;0;0;0;0;14,88206008583691
2023-02-27T22:00:00;153,46;118;470,071979660073;0;321,54999999999995;0;323,54999999999995;0;325,34999999999997;1,566173405828781;290,51981595607265;0;27,105128091677358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,0727339107833;30;0;0;0;0;28;60,08583690987124;21,630901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,071979660073;12,11330472103004;0;0;12,11330472103004;0;0;0;0;12,11330472103004
2023-02-27T23:00:00;149,46;115,8;476,711671329671;0;324,25;0;325,75;0;327,04999999999995;1,1442822320000001;289,775;0;25,40555727622671;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,46737926897117;0;30;0;0;0;25,8;55,364806866952776;19,931330472103;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,711671329671;11,161545064377679;0;0;11,161545064377679;0;0;0;0;11,161545064377679
2023-02-28T00:00:00;134;115,4;477,734622263643;0;324,04999999999995;0;324,15;0;325,75;1,210885517;290,8375;0;0;0;2,6581138257438957;0,8860379419146318;1;0;2,6581138257438957;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;260,94413253104426;30;0;0;0;0;2,7059708459476406;5,80680439044558;2,090449580560409;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,734622263643;1,170651765113829;0;0;1,170651765113829;0;0;0;0;1,170651765113829
2023-02-28T01:00:00;124,82;117,1;485,030910494863;0;323,95;0;324,84999999999997;0;326,75;1,107742261;290,64;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868658;4,860536669289552;1;0;14,581610007868658;3;0;0;0;0;0;0;229,33909074937014;0;30;0;0;0;3,218389992131338;6,906416292127335;2,4863098651658406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,030910494863;1,3923335244928707;0;0;1,3923335244928707;0;0;0;0;1,3923335244928707
2023-02-28T02:00:00;123,83;119,1;479,16856464866396;0;324,95;0;325,65;0;327,04999999999995;1,2298036380000001;291,28;0;1,4053354329255914;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;197,73720947187417;0;30;0;0;0;5,092037427597042;10,92711894334129;3,9337628196028644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;479,16856464866396;2,202907178977604;0;0;2,202907178977604;0;0;0;0;2,202907178977604
2023-02-28T03:00:00;124,59;120,8;475,744349920888;0;324,95;0;325,54999999999995;0;326,54999999999995;1,261635198;290,34;0;2,7186401539556364;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;226,217435750927;30;0;0;0;0;6,7920374275970445;14,575187612869193;5,2470675406329095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,744349920888;2,9383578227544294;0;0;2,9383578227544294;0;0;0;0;2,9383578227544294
2023-02-28T04:00:00;126,25;134,5;476,29681943292104;0;324,75;0;325,45;0;326,34999999999997;1,188267634;290,78499999999997;0;13,302331141080103;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;254,6948140073519;30;0;0;0;0;20,492037427597047;43,974329243770484;15,830758527757375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,29681943292104;8,86522477554413;0;0;8,86522477554413;0;0;0;0;8,86522477554413
2023-02-28T05:00:00;141,41;147,9;481,391592702754;0;326,34999999999997;0;327,65;0;328,75;1,2217630400000001;291,67499999999995;0;31,846472869932004;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,080433070866151;3,3601443569553835;1;0;10,080433070866151;3,0000000000000004;0;0;0;0;0;0;283,16934452595115;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,391592702754;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-02-28T06:00:00;162,47;164;494,966795404712;0;325,65;0;326,75;0;327,75;1,2933408979999999;291,98749999999995;0;45,169711990613926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,5620802230775;0;30;32,7;44,010767160161514;7,789905787348587;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,966795404712;26,73969512300787;0;8,872570659488561;17,86712446351931;0;0;0;0;26,73969512300787
2023-02-28T07:00:00;177,99;165,8;464,660474538223;0;324,15;0;325,25;0;326,04999999999995;1,268372594;292,47499999999997;0;45,598514144045964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,95797664663414;0;30;34,5;46,43337819650069;8,218707940780622;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,660474538223;27,22809350793385;0;9,360969044414539;17,86712446351931;0;0;0;0;27,22809350793385
2023-02-28T08:00:00;186,04;158,4;408,109107863406;0;323,54999999999995;0;324,25;0;325,15;1,6960604081578063;289,8214684603634;0;43,83566084660316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,35703348054844;0;30;27,1;36,47375504710634;6,455854643337822;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,109107863406;25,22023348101595;0;7,353109017496638;17,86712446351931;0;0;0;0;25,22023348101595
2023-02-28T09:00:00;160,31;145,4;372,37851593457;0;323,34999999999997;0;323,65;0;324,25;11,71307534099783;293,24105275382715;0;35,423278612417434;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;216,83819777720038;30;0;4,8;6,460296096904457;1,143472409152089;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,37851593457;19,16952015665525;0;1,3023956931359384;17,86712446351931;0;0;0;0;19,16952015665525
2023-02-28T10:00:00;130,38;134,5;333,728100259683;0;325,04999999999995;0;325,75;0;326,45;19,16912068568007;300,2860089133681;0;13,302331141080103;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;245,31651395742267;30;0;0;0;0;20,492037427597047;43,974329243770484;15,830758527757375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,728100259683;8,86522477554413;0;0;8,86522477554413;0;0;0;0;8,86522477554413
2023-02-28T11:00:00;124,2;125,4;299,86810189964905;0;325,84999999999997;0;326,75;0;327,45;15,73087484347823;298,28152533899384;0;6,27228822262517;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;213,7130349376059;0;30;0;0;0;11,392037427597053;24,446432248062344;8,800715609302443;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,86810189964905;4,928400741209368;0;0;4,928400741209368;0;0;0;0;4,928400741209368
2023-02-28T12:00:00;116,71;118;316,877635997431;0;326,04999999999995;0;327,75;0;328,45;10,134862054174988;293,09994881471044;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;242,19166363411213;30;0;1,039754643970705;1,399400597537961;0,2476939057642191;2,9522827836263423;6,335370780314038;2,280733480913054;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,877635997431;1,559329909774963;0;0,282119160463653;1,27721074931131;0;0;0;0;1,559329909774963
2023-02-28T13:00:00;119,19;113;329,509253366987;0;326,75;0;328,84999999999997;0;329,84999999999997;7,68489181430907;291,6708801676124;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;270,66744446774874;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;1,1614294541883465;1,2408434339619088;0;0;45;45;0;0;329,509253366987;1,107174013446539;0;0,8570199771598183;0;0;0,25015403628672084;0;0;1,107174013446539
2023-02-28T14:00:00;123,41;108,4;369,403501148859;0;331,84999999999997;0;327,15;0;330,34999999999997;7,298479023071887;291,22815847526357;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,284423415086684;3,761474471695561;1;0;11,284423415086684;3;0;0;0;0;0;0;239,06143035488094;0;30;0;0;0;0,5960096557794656;1,278990677638338;0,4604366439498017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,403501148859;0,25784452061188895;0;0;0,25784452061188895;0;0;0;0;0,25784452061188895
2023-02-28T15:00:00;133,2;107,7;451,622167785051;0;330,75;0;323,04999999999995;0;328,65;7,454870776378221;290,56807684819836;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,987033707331843;3,9956779024439477;1;0;11,987033707331843;3;0;0;0;0;0;0;267,5375242118455;30;0;0;0;0;0,38501353676264677;0,826209306357611;0,29743535028873996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,622167785051;0,16656379616169437;0;0;0,16656379616169437;0;0;0;0;0,16656379616169437
2023-02-28T16:00:00;154,42;109;501,43702537478697;0;331,45;0;324,75;0;329,54999999999995;4,359922776151379;288,7183415003923;0;20,152338392106543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,0107704594243;30;0;0;0;0;19;40,7725321888412;14,678111587982832;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,43702537478697;8,219742489270386;0;0;8,219742489270386;0;0;0;0;8,219742489270386
2023-02-28T17:00:00;173,13;111,4;478,798475767031;0;329,65;0;321,65;0;326,84999999999997;10,472562580066082;292,9597573920494;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,48116938237837;30;0;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,798475767031;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-02-28T18:00:00;193,87;117,8;469,633856504245;0;338,45;0;329,54999999999995;0;332,75;17,83191086502408;295,2621574740877;0;26,950621653909117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,8697738970191;0;30;0;0;0;27,8;59,65665236051501;21,476394849785404;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,633856504245;12,026781115879826;0;0;12,026781115879826;0;0;0;0;12,026781115879826
2023-02-28T19:00:00;193,78;120,3;496,398701877796;0;338,84999999999997;0;330,34999999999997;0;334,34999999999997;19,32439954426825;295,5239415404446;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,2615395512084;0;30;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,398701877796;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-28T20:00:00;174,89;121,4;517,98601910344;0;328,04999999999995;0;329,75;0;332,04999999999995;13,173488056133179;294,170610377384;0;29,73173753373745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,7354133972533;30;0;0;0;0;31,4;67,38197424892705;24,257510729613738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,98601910344;13,584206008583694;0;0;13,584206008583694;0;0;0;0;13,584206008583694
2023-02-28T21:00:00;158,27;120,3;512,949377209277;0;328,25;0;330,04999999999995;0;331,65;3,629129294398016;288,72735698914164;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,12749248749253;0;30;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,949377209277;13,108326180257508;0;0;13,108326180257508;0;0;0;0;13,108326180257508
2023-02-28T22:00:00;153,78;116,3;499,89104943499;0;328,25;0;330,45;0;332,25;1,4556026335485435;287,3418004814791;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,52273236982273;0;30;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;499,89104943499;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-02-28T23:00:00;142,14;110,4;472,85751929578703;0;327,45;0;328,15;0;329,75;1,4346184;291,9975;0;21,23388345648423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,9211327281647;0;30;0;0;0;20,4;43,77682403433477;15,759656652360519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,85751929578703;8,82540772532189;0;0;8,82540772532189;0;0;0;0;8,82540772532189
2023-03-01T00:00:00;133,08;110,2;463,866785477787;0;328,34999999999997;0;329,25;0;331,04999999999995;1,361214325;290,9025;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,16185214968885;1,0539507165629498;1;0;3,16185214968885;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;223,4016406148919;30;0;0;0;0;1,1385711046798526;2,4432856323601984;0,8795828276496714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,866785477787;0,492566383483816;0;0;0,492566383483816;0;0;0;0;0,492566383483816
2023-03-01T01:00:00;125,46;114,3;462,693725420083;0;328,45;0;330,75;0;332,34999999999997;1,3911676419999999;292,41749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;251,8793004508304;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,4614294541883437;2,6297323228507943;0;0;45;45;0;0;462,693725420083;1,3871740134465385;0;0,8570199771598183;0;0;0,5301540362867202;0;0;1,3871740134465385
2023-03-01T02:00:00;124,96;117,4;469,634354459899;0;328,54999999999995;0;331,15;0;332,54999999999995;1,433714325;293,0025;0;0,09203071189555745;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;280,3541125207853;30;0;0;0;0;3,392037427597053;7,279050273813418;2,6204580985728305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,634354459899;1,4674565352007851;0;0;1,4674565352007851;0;0;0;0;1,4674565352007851
2023-03-01T03:00:00;127,66;124,1;472,10053811184497;0;328,54999999999995;0;331,04999999999995;0;332,45;0,9896432119999998;291,05499999999995;0;5,2679963771316;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;308,82607710953323;30;0;0;0;0;10,092037427597042;21,65673267724687;7,796423763808873;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,10053811184497;4,365997307732969;0;0;4,365997307732969;0;0;0;0;4,365997307732969
2023-03-01T04:00:00;130,58;135,5;473,40880221869105;0;328,45;0;331,04999999999995;0;332,54999999999995;0,48330187799999985;287,99249999999995;0;14,074863329921303;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;277,2162471334012;0;30;0;0;0;21,492037427597047;46,120251990551594;16,603290716598575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,40880221869105;9,2978428012952;0;0;9,2978428012952;0;0;0;0;9,2978428012952
2023-03-01T05:00:00;141,35;145,4;492,053744008669;0;328,04999999999995;0;329,25;0;330,95;0,659065716;288,5075;0;32,679806203265336;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;4,699999999999999;1;0;14,1;3,0000000000000004;0;0;0;0;0;0;305,68852550868786;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;492,053744008669;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-01T06:00:00;163,45;167,8;467,351993822807;0;327,84999999999997;0;328,75;0;330,34999999999997;0,9349790819999998;289,6525;0;46,07496098119266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,157956656137;30;0;36,5;49,12516823687754;8,695154777927325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,351993822807;27,770758380073822;0;9,903633916554512;17,86712446351931;0;0;0;0;27,770758380073822
2023-03-01T07:00:00;186,03;172,2;450,990541013757;0;327,65;0;328,84999999999997;0;330,25;1,5160472310144928;290,36432726711934;0;47,123144022915405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,54559349205033;0;30;40,9;55,04710632570659;9,743337819650066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,990541013757;28,964621098781755;0;11,097496635262447;17,86712446351931;0;0;0;0;28,964621098781755
2023-03-01T08:00:00;186,03;163,9;362,035202287157;0;327,65;0;328,65;0;330,04999999999995;1,5269778719275362;290,08170625682436;0;45,145889648756594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,0153389327011;30;0;32,6;43,87617765814268;7,766083445491254;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,035202287157;26,712561879400873;0;8,845437415881564;17,86712446351931;0;0;0;0;26,712561879400873
2023-03-01T09:00:00;152,9;146,2;310,945976030447;0;325,95;0;327,45;0;328,54999999999995;2,2331388621300334;288,6057331856006;0;35,61385734727611;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;359,48223739880785;30;0;5,6;7,537012113055175;1,3340511440107659;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,945976030447;19,386586105511235;0;1,5194616419919231;17,86712446351931;0;0;0;0;19,386586105511235
2023-03-01T10:00:00;126,69;137,9;300,914599815202;0;325,45;0;326,95;0;327,84999999999997;1,0320275920456752;285,3213379995766;0;15,928940583140193;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;327,86734180664695;0;30;0;0;0;23,892037427597053;51,27046658282629;18,457367969817465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,914599815202;10,33612606309778;0;0;10,33612606309778;0;0;0;0;10,33612606309778
2023-03-01T11:00:00;118,72;130,7;279,19086273372403;0;325,45;0;327,34999999999997;0;328,04999999999995;3,437582692544107;285,75629716633983;0;10,366708823483528;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;356,3345550724663;30;0;0;0;0;16,692037427597036;35,81982280600222;12,8951362101608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,19086273372403;7,221276277690048;0;0;7,221276277690048;0;0;0;0;7,221276277690048
2023-03-01T12:00:00;115,79;121,2;291,325060830808;0;325,54999999999995;0;326,75;0;327,65;10,686021452955059;291,4592554767032;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;324,719974248538;0;30;5,6664857437663825;7,6264949445038805;1,3498896051771867;1,5255516838306675;3,273716059722462;1,1785377815000864;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,325060830808;2,1974825384520305;0;1,5375013808119822;0,6599811576400483;0;0;0;0;2,1974825384520305
2023-03-01T13:00:00;114,12;114,3;305,358418899686;0;325,45;0;326,54999999999995;0;327,45;8,528823985143921;288,1672215797704;0;0;0;1,8896791556274604;0,6298930518758201;1;0;1,8896791556274604;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;293,1085548826921;0;30;0;0;0;2,3744055160640674;5,095290807004436;1,8343046905215972;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,358418899686;1,0272106266920944;0;0;1,0272106266920944;0;0;0;0;1,0272106266920944
2023-03-01T14:00:00;116,09;107,4;344,80948541261904;0;325,54999999999995;0;326,84999999999997;0;327,95;10,271893654855006;287,96866644807045;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,585846442253565;3,5286154807511885;1;0;10,585846442253565;3;0;0;0;0;0;0;321,5792440272038;30;0;0;0;0;0,2945866286125832;0,632160147237303;0,2275776530054291;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,80948541261904;0,1274434856830403;0;0;0,1274434856830403;0;0;0;0;0,1274434856830403
2023-03-01T15:00:00;122,81;105,3;420,303666720764;0;325,65;0;326,95;0;327,75;6,786167466805206;286,09236229517387;0;17,293969293394095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;350,0470861028011;30;0;0;0;0;15,3;32,83261802575107;11,819742489270384;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,303666720764;6,619055793991415;0;0;6,619055793991415;0;0;0;0;6,619055793991415
2023-03-01T16:00:00;135,46;105,2;482,780615992288;0;327,45;0;329,04999999999995;0;329,84999999999997;14,415905703613147;293,27541821960637;0;0,4075601374570432;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,9;1,9666666666666668;1;0;5,9;3;0;0;0;0;0;0;378,5120813941908;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,780615992288;0;0;0;0;0;0;0;0;0
2023-03-01T17:00:00;162,74;112,9;464,911388720626;0;328,54999999999995;0;330,15;0;331,25;9,755080521692689;292,14205164716816;0;23,165213928587235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,8952828176303;0;30;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,911388720626;9,906952789699572;0;0;9,906952789699572;0;0;0;0;9,906952789699572
2023-03-01T18:00:00;183,69;118,7;449,677076919669;0;328,34999999999997;0;329,75;0;331,25;21,522161884127712;295,77548825196226;0;27,645900623866204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,3605932893485;30;0;0;0;0;28,7;61,58798283261803;22,17167381974249;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,677076919669;12,416137339055794;0;0;12,416137339055794;0;0;0;0;12,416137339055794
2023-03-01T19:00:00;182,48;120,1;446,315088998039;0;328,34999999999997;0;329,84999999999997;0;331,34999999999997;10,921834066539201;290,59052127121487;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,74410986159853;0;30;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,315088998039;13,02180257510729;0;0;13,02180257510729;0;0;0;0;13,02180257510729
2023-03-01T20:00:00;162,74;120,2;431,55345545372995;0;328,65;0;330,65;0;331,75;2,43126852429485;285,5663025273319;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,20973545061236;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,55345545372995;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-03-01T21:00:00;144,85;121,6;416,174123349909;0;328,75;0;330,84999999999997;0;332,25;11,53851326514545;291,06599984224874;0;29,886243971505678;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;400,6725144770673;30;0;0;0;0;31,6;67,81115879828324;24,41201716738197;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,174123349909;13,670729613733902;0;0;13,670729613733902;0;0;0;0;13,670729613733902
2023-03-01T22:00:00;142,05;113,8;405,961563344309;0;328,65;0;330,84999999999997;0;332,75;14,539198901977018;293,72888370771085;0;23,860492898544308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,0534998571986;0;30;0;0;0;23,8;51,07296137339055;18,3862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,961563344309;10,296309012875534;0;0;10,296309012875534;0;0;0;0;10,296309012875534
2023-03-01T23:00:00;131,51;107,4;423,899030159199;0;328,75;0;330,84999999999997;0;332,65;3,859324254619397;288,3514981855237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;397,51659450721286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,126180540407551;2,2715604064183235;0;0;45;45;0,5658568871894993;0,5715726133227266;423,899030159199;0,457946577933934;0;0;0;0;0,457946577933934;0;0;0,457946577933934
2023-03-02T00:00:00;125,82;109,5;433,514220252527;0;328,65;0;330,25;0;332,34999999999997;0,3369373409999999;287,7775;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,052858085203109;4,017619361734369;1;0;12,052858085203109;3;0;0;0;0;0;0;365,8978954793411;0;30;0;0;0;0,9275749856630345;1,9905042610794732;0,7165815339886104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,514220252527;0,4012856590336218;0;0;0,4012856590336218;0;0;0;0;0,4012856590336218
2023-03-02T01:00:00;128,57;116,3;435,916679865196;0;328,54999999999995;0;330,54999999999995;0;332,45;0,43620660299999997;288,03499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,642738613104722;1,547579537701574;1;0;4,642738613104722;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;334,28235832137216;0;30;0;0;0;2,977251570397833;6,388951867806507;2,3000226724103428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,916679865196;1,2880126965497918;0;0;1,2880126965497918;0;0;0;0;1,2880126965497918
2023-03-02T02:00:00;130,03;119,2;431,95238141667403;0;328,65;0;330,84999999999997;0;332,45;0,461334349;286,9325;0;1,482588651809718;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;362,74893008554;30;0;0;0;0;5,19203742759705;11,141711218019418;4,011016038486991;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,95238141667403;2,2461689815527146;0;0;2,2461689815527146;0;0;0;0;2,2461689815527146
2023-03-02T03:00:00;131,47;122,6;437,63662930215804;0;328,65;0;330,75;0;332,34999999999997;0,431337967;285,34;0;4,109198093869797;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;391,21265519253143;30;0;0;0;0;8,592037427597042;18,437848557075196;6,6376254805470705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,63662930215804;3,7170702691063595;0;0;3,7170702691063595;0;0;0;0;3,7170702691063595
2023-03-02T04:00:00;130,01;135,5;451,792612040188;0;328,54999999999995;0;330,75;0;332,34999999999997;0,4347508029999999;285,16999999999996;0;14,074863329921303;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;359,5945865585911;0;30;0;0;0;21,492037427597047;46,120251990551594;16,603290716598575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,792612040188;9,2978428012952;0;0;9,2978428012952;0;0;0;0;9,2978428012952
2023-03-02T05:00:00;135,58;141,4;482,797779139074;0;328,65;0;330,54999999999995;0;332,25;0,44015240099999986;285,38;0;18,6328032440844;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;327,97967973151424;0;30;0;0;0;27,392037427597053;58,781196196560195;21,161230630761672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,797779139074;11,850289153226536;0;0;11,850289153226536;0;0;0;0;11,850289153226536
2023-03-02T06:00:00;164,99;161,6;455,27618231817;0;328,34999999999997;0;330,04999999999995;0;331,84999999999997;0,5951544719999999;286,71999999999997;0;44,59797578603788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,3679343951201;0;30;30,3;40,780619111709285;7,218169582772543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,27618231817;26,088497276439902;0;8,221372812920592;17,86712446351931;0;0;0;0;26,088497276439902
2023-03-02T07:00:00;181,11;167,8;448,72168754515;0;326,95;0;328,84999999999997;0;330,25;0,7329207716811595;287,3871365906059;0;46,07496098119266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,83829760168055;30;0;36,5;49,12516823687754;8,695154777927325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,72168754515;27,770758380073822;0;9,903633916554512;17,86712446351931;0;0;0;0;27,770758380073822
2023-03-02T08:00:00;177,62;157,7;421,46601111666797;0;326,45;0;328,54999999999995;0;329,65;0,8828140669275363;288,9421481854622;0;43,66890445360181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,3058137719204;30;0;26,4;35,531628532974416;6,289098250336472;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,46601111666797;25,030300775766953;0;7,163176312247642;17,86712446351931;0;0;0;0;25,030300775766953
2023-03-02T09:00:00;141,44;144,6;355,191797880213;0;326,54999999999995;0;328,65;0;329,75;12,282536345672163;292,15751670380666;0;21,104906248376235;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;321,69153582212215;0;30;0;0;0;30,59203742759704;65,64814898625974;23,633333635053507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,191797880213;13,234666835629964;0;0;13,234666835629964;0;0;0;0;13,234666835629964
2023-03-02T10:00:00;124,36;135,1;330,49838769601297;0;326,34999999999997;0;327,95;0;329,25;11,353568873027925;291,20064186735635;0;13,765850454384818;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;350,1593666685399;30;0;0;0;0;21,09203742759704;45,261882891839136;16,29427784106209;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,49838769601297;9,124795590994768;0;0;9,124795590994768;0;0;0;0;9,124795590994768
2023-03-02T11:00:00;116,79;125,4;339,71187691848695;0;326,34999999999997;0;328,45;0;329,65;14,62231882244357;292,0452526941713;0;0,1854227138404636;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;378,62435073187305;30;0;11,392037427597053;15,332486443603033;2,7138501005177367;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,71187691848695;3,091029267030371;0;3,091029267030371;0;0;0;0;0;3,091029267030371
2023-03-02T12:00:00;115,39;118,6;357,067557725852;0;327,95;0;328,15;0;329,15;31,929855645843833;297,70929174054123;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;407,08648829679987;30;0;1,907266725182386;2,5669807875940593;0,4543555994041485;2,6847707024146557;5,761310520203123;2,0740717872731245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,067557725852;1,678983527651912;0;0,5175033267789624;1,1614802008729497;0;0;0;0;1,678983527651912
2023-03-02T13:00:00;113,64;115,8;375,914239174791;0;326,45;0;327,95;0;328,84999999999997;27,183289724931626;296,97080017031226;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;375,4668322795492;0;30;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,7082776235908907;0,7567068628107807;0;0;45;45;0;0;375,914239174791;1,5243565462036068;0;1,3718044426609535;0;0;0,1525521035426534;0;0;1,5243565462036068
2023-03-02T14:00:00;117,69;116,8;414,224776534221;0;326,34999999999997;0;327,45;0;327,84999999999997;20,487260505227855;296,69321629241057;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,372036916018725;4,7906789720062415;1;0;14,372036916018725;3;0;0;0;0;0;0;343,8503382279002;0;30;0;0;0;3,1279630839812747;6,712367133007027;2,4164521678825297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,224776534221;1,3532132140142166;0;0;1,3532132140142166;0;0;0;0;1,3532132140142166
2023-03-02T15:00:00;128,62;116,9;483,41255926973696;0;326,54999999999995;0;327,75;0;328,04999999999995;18,359502841879547;295,15771422552297;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,441894613302043;4,813964871100681;1;0;14,441894613302043;3;0;0;0;0;0;0;372,3159531940774;30;0;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,41255926973696;1,3662533175071023;0;0;1,3662533175071023;0;0;0;0;1,3662533175071023
2023-03-02T16:00:00;152,64;120,1;522,01552383882;0;326,34999999999997;0;327,65;0;328,15;2,4511354089563375;285,411184743051;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,69977423033697;0;30;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,01552383882;13,02180257510729;0;0;13,02180257510729;0;0;0;0;13,02180257510729
2023-03-02T17:00:00;166,38;119,6;469,135357081186;0;325,95;0;327,54999999999995;0;328,34999999999997;9,020534329201382;287,53600702732297;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,0867568844929;0;30;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,135357081186;12,805493562231755;0;0;12,805493562231755;0;0;0;0;12,805493562231755
2023-03-02T18:00:00;184,91;120,8;460,492078738024;0;325,95;0;327,65;0;328,25;39,82212508590337;300,91761600834167;0;29,268218220432722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,55584820880443;30;0;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,492078738024;13,324635193133044;0;0;13,324635193133044;0;0;0;0;13,324635193133044
2023-03-02T19:00:00;184,13;121,8;500,54500292623106;0;325,84999999999997;0;328,04999999999995;0;328,54999999999995;23,41067252106627;297,36981100528857;0;30,040750409273926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,02209262398355;30;0;0;0;0;31,8;68,24034334763948;24,566523605150213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,54500292623106;13,75725321888412;0;0;13,75725321888412;0;0;0;0;13,75725321888412
2023-03-02T20:00:00;163,43;120,2;516,9053362142209;0;325,84999999999997;0;327,95;0;328,65;2,8478402019674443;287,02851577374156;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,48549041472114;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,9053362142209;13,065064377682404;0;0;13,065064377682404;0;0;0;0;13,065064377682404
2023-03-02T21:00:00;159,31;116,6;510,206421789301;0;326,25;0;327,84999999999997;0;328,54999999999995;1,30144746200417;289,1546586910389;0;26,023583027299672;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,94604186567966;30;0;0;0;0;26,6;57,081545064377664;20,54935622317596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;510,206421789301;11,507639484978537;0;0;11,507639484978537;0;0;0;0;11,507639484978537
2023-03-02T22:00:00;149,53;113,4;505,598995104494;0;326,65;0;327,75;0;328,34999999999997;1,2334593489999999;290,775;0;23,551480023007834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,32479989307205;0;30;0;0;0;23,4;50,21459227467812;18,077253218884124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;505,598995104494;10,12326180257511;0;0;10,12326180257511;0;0;0;0;10,12326180257511
2023-03-02T23:00:00;139,9;110;501,232072920068;0;326,65;0;328,04999999999995;0;328,54999999999995;1,071250981;291,3175;0;20,924870580947747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,7067200446617;0;30;0;0;0;20;42,918454935622314;15,450643776824034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,232072920068;8,652360515021458;0;0;8,652360515021458;0;0;0;0;8,652360515021458
2023-03-03T00:00:00;140,3;107,6;500,39223264261;0;326,65;0;328,25;0;328,75;1,260228234;290,80499999999995;0;19,070793327728857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,09180200423623;0;30;0;0;0;17,6;37,76824034334762;13,596566523605144;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,39223264261;7,6140772532188805;0;0;7,6140772532188805;0;0;0;0;7,6140772532188805
2023-03-03T01:00:00;130,18;111,5;498,35056243124;0;326,65;0;328,15;0;328,65;1,216712429;290,90999999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,450012030869344;4,4833373436231145;1;0;13,450012030869344;3;0;0;0;0;0;0;356,5589928240358;30;0;0;0;0;1,5304210399967986;3,2841653218815416;1,182299515877355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,35056243124;0,6620877288913187;0;0;0,6620877288913187;0;0;0;0;0,6620877288913187
2023-03-03T02:00:00;130,59;116,2;493,431735821388;0;326,65;0;328,04999999999995;0;328,54999999999995;1,4104976790000001;292,2125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,95289073231886;4,65096357743962;1;0;13,95289073231886;3;0;0;0;0;0;0;385,0233369247534;30;0;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,431735821388;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-03-03T03:00:00;128,43;117;490,541451577941;0;326,54999999999995;0;327,95;0;328,54999999999995;1,2823354850000002;291,48999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,131742494087907;1,7105808313626354;1;0;5,131742494087907;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;413,4848345910609;30;0;0;0;0;3,188247689414651;6,841733239087234;2,4630239660714044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,541451577941;1,3792934209999865;0;0;1,3792934209999865;0;0;0;0;1,3792934209999865
2023-03-03T04:00:00;127,78;126;507,31842969754905;0;326,54999999999995;0;327,45;0;328,15;1,348982473;291,825;0;6,7358075359298875;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;381,8645387391808;0;30;0;0;0;11,992037427597047;25,733985896131;9,26423492260716;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,31842969754905;5,187971556660009;0;0;5,187971556660009;0;0;0;0;5,187971556660009
2023-03-03T05:00:00;135;148,2;526,660295755029;0;326,54999999999995;0;327,84999999999997;0;328,54999999999995;1,396019168;292,24;0;23,88602212820456;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;350,24740491688584;0;30;0;0;0;34,192037427597036;73,37347087467175;26,41444951488183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,660295755029;14,792091728333826;0;0;14,792091728333826;0;0;0;0;14,792091728333826
2023-03-03T06:00:00;162,19;164,8;507,35429811119906;0;326,54999999999995;0;328,34999999999997;0;328,75;1,3987355399999999;292,17499999999995;0;45,36029072547261;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,71238017639416;30;0;33,5;45,08748317631227;7,980484522207271;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,35429811119906;26,956761071863866;0;9,089636608344554;17,86712446351931;0;0;0;0;26,956761071863866
2023-03-03T07:00:00;187,03;165,2;474,083771630831;0;326,04999999999995;0;328,15;0;328,84999999999997;1,838571710710145;292,3090428030019;0;45,45558009290195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,09556156995546;0;30;33,9;45,62584118438761;8,075773889636606;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;474,083771630831;27,065294046291854;0;9,198169582772541;17,86712446351931;0;0;0;0;27,065294046291854
2023-03-03T08:00:00;195,39;154,3;465,883423385129;0;326,15;0;327,15;0;328,65;1,9134930602463769;292,70014961466836;0;42,85894483045242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,56085201379847;30;0;23;30,9555854643338;5,4791386271870826;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;465,883423385129;24,107770493129003;0;6,240646029609694;17,86712446351931;0;0;0;0;24,107770493129003
2023-03-03T09:00:00;166,48;140,6;436,774455971758;0;324,45;0;324,84999999999997;0;325,95;3,1997034466521734;286,24288583856213;0;39,595283995997505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,944348560176;0;30;9,3;12,516823687752352;2,215477792732166;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,774455971758;20,390516118970183;0;2,523391655450874;17,86712446351931;0;0;0;0;20,390516118970183
