timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-03T10:00:00;131,12;127,2;403,50488773730905;0;326,34999999999997;0;327,95;0;328,84999999999997;2,2299193698818236;285,3711714299211;0;7,662846162539332;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;372,40995412532;30;0;0;0;0;13,19203742759705;28,309093192268346;10,191273549216605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,50488773730905;5,707113187561299;0;0;5,707113187561299;0;0;0;0;5,707113187561299
2023-03-03T11:00:00;123,01;122;387,55673115932;0;326,15;0;327,34999999999997;0;328,34999999999997;2,746644316600732;285,0553506684329;0;3,645678780565081;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;340,79376576148644;0;30;0;0;0;7,992037427597048;17,15029490900654;6,174106167242354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,55673115932;3,457499453655718;0;0;3,457499453655718;0;0;0;0;3,457499453655718
2023-03-03T12:00:00;114,69;108;344,938914457551;0;326,45;0;328,15;0;328,95;13,385414615741823;293,3316582146536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;369,2596863849103;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,726180540407545;2,9125860474439587;0;0;45;45;0,5658568871894993;0,5715726133227266;344,938914457551;0,587177347164702;0;0;0;0;0,587177347164702;0;0;0,587177347164702
2023-03-03T13:00:00;112,1;102,7;362,60483542743196;0;326,95;0;328,25;0;328,75;6,287485214551653;288,9329776845362;0;1,2408934707903772;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;4,2333333333333325;1;0;12,7;3,0000000000000004;0;0;0;0;0;0;337,64381304785076;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,60483542743196;0;0;0;0;0;0;0;0;0
2023-03-03T14:00:00;110,89;101,1;383,741792757696;0;327,34999999999997;0;328,34999999999997;0;328,95;2,0313200949147165;287,7254118464866;0;1,7742268041237135;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,580433070866137;1,5268110236220456;1;0;4,580433070866137;3,0000000000000004;0;0;0;0;0;0;306,03110129812495;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,741792757696;0;0;0;0;0;0;0;0;0
2023-03-03T15:00:00;114,69;101,5;427,56614484232;0;327,15;0;328,34999999999997;0;329,25;1,6417552201594203;290,31256068322784;0;1,6408934707903782;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,980433070866143;1,6601443569553809;1;0;4,980433070866143;3;0;0;0;0;0;0;334,50049818799516;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,56614484232;0;0;0;0;0;0;0;0;0
2023-03-03T16:00:00;129,31;101,7;464,478945261923;0;326,84999999999997;0;328,45;0;329,54999999999995;1,7938366288695653;290,8275671331651;0;1,5742268041237106;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,180433070866146;1,7268110236220484;1;0;5,180433070866146;3,0000000000000004;0;0;0;0;0;0;302,88810076975534;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,478945261923;0;0;0;0;0;0;0;0;0
2023-03-03T17:00:00;155,98;103,3;459,418493168101;0;327,54999999999995;0;329,65;0;331,04999999999995;1,7610370799710144;290,7164777787679;0;15,748904915711691;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,3578119596784;30;0;0;0;0;13,3;28,540772532188832;10,27467811158798;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,418493168101;5,753819742489268;0;0;5,753819742489268;0;0;0;0;5,753819742489268
2023-03-03T18:00:00;165;109,8;473,480351704638;0;327,95;0;329,95;0;331,84999999999997;1,4233348833043478;289,9960611653178;0;20,770364143179503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,82467617848243;30;0;0;0;0;19,8;42,489270386266085;15,296137339055791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,480351704638;8,565836909871242;0;0;8,565836909871242;0;0;0;0;8,565836909871242
2023-03-03T19:00:00;152,94;113,2;445,231485640662;0;327,84999999999997;0;329,75;0;331,75;1,076623724;291,48749999999995;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,20974634244357;0;30;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,231485640662;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-03-03T20:00:00;133,31;112,8;417,36146518479103;0;327,84999999999997;0;329,95;0;331,84999999999997;1,191503715;291,19;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,978152279054951;1,659384093018317;1;0;4,978152279054951;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;296,59797799938826;0;30;0;0;0;1,922270975313745;4,125045011402886;1,485016204105039;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,36146518479103;0,8316090742988217;0;0;0,8316090742988217;0;0;0;0;0,8316090742988217
2023-03-03T21:00:00;122,2;112,3;413,533977303803;0;327,75;0;329,25;0;331,34999999999997;1,1440144749999999;291,1225;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,628863792638393;1,542954597546131;1;0;4,628863792638393;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;325,06831820158834;30;0;0;0;0;1,7715594617303037;3,801629746202368;1,3685867086328525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,533977303803;0,7664085568343973;0;0;0,7664085568343973;0;0;0;0;0,7664085568343973
2023-03-03T22:00:00;112,09;107,1;398,563898091903;0;327,84999999999997;0;329,95;0;331,84999999999997;0,9716248739999999;290,6925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;293,4568640013471;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,8261805404075395;1,951047585905491;0;0;45;45;0,5658568871894993;0,5715726133227266;398,563898091903;0,393331193318547;0;0;0;0;0,393331193318547;0;0;0,393331193318547
2023-03-03T23:00:00;101,63;102,3;444,569250160322;0;327,84999999999997;0;329,95;0;331,84999999999997;0,8818021589999998;289,29749999999996;0;3,0888970598437657;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;321,927518314947;30;0;3;4,037685060565276;0,7146702557200538;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,569250160322;0,8139973082099596;0;0,8139973082099596;0;0;0;0;0;0,8139973082099596
2023-03-04T00:00:00;108,27;100,8;420,650618882192;0;327,84999999999997;0;330,25;0;332,04999999999995;0,931685755;287,435;0;2,7315619319837388;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;350,39532556311553;30;0;1,5;2,018842530282638;0,3573351278600269;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,650618882192;0,4069986541049798;0;0,4069986541049798;0;0;0;0;0;0,4069986541049798
2023-03-04T01:00:00;95,86;105,9;411,173028541783;0;327,95;0;329,95;0;331,95;1,082775523;288,27;0;0,17422680412370983;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,572047244094493;3,5240157480314975;1;0;10,572047244094493;3,0000000000000004;0;0;0;0;0;0;378,8602860305592;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,173028541783;0;0;0;0;0;0;0;0;0
2023-03-04T02:00:00;92,18;111,3;424,692329622696;0;327,65;0;329,95;0;331,84999999999997;1,165211706;288,92249999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,310296636302718;4,436765545434239;1;0;13,310296636302718;3;0;0;0;0;0;0;407,32240000195617;30;0;0;0;0;1,4701364345634216;3,1547992158013334;1,1357277176884801;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,692329622696;0,6360075219055488;0;0;0,6360075219055488;0;0;0;0;0,6360075219055488
2023-03-04T03:00:00;97,96;116,2;409,54564225554304;0;327,65;0;329,65;0;331,54999999999995;1,170164268;288,15749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,95289073231886;4,65096357743962;1;0;13,95289073231886;3;0;0;0;0;0;0;375,70272039353495;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,54564225554304;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-03-04T04:00:00;97,69;131;417,822016308874;0;328,04999999999995;0;330,04999999999995;0;331,84999999999997;1,0644565419999998;288,205;0;1,5194738578512297;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;404,16515012149557;30;0;16,992037427597047;22,869498556658208;4,047901244528503;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,822016308874;4,610490909022294;0;4,610490909022294;0;0;0;0;0;4,610490909022294
2023-03-04T05:00:00;96,98;152,3;387,481499842139;0;328,04999999999995;0;330,34999999999997;0;332,15;1,0221521249999999;287,5075;0;6,593632673463614;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;432,6247336064834;30;0;38,29203742759706;51,53706248667168;9,122060060140887;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,481499842139;10,38987179731301;0;10,38987179731301;0;0;0;0;0;10,38987179731301
2023-03-04T06:00:00;94,1;162,8;359,246200752669;0;328,04999999999995;0;330,54999999999995;0;332,25;0,9463224319999999;287,39;0;9,094978568483803;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;401,0025237647017;0;30;48,79203742759706;65,66896019865015;11,623405955161076;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,246200752669;13,238862376047871;0;13,238862376047871;0;0;0;0;0;13,238862376047871
2023-03-04T07:00:00;98,82;164;333,426434480304;0;328,15;0;330,54999999999995;0;332,15;1,048203086;288,85749999999996;0;9,38084667077182;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;429,46242351232524;30;0;49,99203742759705;67,28403422287624;11,909274057449094;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,426434480304;13,56446129933185;0;13,56446129933185;0;0;0;0;0;13,56446129933185
2023-03-04T08:00:00;100,69;151,7;328,12677844369796;0;328,04999999999995;0;329,75;0;331,65;1,044303311;287,8075;0;6,450698622319599;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;397,840529901553;0;30;37,692037427597036;50,7295254745586;8,979126008996872;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,12677844369796;10,227072335671012;0;10,227072335671012;0;0;0;0;0;10,227072335671012
2023-03-04T09:00:00;96,89;138;309,035663200966;0;328,15;0;330,54999999999995;0;332,25;0,9048862459999999;287,59499999999997;0;3,1870377878646883;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;366,2217984801418;0;30;23,992037427597047;32,290763697977184;5,715465174541961;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,035663200966;6,5098179615122;0;6,5098179615122;0;0;0;0;0;6,5098179615122
2023-03-04T10:00:00;97,04;129,2;297,516374697459;0;328,15;0;330,75;0;332,45;1,06860273;288,0675;0;1,0906717044191945;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;394,6851763002938;30;0;15,192037427597036;20,446887520319027;3,6190990910964675;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,516374697459;4,122092524096316;0;4,122092524096316;0;0;0;0;0;4,122092524096316
2023-03-04T11:00:00;94,71;120,3;302,00618611039;0;328,15;0;330,34999999999997;0;332,15;1,0892014300000001;287,8875;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;363,0667604142427;0;30;4,365217621948841;5,875124659419706;1,0398970647172878;1,9268198056482033;4,134806449888848;1,4885303219599852;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,00618611039;2,0180021116366045;0;1,1844251313390128;0,8335769802975918;0;0;0;0;2,0180021116366045
2023-03-04T12:00:00;89,37;116,9;302,21336030643397;0;328,25;0;330,75;0;332,34999999999997;0,8582743429999999;287,40999999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,441894613302043;4,813964871100681;1;0;14,441894613302043;3;0;0;0;0;0;0;391,5304537382013;30;0;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,21336030643397;1,3662533175071023;0;0;1,3662533175071023;0;0;0;0;1,3662533175071023
2023-03-04T13:00:00;91,26;111,2;321,350486237776;0;328,25;0;330,25;0;332,04999999999995;0,8253802229999999;286,71999999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,432053112247756;4,810684370749252;1;0;14,432053112247756;3;0;0;0;0;0;0;359,9123533244064;0;30;0;0;0;1,4399941318467349;3,0901161627612335;1,1124418185940441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,350486237776;0,6229674184126647;0;0;0,6229674184126647;0;0;0;0;0,6229674184126647
2023-03-04T14:00:00;95,35;107,6;361,402243426805;0;328,25;0;330,65;0;332,25;0,543946533;284,96;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,72556183682018;3,57518727894006;1;0;10,72556183682018;3;0;0;0;0;0;0;328,2974147206529;0;30;0;0;0;0,3548712340459563;0,7615262533175026;0,27414945119430095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;361,402243426805;0,1535236926688085;0;0;0,1535236926688085;0;0;0;0;0,1535236926688085
2023-03-04T15:00:00;101,77;105,5;401,31185193310796;0;327,95;0;330,45;0;332,15;0,4238974659999999;284,34;0;0,7602544769629377;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;356,7645849791808;30;0;0,7920374275970445;1,0659992296057128;0,18868186364021114;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,31185193310796;0,2149054446885117;0;0,2149054446885117;0;0;0;0;0;0,2149054446885117
2023-03-04T16:00:00;106,9;106,6;452,12224178406;0;327,84999999999997;0;330,54999999999995;0;332,34999999999997;0,5314156039999999;284,5125;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,026984863987064;3,342328287995688;1;0;10,026984863987064;3;0;0;0;0;0;0;385,2289085206829;30;0;0;0;0;0,053448206879074235;0,1146957229164683;0,04129046024992859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,12224178406;0,023122657739960008;0;0;0,023122657739960008;0;0;0;0;0,023122657739960008
2023-03-04T17:00:00;140;110,1;439,872847381537;0;327,84999999999997;0;330,34999999999997;0;332,15;0,4536320359999999;284,53;0;21,00212379983186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,61143826140983;0;30;0;0;0;20,1;43,13304721030041;15,527896995708149;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,872847381537;8,695622317596563;0;0;8,695622317596563;0;0;0;0;8,695622317596563
2023-03-04T18:00:00;151,66;113,8;431,194294325744;0;327,75;0;330,34999999999997;0;332,15;0,4764675639999999;284,1825;0;23,860492898544308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,0760771175837;30;0;0;0;0;23,8;51,07296137339055;18,3862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,194294325744;10,296309012875534;0;0;10,296309012875534;0;0;0;0;10,296309012875534
2023-03-04T19:00:00;145;119;447,561334170238;0;328,65;0;330,75;0;332,54999999999995;0,5080631219999999;284,5075;0;27,877660280518562;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,53786950987194;30;0;0;0;0;29;62,23175965665236;22,40343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,561334170238;12,545922746781114;0;0;12,545922746781114;0;0;0;0;12,545922746781114
2023-03-04T20:00:00;138,68;119;460,045243292497;0;329,25;0;331,04999999999995;0;332,84999999999997;0,5132152909999999;285,36749999999995;0;1,3280822140414759;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;378,9178683544999;0;30;0;0;0;4,992037427597047;10,712526668663191;3,856509600718749;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,045243292497;2,159645376402499;0;0;2,159645376402499;0;0;0;0;2,159645376402499
2023-03-04T21:00:00;117,71;120;471,69313331682497;0;329,45;0;332,25;0;333,75;0,43840303399999986;284,30499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;407,3799765676644;30;0;3,931461581343001;5,291334564391657;0,9365662178973232;2,0605758462540464;4,421836579944306;1,59186116877995;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,69313331682497;1,9581753026981301;0;1,0667330481813582;0,891442254516772;0;0;0;0;1,9581753026981301
2023-03-04T22:00:00;121,02;118,9;457,90487542013;0;329,45;0;332,15;0;333,65;0,4534671999999999;284,1825;0;1,25082899515736;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;375,7602912015866;0;30;0;0;0;4,892037427597053;10,49793439398509;3,779256381834633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,90487542013;2,1163835738273944;0;0;2,1163835738273944;0;0;0;0;2,1163835738273944
2023-03-04T23:00:00;109,41;110,2;434,02487159407;0;329,34999999999997;0;331,65;0;333,25;0,5335637499999999;284,715;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,16185214968885;1,0539507165629498;1;0;3,16185214968885;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;344,1437678040454;0;30;0;0;0;1,1385711046798526;2,4432856323601984;0,8795828276496714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,02487159407;0,492566383483816;0;0;0,492566383483816;0;0;0;0;0,492566383483816
2023-03-05T00:00:00;107,53;108,7;409,694893359327;0;329,25;0;331,34999999999997;0;333,04999999999995;0,42236556999999986;283,775;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,493996506936616;3,831332168978872;1;0;11,493996506936616;3;0;0;0;0;0;0;312,530406058844;0;30;0;0;0;0,6864365639295296;1,473039836758647;0,5302943412331129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,694893359327;0,2969648310905432;0;0;0,2969648310905432;0;0;0;0;0,2969648310905432
2023-03-05T01:00:00;106,25;113,9;397,290853329174;0;327,45;0;329,34999999999997;0;331,15;0,40448834599999994;284,04249999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;340,99915301823813;30;0;3,3327511164586396;4,485533131169098;0,7939393642169303;0,5313335552328967;1,1402007623023533;0,4104722744288472;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,290853329174;1,1341479529238447;0;0,9042834792436902;0,22986447368015442;0;0;0;0;1,1341479529238447
2023-03-05T02:00:00;105,55;115,7;416,585416148846;0;326,65;0;328,75;0;330,65;0,4232818539999999;283,8775;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;369,46505310293634;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,6082776235908964;0,6498692559731799;0;0;45;45;0;0;416,585416148846;1,5028180846651464;0;1,3718044426609535;0;0;0,13101364200419305;0;0;1,5028180846651464
2023-03-05T03:00:00;106,84;118,4;393,49237776032396;0;326,65;0;328,34999999999997;0;330,15;0,4275853669999999;283,9575;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;397,928106597626;30;0;1,618096031445173;2,177787390908712;0,385468368190842;2,77394139615188;5,952663940240085;2,142959018486431;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,49237776032396;1,6390989883595974;0;0,4390419380071963;1,200057050352401;0;0;0;0;1,6390989883595974
2023-03-05T04:00:00;104,99;129,4;370,003630793744;0;326,54999999999995;0;328,45;0;329,54999999999995;0,4773457999999999;284,49249999999995;0;1,1383163881338687;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;366,3093664185452;0;30;15,392037427597053;20,716066524356734;3,6667437748111418;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,003630793744;4,176359011310318;0;4,176359011310318;0;0;0;0;0;4,176359011310318
2023-03-05T05:00:00;105,81;139,4;378,833960621931;0;326,45;0;327,65;0;328,15;0,544470795;284,59999999999997;0;3,5205505738673812;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;394,77273548190334;30;0;25,392037427597053;34,17501672624099;6,048977960544654;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,833960621931;6,889683372010183;0;6,889683372010183;0;0;0;0;0;6,889683372010183
2023-03-05T06:00:00;105,94;146,1;410,323660727522;0;326,65;0;327,15;0;328,65;0,523932212;284,945;0;5,116647478308832;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;363,1543108399341;0;30;32,09203742759704;43,19251336150342;7,645074864986105;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,323660727522;8,70761069367909;0;8,70761069367909;0;0;0;0;0;8,70761069367909
2023-03-05T07:00:00;108,39;148,1;424,245726436487;0;326,95;0;327,95;0;329,25;0,5542514799999999;284,71999999999997;0;5,593094315455535;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;331,53904804042907;0;30;34,09203742759704;45,884303401880274;8,121521702132808;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,245726436487;9,250275565819063;0;9,250275565819063;0;0;0;0;0;9,250275565819063
2023-03-05T08:00:00;107,72;141,3;418,944854770825;0;326,84999999999997;0;327,65;0;328,95;0,4593704979999999;284,06;0;3,97317506915675;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;299,92694676720396;0;30;27,29203742759706;36,732217264599;6,501602455834023;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,944854770825;7,4052150005431585;0;7,4052150005431585;0;0;0;0;0;7,4052150005431585
2023-03-05T09:00:00;107,73;130,9;413,089960678877;0;326,84999999999997;0;327,84999999999997;0;329,25;0,6731131999999999;286,09999999999997;0;1,4956515159938952;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;268,3180067041062;0;30;16,892037427597053;22,73490905463937;4,024078902671168;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,089960678877;4,5833576654152965;0;4,5833576654152965;0;0;0;0;0;4,5833576654152965
2023-03-05T10:00:00;105,18;126,4;400,24050561958603;0;326,84999999999997;0;327,34999999999997;0;328,84999999999997;0,479739228;284,2;0;0,42364613241381477;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;296,79117490343583;30;0;12,392037427597053;16,678381463791457;2,952073519091088;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,24050561958603;3,362361703100358;0;3,362361703100358;0;0;0;0;0;3,362361703100358
2023-03-05T11:00:00;107,55;119,4;403,306332296088;0;326,75;0;327,75;0;329,15;0,4348521;284,025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;325,2614957859455;30;0;3,063949500131321;4,12375437433556;0,729904524257394;2,3280879274657322;4,995896840055219;1,798522862419879;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,306332296088;1,838521684821181;0;0,8313488818660488;1,0071728029551321;0;0;0;0;1,838521684821181
2023-03-05T12:00:00;110,25;114,7;401,936076727326;0;326,84999999999997;0;327,45;0;328,95;0,4777421139999999;284,49249999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;353,7289696363669;30;0;4,489433891407554;6,04230671791057;1,069488289070171;0,1746507802839795;0,37478708215446244;0,13492334957560648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,936076727326;1,2936861100931105;0;1,218129034330771;0,07555707576233962;0;0;0;0;1,2936861100931105
2023-03-05T13:00:00;107,73;112,9;409,351717581854;0;327,04999999999995;0;327,75;0;329,25;0,43989711399999987;283,84999999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,04800997633827;1,6826699921127566;1;0;5,04800997633827;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;382,1935967394033;30;0;0;0;0;1,9524132780304353;4,189728064442994;1,5083021031994779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,351717581854;0,8446491777917076;0;0;0,8446491777917076;0;0;0;0;0,8446491777917076
2023-03-05T14:00:00;110,22;107,7;425,93103090485704;0;327,04999999999995;0;327,54999999999995;0;328,84999999999997;0,572728888;285,29249999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,987033707331843;3,9956779024439477;1;0;11,987033707331843;3;0;0;0;0;0;0;350,57643001130833;0;30;0;0;0;0,38501353676264677;0,826209306357611;0,29743535028873996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,93103090485704;0,16656379616169437;0;0;0,16656379616169437;0;0;0;0;0,16656379616169437
2023-03-05T15:00:00;115,14;108;448,684618871801;0;326,95;0;327,75;0;329,15;0,6198448399999998;285,7175;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,004992625953431;3,6683308753178103;1;0;11,004992625953431;3;0;0;0;0;0;0;379,0413723683072;30;0;0;0;0;0,47544044491271115;1,0202584654779208;0,3672930475720515;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,684618871801;0,20568410664034883;0;0;0,20568410664034883;0;0;0;0;0,20568410664034883
2023-03-05T16:00:00;129,37;110,5;469,47834103708203;0;327,04999999999995;0;327,54999999999995;0;329,04999999999995;0,5046010439999999;284,22749999999996;0;0;0;0;0;0;0;0;0;4,563039414767128;1,5210131382557093;1;0;4,563039414767128;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;347,42452086264933;0;30;0;0;0;1,2289980128299165;2,6373347914805074;0,9494405249329827;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,47834103708203;0,5316866939624703;0;0;0,5316866939624703;0;0;0;0;0,5316866939624703
2023-03-05T17:00:00;145,14;118,6;460,797931098065;0;327,15;0;326,84999999999997;0;328,15;0,435526553;284,48249999999996;0;27,568647404982073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,810831042142;0;30;0;0;0;28,6;61,3733905579399;22,094420600858363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,797931098065;12,372875536480684;0;0;12,372875536480684;0;0;0;0;12,372875536480684
2023-03-05T18:00:00;166,67;122,8;463,356241499154;0;326,84999999999997;0;327,75;0;328,84999999999997;0,48741810899999977;284,1375;0;30,813282598115123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,2003025906168;0;30;0;0;0;32,8;70,38626609442059;25,339055793991413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,356241499154;14,18987124463519;0;0;14,18987124463519;0;0;0;0;14,18987124463519
2023-03-05T19:00:00;172,37;124;485,119247070116;0;326,25;0;326,95;0;328,15;0,4278265599999999;284,30499999999995;0;31,740321224724568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,67188256035774;30;0;0;0;0;34;72,96137339055794;26,266094420600858;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,119247070116;14,70901287553648;0;0;14,70901287553648;0;0;0;0;14,70901287553648
2023-03-05T20:00:00;160,23;120,4;498,319302202707;0;326,04999999999995;0;327,04999999999995;0;327,75;0,328019667;284,98999999999995;0;28,959205344896247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,1406153721017;30;0;0;0;0;30,4;65,23605150214593;23,484978540772534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,319302202707;13,151587982832618;0;0;13,151587982832618;0;0;0;0;13,151587982832618
2023-03-05T21:00:00;152,49;122,3;496,577277059793;0;325,84999999999997;0;327,25;0;327,95;0,10339741200000001;285,9425;0;30,427016503694524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,6065013105645;30;0;0;0;0;32,3;69,31330472103002;24,95278969957081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,577277059793;13,97356223175965;0;0;13,97356223175965;0;0;0;0;13,97356223175965
2023-03-05T22:00:00;143,66;119,3;496,065165633639;0;326,34999999999997;0;328,04999999999995;0;328,65;0,29831024;287,55499999999995;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,9905932920124;0;30;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;496,065165633639;12,675708154506436;0;0;12,675708154506436;0;0;0;0;12,675708154506436
2023-03-05T23:00:00;130,13;115,9;479,057095513126;0;326,65;0;328,75;0;329,54999999999995;0,9091368339999999;292,125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468925;4,581105880156308;1;0;13,743317640468925;3,0000000000000004;0;0;0;0;0;0;366,45679423268325;30;0;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;479,057095513126;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-03-06T00:00:00;136,1;111,4;455,318889213216;0;326,75;0;328,65;0;329,54999999999995;0,6883052849999999;291,15999999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,380154333586036;4,460051444528679;1;0;13,380154333586036;3;0;0;0;0;0;0;334,84120118483895;0;30;0;0;0;1,5002787372801119;3,2194822688414417;1,159013616782919;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,318889213216;0,6490476253984346;0;0;0,6490476253984346;0;0;0;0;0,6490476253984346
2023-03-06T01:00:00;125,09;110,6;449,92328754301604;0;326,75;0;328,45;0;329,34999999999997;0,9969307959999999;291,6325;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,441282938822091;1,147094312940697;1;0;3,441282938822091;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;363,30771706472046;30;0;0;0;0;1,259140315546603;2,7020178445206073;0,9727264240274186;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,92328754301604;0,5447267974553545;0;0;0,5447267974553545;0;0;0;0;0,5447267974553545
2023-03-06T02:00:00;123,31;114,9;458,055989599366;0;326,75;0;328,15;0;329,15;1,036663145;291,46;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;391,771386293014;30;0;4,778604585144787;6,431500114595945;1,1383755202834822;0,08548008654674868;0,18343366211748643;0,06603611836229512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,055989599366;1,3335706493854278;0;1,2965904231025425;0,03698022628288526;0;0;0;0;1,3335706493854278
2023-03-06T03:00:00;123,12;117,8;461,54105539575704;0;326,65;0;328,54999999999995;0;329,45;0,9840910459999997;290,91499999999996;0;0,4010435874320315;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;360,1532617859637;0;30;0;0;0;3,7920374275970445;8,137419372525846;2,9294709741093046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,54105539575704;1,6405037455012104;0;0;1,6405037455012104;0;0;0;0;1,6405037455012104
2023-03-06T04:00:00;123,75;127,3;487,37150538228605;0;325,34999999999997;0;326,84999999999997;0;328,25;1,0540513710000001;291,5075;0;7,740099381423447;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;388,6172464597851;30;0;0;0;0;13,292037427597045;28,523685466946443;10,26852676810072;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,37150538228605;5,750374990136403;0;0;5,750374990136403;0;0;0;0;5,750374990136403
2023-03-06T05:00:00;137,44;139,8;485,57769127544;0;326,54999999999995;0;328,54999999999995;0;329,45;1,124720456;291,59;0;17,39675174193848;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;417,07838473513914;30;0;0;0;0;25,79203742759706;55,347719801710426;19,925179128615753;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,57769127544;11,158100312024823;0;0;11,158100312024823;0;0;0;0;11,158100312024823
2023-03-06T06:00:00;159,8;145,2;456,631777682317;0;326,75;0;328,15;0;329,25;1,1021165510000002;291,0025;0;40,69111172143492;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,4577295282446;0;30;13,9;18,7079407806191;3,3113055181695805;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,631777682317;21,63864532489212;0;3,7715208613728106;17,86712446351931;0;0;0;0;21,63864532489212
2023-03-06T07:00:00;185;143,8;432,030353504371;0;326,75;0;328,04999999999995;0;329,15;1,5897902075797101;290,4276879774087;0;40,357598935432236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,84023638687074;0;30;12,5;16,823687752355337;2,977792732166894;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,030353504371;21,258779914394147;0;3,3916554508748358;17,86712446351931;0;0;0;0;21,258779914394147
2023-03-06T08:00:00;217,09;135;420,306460559435;0;326,84999999999997;0;328,25;0;329,34999999999997;1,4483654843478262;290,15987832648074;0;38,26123285198674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,30485236323204;30;0;3,7;4,979811574697178;0,8814266487214004;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,306460559435;18,871054476978262;0;1,003930013458951;17,86712446351931;0;0;0;0;18,871054476978262
2023-03-06T09:00:00;188,35;123,9;412,723865808568;0;327,15;0;324,95;0;327,34999999999997;13,29174705199835;292,7298814316998;0;31,66306800584045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,7666218779957;30;0;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,723865808568;14,665751072961374;0;0;14,665751072961374;0;0;0;0;14,665751072961374
2023-03-06T10:00:00;170,26;115,2;401,228705544371;0;330,95;0;323,25;0;328,34999999999997;25,03348852491247;299,66133210341314;0;24,942037962921994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,1465978473869;0;30;0;0;0;25,2;54,077253218884124;19,467811158798284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,228705544371;10,90197424892704;0;0;10,90197424892704;0;0;0;0;10,90197424892704
2023-03-06T11:00:00;160,84;110;398,621765145659;0;332,95;0;323,84999999999997;0;329,04999999999995;41,87387963866127;300,24658270409464;0;20,924870580947747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,5297358191811;0;30;0;0;0;20;42,918454935622314;15,450643776824034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,621765145659;8,652360515021458;0;0;8,652360515021458;0;0;0;0;8,652360515021458
2023-03-06T12:00:00;149,92;106;377,846859255887;0;327,84999999999997;0;327,45;0;329,45;21,270502629951856;294,9866662997035;0;17,834741825582938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,99498284559917;30;0;0;0;0;16;34,33476394849785;12,360515021459227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,846859255887;6,921888412017167;0;0;6,921888412017167;0;0;0;0;6,921888412017167
2023-03-06T13:00:00;144,95;104,1;374,975855200077;0;326,95;0;328,34999999999997;0;329,04999999999995;33,39248749707353;298,7426771298623;0;16,36693066678465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,4573833473146;30;0;0;0;0;14,1;30,25751072961372;10,89270386266094;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,975855200077;6,0999141630901255;0;0;6,0999141630901255;0;0;0;0;6,0999141630901255
2023-03-06T14:00:00;144,3;106,3;400,695370794727;0;327,15;0;328,65;0;329,25;31,419420208857442;297,6606075451899;0;18,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,83799024055884;0;30;0;0;0;16,3;34,97854077253218;12,592274678111584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,695370794727;7,051673819742486;0;0;7,051673819742486;0;0;0;0;7,051673819742486
2023-03-06T15:00:00;145,78;108,5;419,511937820139;0;326,95;0;328,84999999999997;0;329,34999999999997;10,235540076899499;292,7309438985151;0;19,766072297685945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,30070644153477;30;0;0;0;0;18,5;39,69957081545064;14,291845493562231;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,511937820139;8,003433476394848;0;0;8,003433476394848;0;0;0;0;8,003433476394848
2023-03-06T16:00:00;152;115,4;444,14136767367603;0;326,95;0;328,84999999999997;0;329,45;5,857405937433865;291,08804223999397;0;25,09654440069024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,6816290024696;0;30;0;0;0;25,4;54,50643776824035;19,62231759656653;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,14136767367603;10,988497854077256;0;0;10,988497854077256;0;0;0;0;10,988497854077256
2023-03-06T17:00:00;162,01;129,1;421,685541020956;0;326,95;0;328,84999999999997;0;329,54999999999995;1,7448426763768117;288,37154900833724;0;35,68023538781469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,06571347114834;0;30;0;0;0;39,1;83,90557939914162;30,20600858369098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,685541020956;16,91536480686695;0;0;16,91536480686695;0;0;0;0;16,91536480686695
2023-03-06T18:00:00;184,86;134;420,425433087518;0;326,75;0;327,15;0;328,54999999999995;1,7440880787246376;288,7141695488195;0;38,023009433413385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,4529595313802;0;30;2,7;3,6339165545087524;0,6432032301480491;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,425433087518;18,599722040908276;0;0,7325975773889645;17,86712446351931;0;0;0;0;18,599722040908276
2023-03-06T19:00:00;174,61;134,8;398,11248525980096;0;326,84999999999997;0;328,75;0;329,65;1,432760834;288,16749999999996;0;38,213588168272075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,92231423542705;30;0;3,5;4,710632570659508;0,8337819650067329;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,11248525980096;18,81678798976427;0;0,9496635262449568;17,86712446351931;0;0;0;0;18,81678798976427
2023-03-06T20:00:00;147,95;130;376,13807825628;0;325,75;0;327,15;0;328,04999999999995;1,3705237890000002;290,08;0;36,37551435777178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,30987463558245;0;30;0;0;0;40;85,83690987124463;30,901287553648068;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,13807825628;17,304721030042916;0;0;17,304721030042916;0;0;0;0;17,304721030042916
2023-03-06T21:00:00;130,39;129,1;347,501879893601;0;328,95;0;329,15;0;330,54999999999995;1,537653283;290,84999999999997;0;9,130657321337608;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;331,7795436481189;30;0;0;0;0;15,092037427597043;32,38634641115245;11,659084708014882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,501879893601;6,529087436488334;0;0;6,529087436488334;0;0;0;0;6,529087436488334
2023-03-06T22:00:00;120,65;122,9;308,407078358167;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,3250659120000001;289,2475;0;4,340957750522167;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;360,24636569375406;30;0;0;0;0;8,892037427597053;19,081625381109554;6,86938513719944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,407078358167;3,846855676831686;0;0;3,846855676831686;0;0;0;0;3,846855676831686
2023-03-06T23:00:00;108,58;117,1;351,642346682136;0;326,54999999999995;0;329,15;0;329,95;0,9776689960000001;289,42249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,581610007868658;4,860536669289552;1;0;14,581610007868658;3;0;0;0;0;0;0;388,7103410571847;30;0;0;0;0;3,218389992131338;6,906416292127335;2,4863098651658406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,642346682136;1,3923335244928707;0;0;1,3923335244928707;0;0;0;0;1,3923335244928707
2023-03-07T00:00:00;98,06;118,3;358,394872225068;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,151419596;292,66999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;357,0925226546579;0;30;1,4735106845765453;1,98319069256601;0,35102475258418375;2,818526743020499;6,048340650258582;2,1774026340930894;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,394872225068;1,6191567187134377;0;0,39981124362130765;1,21934547509213;0;0;0;0;1,6191567187134377
2023-03-07T01:00:00;94,26;119,3;326,570948764192;0;327,45;0;329,95;0;330,65;1,302746352;292,48999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;325,4778660339714;0;30;2,9193641532626935;3,929157675992858;0,6954609086507358;2,372673274334351;5,091573550073714;1,8329664780265371;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,570948764192;1,818579415175021;0;0,7921181874801602;1,0264612276948608;0;0;0;0;1,818579415175021
2023-03-07T02:00:00;85;123,6;310,88984045907597;0;327,95;0;330,45;0;331,45;1,222601053;292,38;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;293,86637087894695;0;30;9,136534068613127;12,296815704728301;2,176536379736909;0,4555033589839156;0,9774750192787888;0,35189100694036396;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,88984045907597;2,676097009959829;0;2,4790380460732253;0,1970589638866038;0;0;0;0;2,676097009959829
2023-03-07T03:00:00;78,96;126,8;316,778474602612;0;327,34999999999997;0;329,54999999999995;0;331,04999999999995;1,1404151690000002;291,47749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;322,33698424185906;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,178356363748378;2,3273038074234806;0;0;45;45;0;0;316,778474602612;3,349020386300519;0;2,879835938723945;0;0;0,4691844475765737;0;0;3,349020386300519
2023-03-07T04:00:00;78,52;139,4;315,81196157875604;0;327,25;0;329,34999999999997;0;331,75;1,198783266;291,625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;350,80475054343486;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;14,778356363748387;15,78884226896195;0;0;45;45;0;0;315,81196157875604;6,062866540146674;0;2,879835938723945;0;0;3,183030601422729;0;0;6,062866540146674
2023-03-07T05:00:00;85,57;150;357,131485731357;0;327,34999999999997;0;329,84999999999997;0;332,04999999999995;1,111995633;292,375;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;319,1907226999595;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;25,37835636374838;27,11362859374827;0;0;45;45;0;0;357,131485731357;8,345943463223596;0;2,879835938723945;0;0;5,466107524499651;0;0;8,345943463223596
2023-03-07T06:00:00;98,71;167,6;379,049871707419;0;326,34999999999997;0;327,54999999999995;0;330,15;1,183658664;291,16499999999996;0;10,238450977635885;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;347,6588036276895;30;0;53,59203742759704;72,12925629555457;12,766878364313158;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,049871707419;14,541258069183801;0;14,541258069183801;0;0;0;0;0;14,541258069183801
