timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-07T07:00:00;99,57;171,5;376,81307393129896;0;327,54999999999995;0;329,95;0;331,95;1,4160985780289854;290,3538821286628;0;11,167522310071956;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;376,1240377473267;30;0;57,49203742759705;77,37824687428943;13,69594969674923;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,81307393129896;15,599454569856748;0;15,599454569856748;0;0;0;0;0;15,599454569856748
2023-03-07T08:00:00;105,59;171,4;315,024072405021;0;327,84999999999997;0;330,45;0;332,45;1,441404873246377;291,1130279207547;0;11,143699968214623;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;404,586425343552;30;0;57,39203742759705;77,2436573722706;13,672127354891895;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,024072405021;15,572321326249753;0;15,572321326249753;0;0;0;0;0;15,572321326249753
2023-03-07T09:00:00;91,92;160,8;290,81890701955496;0;327,75;0;330,15;0;332,25;1,1418199930285646;286,1084150758514;0;8,6185317313371;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;433,0459667010176;30;0;46,79203742759706;62,977170158273296;11,146959118014372;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,81890701955496;12,696197503907895;0;12,696197503907895;0;0;0;0;0;12,696197503907895
2023-03-07T10:00:00;93,86;157,1;287,577267023437;0;327,84999999999997;0;330,34999999999997;0;332,45;2,2936415383889024;286,52053363443866;0;7,737105082615696;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;401,42371473592647;0;30;43,09203742759704;57,9973585835761;10,26553246929297;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,577267023437;11,692267490448941;0;11,692267490448941;0;0;0;0;0;11,692267490448941
2023-03-07T11:00:00;94,26;150,6;258,032495221525;0;327,84999999999997;0;330,25;0;332,15;1,9034513019507457;286,19505373178964;0;6,1886528618889125;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;369,80462499603186;0;30;36,59203742759704;49,249040952351336;8,717080248566186;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,032495221525;9,92860665599403;0;9,92860665599403;0;0;0;0;0;9,92860665599403
2023-03-07T12:00:00;87,57;150,5;246,954842886403;0;327,95;0;331,04999999999995;0;332,25;1,5010796653755731;284,53531778495903;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;338,18869716511125;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;25,87835636374838;27,647816627936304;0;0;45;45;0;0;246,954842886403;8,453635770915904;0;2,879835938723945;0;0;5,573799832191958;0;0;8,453635770915904
2023-03-07T13:00:00;93,86;149,7;262,54750002938596;0;327,84999999999997;0;330,54999999999995;0;332,15;1,69821759921999;284,9518716714838;0;5,974251785172895;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;366,6548782953947;30;0;35,692037427597036;48,03773543418175;8,502679171850168;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,54750002938596;9,684407463531041;0;9,684407463531041;0;0;0;0;0;9,684407463531041
2023-03-07T14:00:00;95,07;146,4;278,663847274172;0;327,75;0;330,65;0;332,04999999999995;2,572700719236191;286,35053358379764;0;5,188114503880841;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;395,1182128075652;30;0;32,39203742759705;43,596281867559966;7,716541890558114;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,663847274172;8,78901042450009;0;8,78901042450009;0;0;0;0;0;8,78901042450009
2023-03-07T15:00:00;97,6;143,6;347,359831317124;0;327,75;0;330,65;0;332,34999999999997;2,242266884665161;285,8528247348513;0;4,521088931875454;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;363,4997536178634;0;30;29,59203742759704;39,82777581103236;7,049516318552727;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,359831317124;8,029279603504124;0;8,029279603504124;0;0;0;0;0;8,029279603504124
2023-03-07T16:00:00;109,22;141,1;389,326207866528;0;327,75;0;330,54999999999995;0;331,95;2,451534748274575;287,3540676253658;0;3,9255303854420758;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;331,8844562740806;0;30;27,09203742759704;36,4630382605613;6,453957772119349;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,326207866528;7,350948513329158;0;7,350948513329158;0;0;0;0;0;7,350948513329158
2023-03-07T17:00:00;142,97;142;384,918735299897;0;327,84999999999997;0;330,25;0;331,95;2,306452757838171;286,24680344619327;0;33,813139536598676;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,372047244094491;1,7906824146981635;1;0;5,372047244094491;3;0;0;0;0;0;0;360,3512678284532;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,918735299897;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-07T18:00:00;164,08;145,3;394,598408313203;0;328,04999999999995;0;329,84999999999997;0;331,84999999999997;3,2361379465780318;290,5954727436004;0;40,71493406329226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,81523270167037;30;0;14;18,842530282637973;3,335127860026921;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,598408313203;21,665778568499125;0;3,798654104979815;17,86712446351931;0;0;0;0;21,665778568499125
2023-03-07T19:00:00;143,91;144,4;396,483700562204;0;328,04999999999995;0;329,84999999999997;0;331,65;2,46157402497613;291,46743806196105;0;33,01313953659867;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;11,908385826771664;3,969461942257221;1;0;11,908385826771664;3;0;0;0;0;0;0;357,19740380997916;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;396,483700562204;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-07T20:00:00;152,14;141;392,051405889984;0;328,25;0;330,25;0;331,84999999999997;2,834148336581833;290,2834663819977;0;34,146472869932005;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,095997055050772;1,3653323516835905;1;0;4,095997055050772;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;325,5827367011771;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,051405889984;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-07T21:00:00;136,43;138,7;385,387879758508;0;328,15;0;330,04999999999995;0;331,34999999999997;4,012114877527811;291,14216613039366;0;16,546966334213142;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;354,050178427507;30;0;0;0;0;24,692037427597036;52,98720478025115;19,075393720890414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,387879758508;10,68222048369863;0;0;10,68222048369863;0;0;0;0;10,68222048369863
2023-03-07T22:00:00;122,21;131,8;360,96536101856304;0;327,95;0;329,54999999999995;0;331,04999999999995;1,8015155489650319;292,2253783393817;0;11,216494231208866;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;382,51477340966426;30;0;0;0;0;17,79203742759706;38,18033782746149;13,744921617886138;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,96536101856304;7,697156106016236;0;0;7,697156106016236;0;0;0;0;7,697156106016236
2023-03-07T23:00:00;115,49;125,4;337,802472505333;0;328,04999999999995;0;330,15;0;331,54999999999995;1,203077093;292,8725;0;0,1854227138404636;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;350,89757456390225;0;30;11,392037427597053;15,332486443603033;2,7138501005177367;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,802472505333;3,091029267030371;0;3,091029267030371;0;0;0;0;0;3,091029267030371
2023-03-08T00:00:00;114,3;125,1;344,224054696002;0;328,04999999999995;0;330,34999999999997;0;331,65;1,2769291310000002;291,5075;0;0,11395568826845537;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;319,28353743802484;0;30;11,092037427597042;14,92871793754649;2,6423830749457284;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,224054696002;3,009629536209372;0;3,009629536209372;0;0;0;0;0;3,009629536209372
2023-03-08T01:00:00;112,1;126,9;354,81331913866796;0;329,95;0;328,65;0;330,34999999999997;1,065298557;290,2;0;0,5427578417004906;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;287,67266171586;0;30;12,892037427597053;17,35132897388567;3,0711852283777636;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,81331913866796;3,4980279211353515;0;3,4980279211353515;0;0;0;0;0;3,4980279211353515
2023-03-08T02:00:00;112,02;131,4;396,053598739545;0;328,04999999999995;0;330,15;0;331,45;1,201859702;290,73999999999995;0;1,614763225280571;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;316,1438944496884;30;0;17,392037427597053;23,407856564733585;4,143190611957844;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;396,053598739545;4,719023883450291;0;4,719023883450291;0;0;0;0;0;4,719023883450291
2023-03-08T03:00:00;111;134,2;412,96190033061;0;328,04999999999995;0;329,45;0;331,25;1,1805273600000001;290,6225;0;2,2817887972859507;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;344,61228006024345;30;0;20,192037427597036;27,176362621261152;4,810216183963224;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,96190033061;5,478754704446248;0;5,478754704446248;0;0;0;0;0;5,478754704446248
2023-03-08T04:00:00;111;144,1;435,14441405667196;0;327,45;0;329,95;0;331,04999999999995;1,180824146;290,465;0;4,64020064116213;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;373,0778188322374;30;0;30,09203742759704;40,50072332112657;7,168628027839403;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,14441405667196;8,164945821539117;0;8,164945821539117;0;0;0;0;0;8,164945821539117
2023-03-08T05:00:00;118,23;158,7;481,57476247366895;0;326,65;0;329,15;0;329,95;1,2809531710000002;290,9975;0;30,185214764395283;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;341,46156368193317;0;30;3,392037427597039;4,5653262820956115;0,8080627519309231;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,57476247366895;18,787494241989787;0;0,9203697784704752;17,86712446351931;0;0;0;0;18,787494241989787
2023-03-08T06:00:00;140,68;174,8;477,019341408334;0;326,65;0;328,75;0;329,34999999999997;1,185034105;290,8875;0;34,02061180342624;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;309,84847015714394;0;30;19,492037427597047;26,234236107129274;4,643459790961881;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,019341408334;23,15594646271657;0;5,288821999197261;17,86712446351931;0;0;0;0;23,15594646271657
2023-03-08T07:00:00;158,53;177,1;428,40601664185004;0;326,65;0;328,54999999999995;0;329,25;1,2868841740869565;289,8824694707445;0;34,56852566614495;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;338,31748531012823;30;0;21,79203742759706;29,32979465356266;5,191373653680591;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,40601664185004;23,78001106567754;0;5,912886602158233;17,86712446351931;0;0;0;0;23,78001106567754
2023-03-08T08:00:00;173,1;166,9;431,465115340591;0;326,54999999999995;0;328,15;0;329,04999999999995;1,3438902226231886;290,6521066451477;0;45,860559904476645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,78365356159725;30;0;35,6;47,91386271870795;8,480753701211308;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,465115340591;27,526559187610836;0;9,659434724091524;17,86712446351931;0;0;0;0;27,526559187610836
2023-03-08T09:00:00;163;153,7;460,378183516433;0;331,25;0;324,54999999999995;0;327,65;2,5713349205026006;289,98935735505313;0;42,716010779308405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,24697519624107;30;0;22,4;30,148048452220714;5,336204576043066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,378183516433;23,944971031487007;0;6,077846567967695;17,86712446351931;0;0;0;0;23,944971031487007
2023-03-08T10:00:00;152,99;142,8;455,442901728685;0;334,15;0;326,45;0;330,75;4,284124075885809;289,72020880320656;0;37,07414814538126;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;363,62850313030043;0;30;6,172047244094502;8,306927650194485;1,4703261940844237;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,442901728685;19,541801077798517;0;1,674676614279208;17,86712446351931;0;0;0;0;19,541801077798517
2023-03-08T11:00:00;144,17;131,2;413,137059925992;0;342,34999999999997;0;330,25;0;334,15;3,130965474747437;289,63217069519106;0;37,30255298438121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,0921402799874;30;0;0;0;0;41,2;88,41201716738195;31,828326180257502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,137059925992;17,8238626609442;0;0;17,8238626609442;0;0;0;0;17,8238626609442
2023-03-08T12:00:00;137,17;126,5;371,770289955189;0;329,54999999999995;0;330,04999999999995;0;332,65;3,875801782243901;289,6765283675373;0;7,122073630350488;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;360,47398369753836;0;30;0;0;0;12,492037427597046;26,806947269521558;9,65050101702776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,770289955189;5,404280569535546;0;0;5,404280569535546;0;0;0;0;5,404280569535546
2023-03-08T13:00:00;135,93;122,9;362,075568897259;0;326,75;0;328,95;0;329,84999999999997;2,457866453720137;290,14357922845863;0;4,340957750522167;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;388,9379362991686;30;0;0;0;0;8,892037427597053;19,081625381109554;6,86938513719944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,075568897259;3,846855676831686;0;0;3,846855676831686;0;0;0;0;3,846855676831686
2023-03-08T14:00:00;137,44;119,8;362,658669503079;0;328,15;0;328,25;0;330,04999999999995;2,0205876031555037;290,24497589813416;0;1,946107965114435;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;357,3200951371176;0;30;0;0;0;5,7920374275970445;12,429264866088078;4,474535351791708;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,658669503079;2,5057397970033564;0;0;2,5057397970033564;0;0;0;0;2,5057397970033564
2023-03-08T15:00:00;141,09;114,4;379,783534041822;0;328,25;0;328,95;0;330,34999999999997;1,5301405888115942;290,02876983937705;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;385,7843631276039;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,561429454188352;2,7365699296884105;0;0;45;45;0;0;379,783534041822;1,4087124749850017;0;0,8570199771598183;0;0;0,5516924978251835;0;0;1,4087124749850017
2023-03-08T16:00:00;144,47;113,1;399,87390665504;0;328,34999999999997;0;329,54999999999995;0;330,75;1,5970444235072463;290,08130978045915;0;23,31972036635547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,24578469129114;30;0;0;0;0;23,1;49,570815450643764;17,845493562231756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,87390665504;9,993476394849782;0;0;9,993476394849782;0;0;0;0;9,993476394849782
2023-03-08T17:00:00;153,01;116,4;362,65685370928804;0;328,95;0;327,54999999999995;0;328,95;1,5897225295652175;290,0481126527082;0;25,86907658953144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,625412744401;0;30;0;0;0;26,4;56,65236051502146;20,39484978540773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,65685370928804;11,421115879828326;0;0;11,421115879828326;0;0;0;0;11,421115879828326
2023-03-08T18:00:00;166,89;123,4;387,883346666605;0;329,95;0;329,84999999999997;0;331,04999999999995;1,656374970405797;290,5875674464259;0;31,276801911419852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,08715020312655;30;0;0;0;0;33,4;71,67381974248927;25,80257510729614;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,883346666605;14,449442060085838;0;0;14,449442060085838;0;0;0;0;14,449442060085838
2023-03-08T19:00:00;170,02;125,2;452,758823480908;0;328,45;0;329,65;0;330,75;1,888311281007263;291,11141476139886;0;32,66735985133401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,4670941196852;0;30;0;0;0;35,2;75,53648068669528;27,193133047210303;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,758823480908;15,22815450643777;0;0;15,22815450643777;0;0;0;0;15,22815450643777
2023-03-08T20:00:00;153,77;125,5;433,608776842285;0;328,25;0;329,45;0;330,65;3,7677886198287807;290,7718400678825;0;32,89911950798637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,92914741027323;30;0;0;0;0;35,5;76,1802575107296;27,42489270386266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,608776842285;15,357939914163087;0;0;15,357939914163087;0;0;0;0;15,357939914163087
2023-03-08T21:00:00;134,64;123,6;393,728740377359;0;328,45;0;329,65;0;330,95;1,8477247163949435;290,507003273865;0;4,881730282710999;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;376,30940712711117;0;30;0;0;0;9,592037427597042;20,58377130385631;7,410157669388272;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,728740377359;4,149688294857432;0;0;4,149688294857432;0;0;0;0;4,149688294857432
2023-03-08T22:00:00;128,82;119,8;359,83183541739;0;328,34999999999997;0;329,84999999999997;0;330,95;3,327483605240809;290,8392748167384;0;1,946107965114435;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;404,7717761863985;30;0;0;0;0;5,7920374275970445;12,429264866088078;4,474535351791708;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,83183541739;2,5057397970033564;0;0;2,5057397970033564;0;0;0;0;2,5057397970033564
2023-03-08T23:00:00;119;111,7;367,828799972804;0;328,34999999999997;0;329,65;0;330,75;0,9518848435630592;288,9009610856738;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;373,1523516403588;0;30;0,15187348534910972;0,20440576763002655;0,036179820870514696;1,5122111863424237;3,2450883827090635;1,1682318177752629;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,828799972804;0,6954180207083606;0;0,04120820275421335;0,6542098179541472;0;0;0;0;0,6954180207083606
2023-03-09T00:00:00;113,66;109,3;346,242668436506;0;328,25;0;329,75;0;330,75;1,2771396881606345;288,0538455012801;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,913142690636484;3,9710475635454943;1;0;11,913142690636484;3,0000000000000004;0;0;0;0;0;0;401,61503640519476;30;0;0;0;0;0,8672903802296568;1,8611381549992632;0,6700097357997348;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,242668436506;0,37520545204785144;0;0;0,37520545204785144;0;0;0;0;0,37520545204785144
2023-03-09T01:00:00;111,39;114,2;347,925390513545;0;328,25;0;329,65;0;330,75;0,748674817;290,85749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;369,9959275331332;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,3614294541883494;2,5228947160131936;0;0;45;45;0;0;347,925390513545;1,365635551908078;0;0,8570199771598183;0;0;0,5086155747482598;0;0;1,365635551908078
2023-03-09T02:00:00;111,02;118;323,357156900968;0;328,04999999999995;0;328,95;0;329,65;0,7271410409999999;291,5025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;398,4589279403799;30;0;1,039754643970705;1,399400597537961;0,2476939057642191;2,9522827836263423;6,335370780314038;2,280733480913054;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,357156900968;1,559329909774963;0;0,282119160463653;1,27721074931131;0;0;0;0;1,559329909774963
2023-03-09T03:00:00;109,38;124,2;296,704470999063;0;334,54999999999995;0;330,45;0;332,25;0,6756023859999999;291,265;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;366,84013467916486;0;30;10,004046149824827;13,464395894784424;2,383198073376843;0,18799127777222363;0,40341475916786185;0,14522931330043026;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,704470999063;2,7957506278367803;0;2,7144222123885395;0,08132841544824095;0;0;0;0;2,7957506278367803
2023-03-09T04:00:00;111,22;140;312,309246460385;0;327,95;0;330,34999999999997;0;331,04999999999995;1,2403216450639807;290,33881249999996;0;3,6634846250113906;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;395,30345066569697;30;0;25,992037427597047;34,982553738354035;6,191912011688664;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,309246460385;7,052482833652173;0;7,052482833652173;0;0;0;0;0;7,052482833652173
2023-03-09T05:00:00;113,02;155,2;346,378932706118;0;327,75;0;327,95;0;328,84999999999997;1,6143036726000874;289,6170011151805;0;7,284480587326327;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;363,68497295220936;0;30;41,192037427597036;55,440158045218084;9,8129079740036;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,378932706118;11,176735861915965;0;11,176735861915965;0;0;0;0;0;11,176735861915965
2023-03-09T06:00:00;137,39;167,2;323,47027107852;0;327,95;0;329,45;0;330,95;1,746378016949031;289,846865060985;0;32,21011382226877;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;332,0696570864931;0;30;11,892037427597039;16,005433953697228;2,832961809804409;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,47027107852;21,09381994858467;0;3,226695485065361;17,86712446351931;0;0;0;0;21,09381994858467
2023-03-09T07:00:00;150;167,7;310,594999435123;0;328,04999999999995;0;330,04999999999995;0;331,15;1,8376283002273481;290,21363283072776;0;32,329225531555444;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;360,5364501207845;30;0;12,392037427597039;16,67838146379144;2,9520735190910847;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,594999435123;21,229486166619665;0;3,3623617031003543;17,86712446351931;0;0;0;0;21,229486166619665
2023-03-09T08:00:00;159,06;158,5;304,096070400808;0;328,04999999999995;0;330,15;0;331,04999999999995;1,562795090407456;288,2530550277308;0;30,137570080680618;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;389,0003964757724;30;0;3,1920374275970502;4,2961472780579415;0,7604180682162556;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,096070400808;18,73322775477579;0;0,8661032912564809;17,86712446351931;0;0;0;0;18,73322775477579
2023-03-09T09:00:00;150,93;145,1;278,88890127211704;0;328,04999999999995;0;329,95;0;331,25;0,8914944112318841;290,2999326601993;0;32,779806203265345;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,28043307086614;2,4268110236220464;1;0;7,28043307086614;3,0000000000000004;0;0;0;0;0;0;417,46149643612483;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,88890127211704;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-03-09T10:00:00;142,36;130,4;275,05082889639596;0;327,54999999999995;0;329,45;0;330,54999999999995;0,9500285786231885;290,077933639212;0;10,13494916683118;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;385,8408029180602;0;30;0;0;0;16,392037427597053;35,176045981967924;12,663376553508453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,05082889639596;7,091490869964733;0;0;7,091490869964733;0;0;0;0;7,091490869964733
2023-03-09T11:00:00;131,81;118,5;254,70102658058903;0;327,04999999999995;0;328,25;0;329,45;1,0682986931594203;290,696565555735;0;0,9418161196208747;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;414,3022188377684;30;0;0;0;0;4,492037427597047;9,639565295272632;3,470243506298148;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,70102658058903;1,9433363635269627;0;0;1,9433363635269627;0;0;0;0;1,9433363635269627
2023-03-09T12:00:00;122;109,4;219,522173760696;0;328,75;0;328,15;0;329,25;1,418402220702176;289,9924027967098;0;0;0;0;0;0;0;0;0;3,7946047446507025;1,2648682482169007;1;0;3,7946047446507025;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;382,6818412474636;0;30;0;0;0;0,8974326829463477;1,9258212080393724;0,6932956348941741;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;219,522173760696;0,3882455555407375;0;0;0,3882455555407375;0;0;0;0;0,3882455555407375
2023-03-09T13:00:00;116,45;101,1;214,694344109227;0;332,84999999999997;0;327,84999999999997;0;328,84999999999997;1,2721138793768116;291,51540798571136;0;2,8030289575557434;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;411,14357306333886;30;0;1,8;2,4226110363391617;0,4288021534320316;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,694344109227;0,488398384925975;0;0,488398384925975;0;0;0;0;0;0,488398384925975
2023-03-09T14:00:00;116,19;96;249,777877159161;0;332,95;0;326,95;0;327,95;1,283127692920572;289,928633812095;0;3,4742268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;6;2;1;0;6;3;0;0;0;0;0;0;379,52351133761147;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,777877159161;0;0;0;0;0;0;0;0;0
2023-03-09T15:00:00;116,72;92,6;306,3334549025;0;332,95;0;327,15;0;327,84999999999997;1,1301528503188405;291,23942464228946;0;6,093607692414421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,9066116180567;0;30;2,6;3,4993270524898885;0,6193808882907103;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,3334549025;0,7054643337819615;0;0,7054643337819615;0;0;0;0;0;0,7054643337819615
2023-03-09T16:00:00;118,36;93,4;317,84281050901905;0;334,25;0;327,15;0;327,15;1,2782175610724638;291,8830466073162;0;4,003430546883417;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;376,37182095689485;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,98761122827912;43,98761122827912;0;0;317,84281050901905;0;0;0;0;0;0;0;0;0
2023-03-09T17:00:00;135,85;96,1;337,430846076985;0;337,75;0;329,04999999999995;0;331,04999999999995;1,0024256550579709;290,2221944233966;0;5,794123056362566;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,83418377479916;30;0;0;0;0;2,127952755905509;4,566422222973195;1,6439120002703502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,430846076985;0,920590720151396;0;0;0,920590720151396;0;0;0;0;0,920590720151396
2023-03-09T18:00:00;147,22;105;377,64648086720496;0;325,84999999999997;0;327,34999999999997;0;327,54999999999995;1,5478419742585998;290,1124027101825;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,21475298800067;0;30;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,64648086720496;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-03-09T19:00:00;145,04;109,8;390,312588671913;0;325,75;0;327,45;0;327,65;0,8059357229999998;290,385;0;20,770364143179503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,6774315127019;30;0;0;0;0;19,8;42,489270386266085;15,296137339055791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,312588671913;8,565836909871242;0;0;8,565836909871242;0;0;0;0;8,565836909871242
2023-03-09T20:00:00;135,1;111,6;370,823296757523;0;325,54999999999995;0;327,45;0;327,65;0,8473728949999999;290,48249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;370,0583164011296;0;30;2,8136226781260767;3,786840751179107;0,670270812958702;0,10636750537647566;0,22825644930574174;0,08217232175006703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,823296757523;0,8094435956177455;0;0,7634270954377079;0,046016500180037535;0;0;0;0;0,8094435956177455
2023-03-09T21:00:00;125,09;113,9;335,577067302445;0;326,34999999999997;0;325,75;0;326,95;0,8022165019999999;290,2575;0;0;0;1,6102483664942189;0,536749455498073;1;0;1,6102483664942189;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;398,5213105694895;30;0;0;0;0;2,2538363051973174;4,836558594844028;1,7411610941438502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,577067302445;0,9750502127205561;0;0;0,9750502127205561;0;0;0;0;0,9750502127205561
2023-03-09T22:00:00;123,82;108,3;322,48967342672904;0;326,45;0;325,75;0;326,65;0,7942350930000001;290,41749999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,40617989103171;4,13539329701057;1;0;12,40617989103171;3,0000000000000004;0;0;0;0;0;0;366,90251107001154;0;30;0;0;0;0,5658673530627747;1,2143076245982287;0,43715074485536237;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,48967342672904;0,2448044171190029;0;0;0,2448044171190029;0;0;0;0;0,2448044171190029
2023-03-09T23:00:00;109,7;99,6;288,121084660162;0;325,84999999999997;0;327,15;0;327,25;1,018459671;291,5675;0;2,2742268041237135;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,995997055050763;1,3319990183502544;1;0;3,995997055050763;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;395,3658208189045;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,121084660162;0;0;0;0;0;0;0;0;0
2023-03-10T00:00:00;102,89;97,4;261,21249796227096;0;325,84999999999997;0;327,25;0;327,25;0,9520698259999999;292,34999999999997;0;4,96682968031197;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,7473368684016;0;30;3,4279527559055203;4,613664543614429;0,8166186242197538;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;261,21249796227096;0,9301147719926688;0;0,9301147719926688;0;0;0;0;0;0,9301147719926688
2023-03-10T01:00:00;100,68;103;264,811524091294;0;325,84999999999997;0;327,15;0;327,15;0,8438457119999999;291,62;0;1,1408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;13;4,333333333333333;1;0;13;3;0;0;0;0;0;0;392,21096213471475;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,811524091294;0;0;0;0;0;0;0;0;0
2023-03-10T02:00:00;99,06;107,7;232,142414051247;0;326,04999999999995;0;327,25;0;327,45;0,8536940540000001;291,4625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,014986463237358;2,6716621544124526;1;0;8,014986463237358;3;0;0;0;0;0;0;420,6717410385013;30;0;0;0;0;0,38501353676264755;0,8262093063576127;0,2974353502887406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,142414051247;0,1665637961616947;0;0;0,1665637961616947;0;0;0;0;0,1665637961616947
2023-03-10T03:00:00;98,84;113,2;216,056725593468;0;327,15;0;328,54999999999995;0;329,15;0,6610222589999999;290,9425;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,257583068188203;1,7525276893960675;1;0;5,257583068188203;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;389,0507264959764;0;30;0;0;0;2,0428401861804995;4,383777223563303;1,5781598004827893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,056725593468;0,8837694882703618;0;0;0,8837694882703618;0;0;0;0;0,8837694882703618
2023-03-10T04:00:00;99,09;121,3;229,825013361153;0;338,04999999999995;0;324,95;0;329,54999999999995;0,8288986479999999;292,3825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;357,43287405490577;0;30;5,811071090634989;7,821091642846554;1,38433322078384;1,4809663369620552;3,178039349703981;1,1440941658934332;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;229,825013361153;2,2174248080981878;0;1,5767320751978653;0,6406927329003226;0;0;0;0;2,2174248080981878
2023-03-10T05:00:00;105;138,4;288,97590337519904;0;328,45;0;329,75;0;331,75;0,6571953319999999;291,5175;0;3,2823271552940305;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;385,8971307675003;30;0;24,392037427597053;32,82912170605256;5,810754541971304;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,97590337519904;6,618350935940196;0;6,618350935940196;0;0;0;0;0;6,618350935940196
2023-03-10T06:00:00;119,81;158,1;328,304303866195;0;327,25;0;327,65;0;327,95;0,766770411;291,31;0;30,042280713251273;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;354,2795936860025;0;30;2,7920374275970445;3,7577892699825632;0,6651287007869137;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,304303866195;18,624694780347795;0;0,7575703168284847;17,86712446351931;0;0;0;0;18,624694780347795
2023-03-10T07:00:00;136,91;161,9;322,893346051269;0;330,34999999999997;0;324,15;0;328,95;0,9271385865217392;290,6296495809945;0;30,94752970383001;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;322,6652183582129;0;30;6,592037427597056;8,872190346698595;1,5703776913656513;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,893346051269;19,655758037413747;0;1,7886335738944368;17,86712446351931;0;0;0;0;19,655758037413747
2023-03-10T08:00:00;140,91;148,9;340,50033087277495;0;329,04999999999995;0;321,34999999999997;0;326,95;1,0484017027971015;290,9179388903065;0;24,426794660393412;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;291,054004467956;0;30;0;0;0;34,89203742759705;74,87561679741856;26,955222047070684;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,50033087277495;15,094924346359582;0;0;15,094924346359582;0;0;0;0;15,094924346359582
2023-03-10T09:00:00;136,61;130,7;320,793555833203;0;326,45;0;322,54999999999995;0;327,45;0,9511333794347825;290,39849927128085;0;10,366708823483528;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;319,52489906750924;30;0;0;0;0;16,692037427597036;35,81982280600222;12,8951362101608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,793555833203;7,221276277690048;0;0;7,221276277690048;0;0;0;0;7,221276277690048
2023-03-10T10:00:00;131,89;110,3;337,661654326196;0;326,54999999999995;0;327,45;0;328,95;2,6475604099808128;288,322752379651;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;347,9929465776025;30;0;0,9340131688340881;1,2570836727242103;0,2225038100721852;0,6859770146684668;1,472053679546066;0,5299393246365838;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,661654326196;0,5501940902176876;0;0,2534280684212008;0,29676602179648687;0;0;0;0;0,5501940902176876
2023-03-10T11:00:00;125,1;96,1;327,583333191706;0;327,15;0;329,34999999999997;0;330,65;5,099670588334354;291,2965260674326;0;3,4408934707903804;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,9083858267716485;1,6361286089238827;1;0;4,9083858267716485;3,0000000000000004;0;0;0;0;0;0;376,4581472829447;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,583333191706;0;0;0;0;0;0;0;0;0
2023-03-10T12:00:00;116,42;95,5;300,481737660505;0;327,25;0;329,65;0;331,04999999999995;2,522986549859579;290,49256868499714;0;3,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;1,8333333333333333;1;0;5,5;3;0;0;0;0;0;0;344,84155409979536;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,481737660505;0;0;0;0;0;0;0;0;0
2023-03-10T13:00:00;112,84;92,8;313,50170786941;0;327,34999999999997;0;329,45;0;330,95;1,4399133716367656;290,6967843529501;0;6,141252376129095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,3070699443854;30;0;2,8;3,7685060565275874;0,6670255720053829;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,50170786941;0,7597308209959616;0;0,7597308209959616;0;0;0;0;0;0,7597308209959616
2023-03-10T14:00:00;114,91;91,6;293,67720737333303;0;327,34999999999997;0;329,45;0;330,84999999999997;1,2040458161449277;291,5391286204661;0;5,855384273841072;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,7697392373909;30;0;1,6;2,153432032301473;0,3811574697173607;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,67720737333303;0,4341318977119769;0;0,4341318977119769;0;0;0;0;0;0,4341318977119769
2023-03-10T15:00:00;112,62;87,3;275,63796088406;0;327,25;0;329,34999999999997;0;330,84999999999997;1,357988507057971;291,90674530427583;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,15061489504615;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0;275,63796088406;0;0;0;0;0;0;0;0;0
2023-03-10T16:00:00;110,1;92;288,09110830921605;0;327,15;0;328,75;0;330,45;1,145849805565217;290,7272310534182;0;4,8075601374570445;0;0;0;0;0;0;0;2;0,6666666666666666;1;0;2;3;0;0;0;0;0;0;0;0;0;0;0;0;338,5346524651356;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,09110830921605;0;0;0;0;0;0;0;0;0
2023-03-10T17:00:00;129,34;93,4;306,857158344936;0;327,15;0;329,34999999999997;0;330,75;1,0404160707246377;290,23934292474877;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,92185163146803;0;30;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,857158344936;1,4709012875536502;0;0;1,4709012875536502;0;0;0;0;1,4709012875536502
2023-03-10T18:00:00;135,48;102,5;305,564679136416;0;327,15;0;329,25;0;330,75;4,337944569512256;292,59334674880927;0;1,307560137457045;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,980433070866143;1,9934776902887141;1;0;5,980433070866143;3,0000000000000004;0;0;0;0;0;0;275,3122120778838;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,564679136416;0;0;0;0;0;0;0;0;0
2023-03-10T19:00:00;133,92;106,8;309,55738164369603;0;327,84999999999997;0;330,04999999999995;0;331,84999999999997;3,915017185209309;293,33040782729324;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,16670025855369;3,388900086184563;1;0;10,16670025855369;3;0;0;0;0;0;0;303,78468085667606;30;0;0;0;0;0,11373281231245128;0,24406182899667656;0,08786225843880356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,55738164369603;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-03-10T20:00:00;115,41;104;326,813822927662;0;328,75;0;330,84999999999997;0;332,84999999999997;2,634848857736277;292,4404576087276;0;0,8075601374570449;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,480433070866143;2,493477690288714;1;0;7,480433070866143;3;0;0;0;0;0;0;272,1753550201694;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,813822927662;0;0;0;0;0;0;0;0;0
2023-03-10T21:00:00;108,96;101,2;322,020232720852;0;328,65;0;330,75;0;332,84999999999997;2,435431123217361;291,22744205076975;0;1,7408934707903772;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,680433070866146;1,560144356955382;1;0;4,680433070866146;3;0;0;0;0;0;0;300,64813748466736;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,020232720852;0;0;0;0;0;0;0;0;0
2023-03-10T22:00:00;100,35;98,8;310,726897644529;0;328,65;0;331,04999999999995;0;333,04999999999995;0,6327545090000001;290,5725;0;2,5408934707903787;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,827952755905512;1,6093175853018373;1;0;4,827952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;329,1180726709189;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,726897644529;0;0;0;0;0;0;0;0;0
2023-03-10T23:00:00;87,59;93,7;271,564339332994;0;328,25;0;330,95;0;333,15;0,7389516506340431;288,5980320267439;0;4,003430546883417;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;357,58516086365177;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,28761122827912;44,28761122827912;0;0;271,564339332994;0;0;0;0;0;0;0;0;0
2023-03-11T00:00:00;70,22;94,7;271,09874945852505;0;328,25;0;331,04999999999995;0;333,15;0,48457828399999986;288,3075;0;4,150211056092216;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,0494023475654;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,7279527559055174;0,7777273033178606;0;0;45;45;0;0;271,09874945852505;0,15678982434888067;0;0;0;0;0,15678982434888067;0;0;0,15678982434888067
2023-03-11T01:00:00;71,11;99,3;274,242572241323;0;328,25;0;331,04999999999995;0;333,15;0,548013986;288;0;2,374226804123712;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;354,4318500389096;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,242572241323;0;0;0;0;0;0;0;0;0
2023-03-11T02:00:00;73,08;103;279,622918626365;0;328,25;0;330,95;0;333,04999999999995;0,6079755170000001;288,6925;0;1,1408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,480433070866143;2,1601443569553807;1;0;6,480433070866143;3,0000000000000004;0;0;0;0;0;0;382,8964068539057;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,622918626365;0;0;0;0;0;0;0;0;0
