timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-11T03:00:00;82,42;111,1;311,703967861369;0;327,65;0;329,54999999999995;0;331,65;0,379896723;287,1375;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,362195414964438;4,787398471654813;1;0;14,362195414964438;3;0;0;0;0;0;0;351,2791698447993;0;30;0;0;0;1,4098518291300444;3,0254331097211247;1,089155919499605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,703967861369;0,6099273149197787;0;0;0,6099273149197787;0;0;0;0;0,6099273149197787
2023-03-11T04:00:00;87,87;119,7;335,96711067204;0;328,45;0;331,04999999999995;0;333,15;0,42874702000000003;287,92249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;319,66509455939376;0;30;3,4977055407371607;4,707544469363608;0,8332353710773586;2,1943318868598896;4,7088667099997625;1,6951920155999145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,96711067204;1,8983484937596553;0;0,9490409650237033;0,9493075287359521;0;0;0;0;1,8983484937596553
2023-03-11T05:00:00;96,18;136;359,561913004415;0;328,34999999999997;0;331,15;0;333,25;0,481047157;288,1525;0;2,710590950717986;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;348,13312804993785;30;0;21,992037427597047;29,598973657600336;5,239018337395259;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,561913004415;5,9671530893722275;0;5,9671530893722275;0;0;0;0;0;5,9671530893722275
2023-03-11T06:00:00;104,24;152,7;377,740287285703;0;328,25;0;331,15;0;333,25;0,45521720499999996;287,71;0;6,68892204089295;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;376,59831473713285;30;0;38,692037427597036;52,07542049474703;9,217349427570223;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,740287285703;10,498404771741;0;10,498404771741;0;0;0;0;0;10,498404771741
2023-03-11T07:00:00;110,09;153,9;355,15968055368603;0;328,45;0;331,25;0;333,15;0,609806867;288,835;0;6,974790143180974;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;344,9817075372381;0;30;39,89203742759705;53,69049451897315;9,503217529858247;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,15968055368603;10,824003695024986;0;10,824003695024986;0;0;0;0;0;10,824003695024986
2023-03-11T08:00:00;114,01;146,7;327,81002891947395;0;328,95;0;331,75;0;333,45;0,7039747389999998;289,9525;0;5,259581529452841;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;313,36826199806336;0;30;32,692037427597036;44,00005037361647;7,7880089161301145;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,81002891947395;8,87041015532108;0;8,87041015532108;0;0;0;0;0;8,87041015532108
2023-03-11T09:00:00;106,37;135,3;302,352773542301;0;328,84999999999997;0;331,34999999999997;0;333,34999999999997;0,688060061;289,945;0;2,543834557716643;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;341,8369251718636;30;0;21,29203742759706;28,656847143468454;5,072261944393916;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,352773542301;5,777220384123241;0;5,777220384123241;0;0;0;0;0;5,777220384123241
2023-03-11T10:00:00;93,81;126,3;282,638127482153;0;328,65;0;331,45;0;333,15;0,7195569900000001;290,59499999999997;0;0,39982379055647765;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;310,2237941109254;0;30;12,292037427597045;16,543791961772605;2,9282511772337507;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,638127482153;3,335228459493357;0;3,335228459493357;0;0;0;0;0;3,335228459493357
2023-03-11T11:00:00;81,95;115,2;272,555950709861;0;328,34999999999997;0;330,84999999999997;0;332,75;0,6099585659999999;290,39;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;338,6927717315143;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,10827762359089643;0,11568122178514575;0;0;45;45;0;0;272,555950709861;1,395125776972839;0;1,3718044426609535;0;0;0,023321334311885385;0;0;1,395125776972839
2023-03-11T12:00:00;78,66;106;255,466001300299;0;328,04999999999995;0;330,65;0;332,45;0,7147542419999999;291,35999999999996;0;0,1408934707903784;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,672047244094488;3,557349081364829;1;0;10,672047244094488;3,0000000000000004;0;0;0;0;0;0;307,0799550859201;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;255,466001300299;0;0;0;0;0;0;0;0;0
2023-03-11T13:00:00;60;97,9;254,82994734517501;0;327,15;0;329,45;0;331,04999999999995;0,35207232499999996;290,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,54924709041154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;7,9;8,440170940170946;0;0;45;45;0;0;254,82994734517501;1,7015384615384626;0;0;0;0;1,7015384615384626;0;0;1,7015384615384626
2023-03-11T14:00:00;60,38;91,7;269,012114563847;0;326,25;0;328,25;0;329,34999999999997;0,144755762;287,375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,93674479728145;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,7;1,8162393162393078;0;0;45;45;0;0;269,012114563847;0,36615384615384444;0;0;0;0;0,36615384615384444;0;0;0,36615384615384444
2023-03-11T15:00:00;82,63;90,6;335,30222300705896;0;326,34999999999997;0;328,65;0;329,45;0,21304855800000003;289,11749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,4063511228017;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,641025641025635;0;0;45;45;0;0;335,30222300705896;0,129230769230768;0;0;0;0;0,129230769230768;0;0;0,129230769230768
2023-03-11T16:00:00;101,24;92,7;391,48907512365;0;326,34999999999997;0;328,54999999999995;0;329,04999999999995;0,242370951;285,54999999999995;0;4,57422680412371;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,8731104876894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,48907512365;0;0;0;0;0;0;0;0;0
2023-03-11T17:00:00;130,02;96,8;383,091819890348;0;326,15;0;328,34999999999997;0;328,95;0,552405195;284,60499999999996;0;3,207560137457046;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,608385826771651;1,869461942257217;1;0;5,608385826771651;3,0000000000000004;0;0;0;0;0;0;329,2580758082196;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,091819890348;0;0;0;0;0;0;0;0;0
2023-03-11T18:00:00;145;103,8;379,805559962907;0;326,04999999999995;0;327,95;0;328,54999999999995;0,392396709;284,72249999999997;0;16,135171010132293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,64620263221775;0;30;0;0;0;13,8;29,61373390557939;10,660944206008582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,805559962907;5,970128755364805;0;0;5,970128755364805;0;0;0;0;5,970128755364805
2023-03-11T19:00:00;136,63;108,5;397,647329880686;0;326,04999999999995;0;328,25;0;328,65;0,38126250700000003;284,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;326,11643801195453;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,226180540407545;3,4467740816319927;0;0;45;45;0,5658568871894993;0,5715726133227266;397,647329880686;0,6948696548570097;0;0;0;0;0,6948696548570097;0;0;0,6948696548570097
2023-03-11T20:00:00;131,58;107,3;414,390979648376;0;325,84999999999997;0;326,95;0;327,84999999999997;0,423546595;284,935;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,515988744970247;3,505329581656749;1;0;10,515988744970247;3;0;0;0;0;0;0;294,5048789997323;0;30;0;0;0;0,2644443258958927;0,5674770941971946;0,20429175391099005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,390979648376;0,11440338219015443;0;0;0,11440338219015443;0;0;0;0;0,11440338219015443
2023-03-11T21:00:00;119,96;106;418,120292348474;0;325,84999999999997;0;327,15;0;327,95;0,742893;283,63;0;0,1408934707903784;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,672047244094488;3,557349081364829;1;0;10,672047244094488;3,0000000000000004;0;0;0;0;0;0;322,9754285118323;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,120292348474;0;0;0;0;0;0;0;0;0
2023-03-11T22:00:00;120,56;101,9;440,048140933362;0;325,84999999999997;0;327,54999999999995;0;328,25;0,4480078629999999;285,0925;0;1,5075601374570429;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,3804330708661485;1,7934776902887162;1;0;5,3804330708661485;3;0;0;0;0;0;0;291,3641836005601;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,048140933362;0;0;0;0;0;0;0;0;0
2023-03-11T23:00:00;108,51;99;391,769968832545;0;325,95;0;327,84999999999997;0;328,45;0,7253915;284,3825;0;2,474226804123712;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,808385826771654;2,6027952755905512;1;0;7,808385826771654;3;0;0;0;0;0;0;319,83504718220007;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,769968832545;0;0;0;0;0;0;0;0;0
2023-03-12T00:00:00;121,01;98,4;351,13968793890297;0;325,95;0;327,75;0;328,34999999999997;0,7770404999999999;283,96;0;2,67422680412371;0;0;0;0;0;0;0;0;0;0;0;0;0;8,4;2,8;1;0;8,4;3,0000000000000004;0;0;0;0;0;0;288,22411630906083;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,13968793890297;0;0;0;0;0;0;0;0;0
2023-03-12T01:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;1,5408934707903792;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,28043307086614;1,7601443569553799;1;0;5,28043307086614;3,0000000000000004;0;0;0;0;0;0;316,6952938974299;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,182414376643;0;0;0;0;0;0;0;0;0
2023-03-12T02:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;5,240035771811632;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;345,1636243680402;30;0;6,472047244094485;8,71069615625099;1,541793219656425;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,182414376643;1,7560763451001995;0;1,7560763451001995;0;0;0;0;0;1,7560763451001995
2023-03-12T03:00:00;101,18;103,8;315,553809320908;0;325,95;0;327,65;0;328,25;0,7677025;283,8725;0;8,76170998043596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,55016063718233;0;30;13,8;18,57335127860027;3,287483176312248;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,553809320908;3,744387617765814;0;3,744387617765814;0;0;0;0;0;3,744387617765814
2023-03-12T04:00:00;90,43;106;301,31388419843404;0;324,45;0;325,65;0;326,54999999999995;0,7701094999999999;284,0175;0;0,1408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,480433070866143;3,1601443569553807;1;0;9,480433070866143;3,0000000000000004;0;0;0;0;0;0;281,93985825269755;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,31388419843404;0;0;0;0;0;0;0;0;0
2023-03-12T05:00:00;91,81;111,8;288,367968621295;0;324,25;0;325,25;0;326,15;0,521322676;284,3725;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;310,41166426687226;30;0;0,2964588322177162;0,3990024659727001;0,07062343647716791;1,4676258394738115;3,149411672690582;1,1337882021686096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,367968621295;0,7153602903545176;0;0,08043889714009635;0,6349213932144213;0;0;0;0;0,7153602903545176
2023-03-12T06:00:00;92,08;120,8;281,71013754527;0;324,75;0;324,25;0;324,84999999999997;0,6500558799999999;283,84499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;338,8806231004456;30;0;5,088144356291916;6,848108151133131;1,212115142750564;1,703893071305129;3,656422899796414;1,316312243926709;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,71013754527;2,117713459867396;0;1,380578603268439;0,7371348565989571;0;0;0;0;2,117713459867396
2023-03-12T07:00:00;90,81;127,2;282,466305779063;0;324,75;0;325,45;0;327,25;0,6113449980000001;284,03499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;367,34673503813553;30;0;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;2,5783563637483837;2,754654234773914;0;0;45;45;0;0;282,466305779063;3,435174232454366;0;2,879835938723945;0;0;0,555338293730421;0;0;3,435174232454366
2023-03-12T08:00:00;89,05;130,1;270,12235007651;0;323,34999999999997;0;323,95;0;325,54999999999995;0,515627888;284,51;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;335,7310529962107;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;5,478356363748375;5,8529448330645035;0;0;45;45;0;0;270,12235007651;4,0597896170697485;0;2,879835938723945;0;0;1,1799536783458038;0;0;4,0597896170697485
2023-03-12T09:00:00;90,27;125;248,877111633658;0;323,65;0;324,15;0;325,65;0,7476199999999998;283,85249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;304,11853252249;0;30;10,613681063848666;14,284900489702109;2,528427386677273;0;0;0;15;30,927835051546396;5,474226804123711;0,3783563637483809;0,4042268843465608;0;0;45;45;0;0;248,877111633658;2,961328078608212;0;2,879835938723945;0;0;0,08149213988426665;0;0;2,961328078608212
2023-03-12T10:00:00;93,98;115,6;235,073662002627;0;325,04999999999995;0;326,15;0;326,65;0,732975;283,72499999999997;0;0;0;2,797829220310511;0,9326097401035036;1;0;2,797829220310511;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;272,5091733008167;0;30;0;0;0;2,766255451381014;5,93617049652578;2,137021378749281;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,073662002627;1,1967319720995973;0;0;1,1967319720995973;0;0;0;0;1,1967319720995973
2023-03-12T11:00:00;92;107,9;220,993972115567;0;324,15;0;325,15;0;326,04999999999995;0,8866459999999999;283,5125;0;0;0;0;0;0;0;0;0;2,746739285401026;0,9155797618003421;1;0;2,746739285401026;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;300,9819223834866;30;0;0;0;0;0,4452981421960242;0,9555754124378202;0,34400714847761527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,993972115567;0,19264400314746452;0;0;0,19264400314746452;0;0;0;0;0,19264400314746452
2023-03-12T12:00:00;87,79;100,9;200,31911173150698;0;324,75;0;326,04999999999995;0;326,54999999999995;0,43076454425628646;284,46375614209825;0;1,8408934707903764;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,2959970550507744;1,7653323516835915;1;0;5,2959970550507744;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;329,45182419124825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;200,31911173150698;0;0;0;0;0;0;0;0;0
2023-03-12T13:00:00;80,4;93,8;158,834256560604;0;324,75;0;326,45;0;326,75;0,6226718420536805;284,1972863628063;0;3,779940211636824;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;297,8399316404081;0;30;0;0;0;0;0;0;14,38761122827911;29,665177790266213;5,250736468877119;0;0;0;0;45;45;0;0;158,834256560604;0;0;0;0;0;0;0;0;0
2023-03-12T14:00:00;68,96;85,3;150,485380484025;0;324,84999999999997;0;326,34999999999997;0;326,75;0,6638777536666666;284,2987196352676;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,23120027882305;0;30;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;150,485380484025;0;0;0;0;0;0;0;0;0
2023-03-12T15:00:00;70;83;173,866181403622;0;324,84999999999997;0;326,25;0;326,75;0,6813835247940067;283,92705000948024;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,7045771587952;30;0;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;45;45;0;0;173,866181403622;0;0;0;0;0;0;0;0;0
2023-03-12T16:00:00;74,9;80;216,33818279752902;0;324,65;0;325,54999999999995;0;326,04999999999995;0,806925;283,79749999999996;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,09615933265826;0;30;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;45;45;0;0;216,33818279752902;0;0;0;0;0;0;0;0;0
2023-03-12T17:00:00;85,05;81,2;254,32817125186602;0;327,15;0;326,65;0;327,04999999999995;0,8105064999999999;284,0675;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,569849716725;30;0;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;45;45;0;0;254,32817125186602;0;0;0;0;0;0;0;0;0
2023-03-12T18:00:00;100,91;83,3;299,38602474369105;0;324,95;0;326,25;0;326,75;0,612961052;284,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,0406927317533;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;299,38602474369105;0;0;0;0;0;0;0;0;0
2023-03-12T19:00:00;119,85;92;360,939688889607;0;325,04999999999995;0;326,04999999999995;0;326,65;0,787901;283,90749999999997;0;7,019291181806115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,50868866248015;30;0;0;0;0;2;4,291845493562231;1,5450643776824033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,939688889607;0,8652360515021459;0;0;0,8652360515021459;0;0;0;0;0,8652360515021459
2023-03-12T20:00:00;141,04;100,2;367,21642793626904;0;325,84999999999997;0;327,34999999999997;0;328,04999999999995;0,7509115;284,1425;0;2,0742268041237106;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,872047244094491;1,6240157480314967;1;0;4,872047244094491;3,0000000000000004;0;0;0;0;0;0;316,89489042519284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;367,21642793626904;0;0;0;0;0;0;0;0;0
2023-03-12T21:00:00;129,97;102;352,34928496837296;0;326,04999999999995;0;327,54999999999995;0;328,25;0,7647009999999999;283,765;0;1,4742268041237114;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,480433070866143;1,8268110236220476;1;0;5,480433070866143;3;0;0;0;0;0;0;285,2842535677293;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,34928496837296;0;0;0;0;0;0;0;0;0
2023-03-12T22:00:00;104,69;102,2;348,241331708622;0;326,04999999999995;0;327,54999999999995;0;328,15;0,5323170979999999;284,1825;0;1,4075601374570441;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;11,008385826771658;3,669461942257219;1;0;11,008385826771658;3,0000000000000004;0;0;0;0;0;0;313,7557251423725;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,241331708622;0;0;0;0;0;0;0;0;0
2023-03-12T23:00:00;94,87;99,1;319,185406494293;0;326,25;0;327,65;0;328,25;0,535538389;284,5025;0;2,44089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;3,033333333333333;1;0;9,1;3;0;0;0;0;0;0;342,2243495698583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,185406494293;0;0;0;0;0;0;0;0;0
2023-03-13T00:00:00;80,55;92,8;253,080791236634;0;327,04999999999995;0;327,34999999999997;0;327,75;0,7640484999999999;284,0225;0;4,540893470790379;0;2,8;0,9333333333333332;1;0;2,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,69012713490133;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;253,080791236634;0;0;0;0;0;0;0;0;0
2023-03-13T01:00:00;45,99;90,9;220,542762486587;0;327,34999999999997;0;328,95;0;329,84999999999997;0,44682306799999993;284,85249999999996;0;0;0;2,9819881889763806;0,9939960629921268;1;0;2,9819881889763806;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;339,07411075376683;0;30;0;0;0;0;0;0;7,590059055118113;15,649606299212603;2,769980314960631;0;0;0;0;45;45;0;0;220,542762486587;0;0;0;0;0;0;0;0;0
2023-03-13T02:00:00;37,09;96;220,484042907645;0;327,34999999999997;0;329,34999999999997;0;330,04999999999995;0,6730307819999999;289,655;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,64744094488189;1,8824803149606297;1;0;5,64744094488189;3,0000000000000004;0;0;0;0;0;0;367,5402033426915;30;0;0;0;0;0;0;0;10,024606299212598;20,669291338582678;3,658464566929134;0;0;0;0;45;45;0;0;220,484042907645;0;0;0;0;0;0;0;0;0
2023-03-13T03:00:00;33,36;98,7;212,627916853427;0;327,54999999999995;0;329,54999999999995;0;330,25;0,646290027;290,47749999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,86694881889764;1,9556496062992133;1;0;5,86694881889764;3,0000000000000004;0;0;0;0;0;0;396,0034493223572;30;0;0;0;0;0;0;0;11,313484251968504;23,326771653543307;4,128838582677165;0;0;0;0;45;45;0;0;212,627916853427;0;0;0;0;0;0;0;0;0
2023-03-13T04:00:00;16,89;100,9;200,306303634116;0;327,65;0;329,54999999999995;0;330,04999999999995;0,599491016;290,22749999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,016751968503941;2,338917322834647;1;0;7,016751968503941;3;0;0;0;0;0;0;364,3849016090039;0;30;0;0;0;0;0;0;12,363681102362206;25,492125984251974;4,512106299212599;0;0;0;0;45;45;0;0;200,306303634116;0;0;0;0;0;0;0;0;0
2023-03-13T05:00:00;7,51;106,9;182,1643867097;0;327,25;0;328,04999999999995;0;328,84999999999997;0,666781746;291,335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;392,84846311884303;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,626180540407551;1,7373723722302894;0;0;45;45;0,5658568871894993;0,5715726133227266;182,1643867097;0,3502542702416263;0;0;0;0;0,3502542702416263;0;0;0,3502542702416263
2023-03-13T06:00:00;16,89;118,6;193,752381264447;0;333,45;0;322,34999999999997;0;322,15;0,703342713;291,4625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;361,2302309041101;0;30;1,907266725182386;2,5669807875940593;0,4543555994041485;2,6847707024146557;5,761310520203123;2,0740717872731245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,752381264447;1,678983527651912;0;0,5175033267789624;1,1614802008729497;0;0;0;0;1,678983527651912
2023-03-13T07:00:00;38,49;122,5;249,276251764459;0;332,65;0;326,75;0;330,04999999999995;0,6400438329999999;290,835;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;389,6941078810197;30;0;7,546095253058372;10,156252022958778;1,7976566080637035;0,945942174538676;2,029918829482137;0,7307707786135694;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,276251764459;2,4567320438520883;0;2,0475004078284895;0,4092316360235988;0;0;0;0;2,4567320438520883
2023-03-13T08:00:00;77,71;120,6;235,747752943651;0;330,54999999999995;0;325,65;0;329,04999999999995;1,0187927641594203;290,9017244171586;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;358,0761911018106;0;30;4,7989736625546815;6,458914754447755;1,1432279115372526;1,7930637650423598;3,8477763198333896;1,3851994751400203;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,747752943651;2,0778289205750786;0;1,3021172144966675;0,7757117060784113;0;0;0;0;2,0778289205750786
2023-03-13T09:00:00;79,81;114,4;220,28242226165102;0;328,04999999999995;0;324,15;0;327,15;1,060839084249233;289,5782119806783;0;0;0;1,959536852910778;0,6531789509702592;1;0;1,959536852910778;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;326,46143611427937;0;30;0;0;0;2,4045478187807583;5,159973860044546;1,8575905896160365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,28242226165102;1,0402507301849804;0;0;1,0402507301849804;0;0;0;0;1,0402507301849804
2023-03-13T10:00:00;42,46;102,2;192,622359775758;0;326,25;0;323,04999999999995;0;325,65;1,090033938043478;291,08277627772577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,215748031496068;4,738582677165356;1;0;14,215748031496068;3;0;0;0;0;0;0;294,8498426022469;0;30;0;0;0;0;0;0;12,984251968503935;26,771653543307085;4,738582677165354;0;0;0;0;45;45;0;0;192,622359775758;0;0;0;0;0;0;0;0;0
2023-03-13T11:00:00;30,51;92,9;185,901088093285;0;321,65;0;321,15;0;321,84999999999997;0,9919127679710145;290,95037099731815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,3203576179867;30;0;0;0;0;0;0;0;13,149205579873685;27,11176408221379;4,79878224255184;0;0;0;0;45;45;4,750794420126321;4,79878224255184;185,901088093285;0;0;0;0;0;0;0;0;0
2023-03-13T12:00:00;22,32;84,8;190,304005913337;0;317,95;0;318,04999999999995;0;318,34999999999997;1,073843824347826;290,8830808683133;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;291,7090782138039;0;30;0;0;0;0;0;0;5,490067194480003;11,319726174185572;2,0035915328308462;0;0;0;0;43,29915820702745;43,29915820702745;0;0;190,304005913337;0;0;0;0;0;0;0;0;0
2023-03-13T13:00:00;2,07;78,6;203,776008020472;0;315,65;0;315,84999999999997;0;315,84999999999997;1,9688568915924618;289,57162897916413;0;0;0;0;0;0;0;0;0;1,8814960629921231;0,6271653543307076;1;0;1,8814960629921231;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;260,10095993756147;0;30;0;0;0;0;0;0;1,7185039370078712;3,543307086614168;0,6271653543307076;0;0;0;0;45;45;0;0;203,776008020472;0;0;0;0;0;0;0;0;0
2023-03-13T14:00:00;-0,02;75,5;210,40449974084999;0;313,95;0;314,04999999999995;0;313,84999999999997;2,3727453931342115;290,56645003405316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,57494984156773;30;0;0;0;0;0;0;0;0,3672962452478682;0,7573118458718933;0,1340441967193251;0;0;0;0;45;45;0,13270375475213186;0,1340441967193251;210,40449974084999;0;0;0;0;0;0;0;0;0
2023-03-13T15:00:00;-0,03;66,4;216,343678209202;0;312,75;0;312,95;0;312,95;3,0128450323788165;290,40197940673073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,0460923465836;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,4;36,4;0;0;216,343678209202;0;0;0;0;0;0;0;0;0
2023-03-13T16:00:00;0,26;66,9;226,40268059387301;0;312,84999999999997;0;313,04999999999995;0;313,45;7,110703836120677;291,74562180398624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,43544036892786;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;226,40268059387301;0;0;0;0;0;0;0;0;0
2023-03-13T17:00:00;9,03;67,3;261,889115866029;0;313,04999999999995;0;312,75;0;313,45;25,688455365196646;299,1981722942634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,90689682489096;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0;261,889115866029;0;0;0;0;0;0;0;0;0
2023-03-13T18:00:00;53,37;72;286,290048826796;0;313,34999999999997;0;313,75;0;314,15;18,51721264251894;296,18898833148376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,37550613520847;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42;42;0;0;286,290048826796;0;0;0;0;0;0;0;0;0
2023-03-13T19:00:00;88,59;83;287,96848421811;0;313,54999999999995;0;314,04999999999995;0;314,45;7,941156958825665;290,86169935308504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,7623212161739;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;287,96848421811;0;0;0;0;0;0;0;0;0
2023-03-13T20:00:00;95;89,6;296,91287703033595;0;313,34999999999997;0;313,75;0;314,15;2,0406962055208084;287,8021039400867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,15229761563126;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;296,91287703033595;0;0;0;0;0;0;0;0;0
2023-03-13T21:00:00;82,33;90,6;286,43546935927;0;313,04999999999995;0;313,34999999999997;0;313,84999999999997;0,741923762;291,25;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,6243823858697;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,641025641025635;0;0;45;45;0;0;286,43546935927;0,129230769230768;0;0;0;0;0,129230769230768;0;0;0,129230769230768
2023-03-13T22:00:00;52,94;94,3;262,36415072646;0;312,75;0;313,15;0;313,54999999999995;0,7674235199999998;291,35999999999996;0;4,04089347079038;0;0;0;0;0;0;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;336,0936199476311;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,36415072646;0;0;0;0;0;0;0;0;0
2023-03-13T23:00:00;35,45;88,8;246,26522319171602;0;312,45;0;312,84999999999997;0;313,25;0,7455663939999999;291,48249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,56001058563635;30;0;0;0;0;0;0;0;8,182426196979078;16,8709818494414;2,9861637873511273;0;0;0;0;45;45;1,6455265589264358;1,6621480393196322;246,26522319171602;0;0;0;0;0;0;0;0;0
2023-03-14T00:00:00;23,32;85;234,74678940734302;0;312,04999999999995;0;312,45;0;312,84999999999997;0,7526486869999999;291,59999999999997;0;0;0;3,6279921259842522;1,2093307086614173;1;0;3,6279921259842522;3;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;393,02355458457777;30;0;0;0;0;0;0;0;4,773622047244094;9,84251968503937;1,7421259842519683;0;0;0;0;45;45;0;0;234,74678940734302;0;0;0;0;0;0;0;0;0
2023-03-14T01:00:00;9,57;84,9;242,66679520731498;0;311,75;0;312,15;0;312,45;0,7892551839999999;290,115;0;0;0;3,575728346456695;1,1919094488188984;1;0;3,575728346456695;3;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;361,40530486069827;0;30;0;0;0;0;0;0;4,725885826771656;9,744094488188983;1,7247047244094498;0;0;0;0;45;45;0;0;242,66679520731498;0;0;0;0;0;0;0;0;0
2023-03-14T02:00:00;4,46;87,5;241,84112956568498;0;311,45;0;311,84999999999997;0;312,15;0,711505372;290,65;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,5609251968503983;0,8536417322834661;1;0;2,5609251968503983;3;0;0;0;0;0;0;0;0;0;0;0;0;329,79021696179115;0;30;0;0;0;0;0;0;5,967027559055117;12,303149606299211;2,17765748031496;0;0;0;0;45;45;0;0;241,84112956568498;0;0;0;0;0;0;0;0;0
2023-03-14T03:00:00;4;91,1;245,023208474149;0;311,15;0;312,25;0;312,25;0,6689488579999999;289,435;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,22285433070866;2,40761811023622;1;0;7,22285433070866;3;0;0;0;0;0;0;358,25723794009497;30;0;0;0;0;0;0;0;7,685531496062989;15,846456692913382;2,8048228346456683;0;0;0;0;45;45;0;0;245,023208474149;0;0;0;0;0;0;0;0;0
2023-03-14T04:00:00;1,84;90;240,259237888803;0;311,04999999999995;0;312,34999999999997;0;312,25;1,0652144834225565;290,50275256225575;0;0;0;2,511614173228346;0,8372047244094487;1;0;2,511614173228346;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;386,72141221630096;30;0;0;0;0;0;0;0;7,160433070866142;14,763779527559056;2,6131889763779528;0;0;0;0;45;45;0;0;240,259237888803;0;0;0;0;0;0;0;0;0
2023-03-14T05:00:00;3,5;91,8;246,816050520827;0;310,65;0;311,95;0;311,84999999999997;2,329456188879165;291,4169508821514;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,588700787401574;2,529566929133858;1;0;7,588700787401574;3,0000000000000004;0;0;0;0;0;0;415,1827400750793;30;0;0;0;0;0;0;0;8,019685039370078;16,53543307086614;2,9267716535433066;0;0;0;0;45;45;0;0;246,816050520827;0;0;0;0;0;0;0;0;0
2023-03-14T06:00:00;9,03;100,8;245,496789154179;0;310,45;0;312,34999999999997;0;312,04999999999995;1,0754467043913571;291,81416586909125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;383,5622744326508;0;30;0;0;0;0;0;0;14,375240446511064;29,639671023734156;5,246221771200945;0;0;0;0;45;45;2,1247595534889365;2,146221771200946;245,496789154179;0;0;0;0;0;0;0;0;0
2023-03-14T07:00:00;42,6;120,1;265,361539818443;0;310,04999999999995;0;311,65;0;311,34999999999997;0,9674177279999999;292,24249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;351,94497083678647;0;30;4,076046928211608;5,485931262734331;0,9710098335039765;2,015990499385434;4,3261598699258235;1,5574175531732966;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,361539818443;1,9781175723442872;0;1,105963742567241;0,872153829777046;0;0;0;0;1,9781175723442872
2023-03-14T08:00:00;90,42;119,8;259,528051045466;0;309,84999999999997;0;311,25;0;311,15;1,5290199377207072;291,6880254360426;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;320,33082897128173;0;30;3,642290887605767;4,902141167706281;0,8676789866840118;2,1497465399912774;4,613189999981281;1,6607483999932613;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,528051045466;1,9182907634058126;0;0,9882716594095863;0,9300191039962262;0;0;0;0;1,9182907634058126
2023-03-14T09:00:00;94,84;112,8;233,664188763473;0;309,75;0;312,04999999999995;0;311,54999999999995;1,4783620278809884;290,92082013397743;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;348,79879588838463;30;0;1,7423123009038644;2,3449694493995485;0,41505959254372005;1,0217723707876634;2,1926445725057153;0,7893520461020576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,664188763473;0,9147829868161012;0;0,47274584099894895;0,4420371458171522;0;0;0;0;0,9147829868161012
2023-03-14T10:00:00;83,37;100,3;234,291371775601;0;309,34999999999997;0;310,84999999999997;0;310,65;5,22121173799984;289,6139255715822;0;2,040893470790379;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,695997055050766;1,5653323516835886;1;0;4,695997055050766;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;377,2639160087958;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,291371775601;0;0;0;0;0;0;0;0;0
2023-03-14T11:00:00;73,78;89,3;221,496813764396;0;308,75;0;308,54999999999995;0;309,04999999999995;23,990755301721848;295,4165212362782;0;5,218762886597937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,64724224877386;0;30;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;45;45;0;0;221,496813764396;0;0;0;0;0;0;0;0;0
2023-03-14T12:00:00;60,94;85,3;228,197875152099;0;308,75;0;310,65;0;310,25;10,717121192650977;292,5709402457418;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,112677524549;30;0;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0;228,197875152099;0;0;0;0;0;0;0;0;0
2023-03-14T13:00:00;53,26;81,1;213,678008696891;0;308,65;0;310,25;0;310,04999999999995;6,654532374286139;289,83139778486884;0;2,2261855670103072;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,49631888837547;0;30;0;0;0;0;0;0;6,1;12,577319587628855;2,2261855670103072;0;0;0;0;45;45;0;0;213,678008696891;0;0;0;0;0;0;0;0;0
2023-03-14T14:00:00;61,07;77,9;212,625276345959;0;308,65;0;311,04999999999995;0;310,45;10,984924239313528;294,1057858765226;0;1,0583505154639195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,96206925648664;30;0;0;0;0;0;0;0;2,9;5,979381443298982;1,0583505154639197;0;0;0;0;45;45;0;0;212,625276345959;0;0;0;0;0;0;0;0;0
2023-03-14T15:00:00;65,45;74,6;205,97928468514002;0;308,45;0;311,54999999999995;0;310,65;6,188973651697694;291,0012906268399;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,34602568113996;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0;205,97928468514002;0;0;0;0;0;0;0;0;0
2023-03-14T16:00:00;59,82;72,2;215,922654689229;0;308,15;0;310,45;0;309,84999999999997;10,363965919070838;294,4122023707662;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,7331437101508;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0;215,922654689229;0;0;0;0;0;0;0;0;0
2023-03-14T17:00:00;78,83;70,9;254,66077956378004;0;308,04999999999995;0;310,65;0;309,95;13,320794162724916;294,2989449036164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,2023703957798;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,9;40,9;0;0;254,66077956378004;0;0;0;0;0;0;0;0;0
2023-03-14T18:00:00;122,85;73,1;305,273953279944;0;307,95;0;311,04999999999995;0;310,15;12,251490799692892;293,46417006702995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,6687501587402;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;305,273953279944;0;0;0;0;0;0;0;0;0
2023-03-14T19:00:00;144,86;80,2;318,193473084884;0;307,75;0;310,84999999999997;0;309,95;5,443811460076284;289,62310154269585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,1322832837243;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;318,193473084884;0;0;0;0;0;0;0;0;0
2023-03-14T20:00:00;152,21;78,8;321,059366792667;0;307,65;0;310,45;0;309,65;7,325048890698138;291,19708202141055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,5140226869749;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,8;33,8;0;0;321,059366792667;0;0;0;0;0;0;0;0;0
2023-03-14T21:00:00;140,93;85,2;337,482325642949;0;307,65;0;310,34999999999997;0;309,65;10,311335243110166;295,4534692817146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,9778712847062;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;337,482325642949;0;0;0;0;0;0;0;0;0
2023-03-14T22:00:00;129,72;84,9;334,378182738371;0;307,54999999999995;0;310,95;0;310,04999999999995;6,808452746759995;295,3248182686245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,3599261291567;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;334,378182738371;0;0;0;0;0;0;0;0;0
2023-03-14T23:00:00;122,84;77;326,44517215296696;0;307,45;0;310,54999999999995;0;309,65;9,76278308215617;296,4474226278331;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,7451427681227;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;326,44517215296696;0;0;0;0;0;0;0;0;0
2023-03-15T00:00:00;105,32;71,2;306,280263977382;0;307,34999999999997;0;310,45;0;309,54999999999995;11,174080913806568;298,8395999967373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,2124682538459;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;306,280263977382;0;0;0;0;0;0;0;0;0
2023-03-15T01:00:00;105,64;68,5;309,24587495240803;0;307,25;0;310,45;0;309,54999999999995;9,248377248755697;297,60641754466195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,59799963859945;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;309,24587495240803;0;0;0;0;0;0;0;0;0
2023-03-15T02:00:00;105,8;68,9;317,197920886116;0;307,15;0;310,75;0;309,65;1,0686074629332527;289,7861058798774;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,98669247021456;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,9;23,9;0;0;317,197920886116;0;0;0;0;0;0;0;0;0
2023-03-15T03:00:00;103,97;72;342,94097916881;0;307,04999999999995;0;310,45;0;309,45;1,1459389703052927;287,4658643267726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,3785464325465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27;27;0;0;342,94097916881;0;0;0;0;0;0;0;0;0
2023-03-15T04:00:00;105,23;76;365,480067467568;0;306,95;0;310,34999999999997;0;309,34999999999997;0,5861975899999998;287,85999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,8525085779032;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0;365,480067467568;0;0;0;0;0;0;0;0;0
2023-03-15T05:00:00;105,67;91;389,154437878079;0;306,84999999999997;0;310,45;0;309,34999999999997;0,7345620282684887;287,57084010495294;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,3236233270454;30;0;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,154437878079;0,2713324360699866;0;0,2713324360699866;0;0;0;0;0;0,2713324360699866
2023-03-15T06:00:00;121,43;112,3;402,53692028435;0;306,75;0;310,65;0;309,34999999999997;0,6214154510000001;288,4625;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,628863792638393;1,542954597546131;1;0;4,628863792638393;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;345,7918909647127;30;0;0;0;0;1,7715594617303037;3,801629746202368;1,3685867086328525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,53692028435;0,7664085568343973;0;0;0,7664085568343973;0;0;0;0;0,7664085568343973
2023-03-15T07:00:00;143,47;122,2;374,036415922034;0;306,65;0;310,04999999999995;0;309,04999999999995;0,6962303179999999;289,7;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,25731177561624;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,036415922034;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-03-15T08:00:00;160;121,9;350,479506118247;0;306,54999999999995;0;310,25;0;309,04999999999995;0,8408585056376812;289,358859322208;0;30,11800362815805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,64093867601764;0;30;0;0;0;31,9;68,4549356223176;24,643776824034337;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,479506118247;13,800515021459228;0;0;13,800515021459228;0;0;0;0;13,800515021459228
2023-03-15T09:00:00;159,58;115,5;313,60485242194204;0;306,54999999999995;0;310,34999999999997;0;309,15;11,121455813513624;292,74286326509275;0;25,17379761957435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,027727213729;0;30;0;0;0;25,5;54,72103004291845;19,69957081545064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,60485242194204;11,031759656652358;0;0;11,031759656652358;0;0;0;0;11,031759656652358
2023-03-15T10:00:00;129,99;105,9;288,924645788955;0;306,34999999999997;0;310,25;0;308,95;14,814274531985932;294,48432541176413;0;1,4924598964449114;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;279,41767707258657;0;30;0;0;0;1,1920374275970502;2,5580202308949573;0,9208872831221847;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,924645788955;0,5156968785484234;0;0;0,5156968785484234;0;0;0;0;0,5156968785484234
2023-03-15T11:00:00;114,15;100,6;283,913298723673;0;306,15;0;309,84999999999997;0;308,65;32,86203018222081;299,7892337761148;0;1,94089347079038;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;9,40838582677165;3,136128608923883;1;0;9,40838582677165;3;0;0;0;0;0;0;307,8897353048793;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;283,913298723673;0;0;0;0;0;0;0;0;0
2023-03-15T12:00:00;97;95;277,931838252149;0;306,04999999999995;0;309,84999999999997;0;308,65;33,62502583321835;297,0350061849108;0;3,807560137457045;0;0;0;0;0;0;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;336,3589463313488;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,931838252149;0;0;0;0;0;0;0;0;0
2023-03-15T13:00:00;90,85;86,4;284,347516821009;0;305,84999999999997;0;310,04999999999995;0;308,65;6,554442608357377;285,36484658280125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,74636306829467;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,4;41,4;0;0;284,347516821009;0;0;0;0;0;0;0;0;0
2023-03-15T14:00:00;90,84;88,4;301,486272220331;0;305,84999999999997;0;310,25;0;308,75;2,9002371044185855;285,1656011860354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,2158884319878;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0;301,486272220331;0;0;0;0;0;0;0;0;0
2023-03-15T15:00:00;96,25;93,3;328,575664962452;0;305,65;0;309,45;0;308,25;5,8129405870931;283,8673840854141;0;4,374226804123713;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,6825668431446;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,575664962452;0;0;0;0;0;0;0;0;0
2023-03-15T16:00:00;102,83;92,5;379,01909943371595;0;305,54999999999995;0;309,65;0;308,34999999999997;6,997299267913044;283,23941887733383;0;6,06978535055709;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,1463985864603;30;0;2,5;3,3647375504710633;0,5955585464333781;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,01909943371595;0,6783310901749663;0;0,6783310901749663;0;0;0;0;0;0,6783310901749663
2023-03-15T17:00:00;116,99;94,3;451,46302658096397;0;305,65;0;310,15;0;308,54999999999995;3,9217346160129107;284,3970289183219;0;4,04089347079038;0;0;0;0;0;0;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;358,5284365781806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,46302658096397;0;0;0;0;0;0;0;0;0
2023-03-15T18:00:00;150,8;93,6;454,626776890299;0;305,54999999999995;0;309,54999999999995;0;308,15;2,8765113763974473;286,2420334387288;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,91363636610174;0;30;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,626776890299;1,55742489270386;0;0;1,55742489270386;0;0;0;0;1,55742489270386
