timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-15T19:00:00;182,3;93,5;446,542703360216;0;305,54999999999995;0;309,45;0;308,15;2,7013707134991285;286,0251216914671;0;8,178089465067917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,3809450024651;30;0;0;0;0;3,5;7,510729613733905;2,703862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,542703360216;1,514163090128755;0;0;1,514163090128755;0;0;0;0;1,514163090128755
2023-03-15T20:00:00;199,28;93,4;448,730802276472;0;305,65;0;309,95;0;308,34999999999997;14,525273244342062;295,1707698802853;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,76645953954386;0;30;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,730802276472;1,4709012875536502;0;0;1,4709012875536502;0;0;0;0;1,4709012875536502
2023-03-15T21:00:00;168,98;92,3;459,214602318882;0;305,54999999999995;0;309,95;0;308,25;3,870141610787009;288,65685964782153;0;7,2510508384584735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,1551355251689;0;30;0;0;0;2,3;4,93562231759656;1,7768240343347617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,214602318882;0,9950214592274665;0;0;0,9950214592274665;0;0;0;0;0,9950214592274665
2023-03-15T22:00:00;147,36;91,2;449,686681272817;0;305,34999999999997;0;309,34999999999997;0;307,84999999999997;3,718312798455669;288,34339586078755;0;6,401265430733155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,62592001161636;30;0;0;0;0;1,2;2,575107296137345;0,9270386266094442;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,686681272817;0,5191416309012887;0;0;0,5191416309012887;0;0;0;0;0,5191416309012887
2023-03-15T23:00:00;139,35;84;454,127192027954;0;305,34999999999997;0;309,45;0;307,95;6,618224741895623;289,9813376095624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,0938574196152;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;454,127192027954;0;0;0;0;0;0;0;0;0
2023-03-16T00:00:00;127,63;75,3;428,95076918868705;0;305,34999999999997;0;309,84999999999997;0;308,15;1,2586076573872542;289,2768622586969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,48000066545217;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;428,95076918868705;0;0;0;0;0;0;0;0;0
2023-03-16T01:00:00;117,39;69,7;390,986147318837;0;305,25;0;309,95;0;308,15;0,3904789389999999;286,95;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,86930529696457;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,7;24,7;0;0;390,986147318837;0;0;0;0;0;0;0;0;0
2023-03-16T02:00:00;107,61;69,1;355,772402827072;0;305,04999999999995;0;309,25;0;307,75;0,5273861120000001;287,67749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,3407183664349;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0;355,772402827072;0;0;0;0;0;0;0;0;0
2023-03-16T03:00:00;103,8;68,3;327,357057376789;0;305,04999999999995;0;309,25;0;307,75;0,606913798;288,04499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,8092842945982;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;327,357057376789;0;0;0;0;0;0;0;0;0
2023-03-16T04:00:00;100;71;318,716730801922;0;305,04999999999995;0;309,45;0;307,84999999999997;0,6838550609999997;288,09999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,2750033661688;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;318,716730801922;0;0;0;0;0;0;0;0;0
2023-03-16T05:00:00;98,07;76,4;318,161206834117;0;304,95;0;310,04999999999995;0;308,15;0,7661798549999999;288,1325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,6589284974111;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0;318,161206834117;0;0;0;0;0;0;0;0;0
2023-03-16T06:00:00;103,86;95,1;277,868678408446;0;304,75;0;309,04999999999995;0;307,54999999999995;0,7574963849999997;288,35749999999996;0;3,7742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;0;0;0;0;0;0;368,1249626045614;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,868678408446;0;0;0;0;0;0;0;0;0
2023-03-16T07:00:00;130,32;109,2;330,221776538364;0;304,75;0;309,15;0;307,54999999999995;0,9796886719999998;289,59749999999997;0;0;0;0;0;0;0;0;0;3,654889350084077;1,2182964500280256;1;0;3,654889350084077;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;336,5092027398799;0;30;0;0;0;0,8371480775129704;1,7964551019591637;0,646723836705299;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,221776538364;0,3621653485549674;0;0;0,3621653485549674;0;0;0;0;0,3621653485549674
2023-03-16T08:00:00;142,35;112,9;309,393868314597;0;304,75;0;309,34999999999997;0;307,65;1,5672185245217392;291,61681974956525;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,04800997633827;1,6826699921127566;1;0;5,04800997633827;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;364,9755518196059;30;0;0;0;0;1,9524132780304353;4,189728064442994;1,5083021031994779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,393868314597;0,8446491777917076;0;0;0,8446491777917076;0;0;0;0;0,8446491777917076
2023-03-16T09:00:00;138,03;115,3;276,647475841592;0;304,65;0;309,65;0;307,84999999999997;1,559433376173913;292,18518438323724;0;0;0;2,588256128460578;0,8627520428201927;1;0;2,588256128460578;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;333,36010689600295;0;30;0;0;0;2,6758285432309497;5,742121337405472;2,0671636814659697;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,647475841592;1,157611661620943;0;0;1,157611661620943;0;0;0;0;1,157611661620943
2023-03-16T10:00:00;117,12;112,8;225,544733392447;0;304,54999999999995;0;309,04999999999995;0;307,34999999999997;8,225264702851849;290,17133145614537;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;301,7478235168923;0;30;1,7423123009038644;2,3449694493995485;0,41505959254372005;1,0217723707876634;2,1926445725057153;0,7893520461020576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;225,544733392447;0,9147829868161012;0;0,47274584099894895;0,4420371458171522;0;0;0;0;0,9147829868161012
2023-03-16T11:00:00;103,2;106,1;194,298989027963;0;304,54999999999995;0;308,95;0;307,25;32,224560895217024;298,688691150189;0;0,10756013745704696;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,580433070866137;3,193477690288712;1;0;9,580433070866137;3,0000000000000004;0;0;0;0;0;0;330,2176487345406;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;194,298989027963;0;0;0;0;0;0;0;0;0
2023-03-16T12:00:00;91,51;104,6;179,949892484275;0;304,65;0;309,45;0;307,45;32,3891265174125;297,95898095768433;0;4,150211056092216;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,6056796012461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;10,627952755905513;11,354650380240932;0;0;45;45;0;0;179,949892484275;2,2890975166565717;0;0;0;0;2,2890975166565717;0;0;2,2890975166565717
2023-03-16T13:00:00;85,4;97,3;178,096951474855;0;304,65;0;309,45;0;307,45;20,626966536349258;295,43615705761863;0;3,0408934707903796;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,108385826771651;2,0361286089238835;1;0;6,108385826771651;3,0000000000000004;0;0;0;0;0;0;327,075819033286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,096951474855;0;0;0;0;0;0;0;0;0
2023-03-16T14:00:00;78,49;91,4;188,547889302786;0;304,54999999999995;0;309,25;0;307,34999999999997;21,732460654818343;296,7747391434912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,46416408296164;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,4;1,4957264957265017;0;0;45;45;0;0;188,547889302786;0,30153846153846275;0;0;0;0;0,30153846153846275;0;0;0,30153846153846275
2023-03-16T15:00:00;80,48;85,6;203,101191624598;0;304,54999999999995;0;308,95;0;307,15;30,247340545194497;298,0429170836146;0;3,8684536082474206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,9346176665534;30;0;0;0;0;0;0;0;10,6;21,855670103092773;3,8684536082474206;0;0;0;0;45;45;0;0;203,101191624598;0;0;0;0;0;0;0;0;0
2023-03-16T16:00:00;84,89;85,8;217,734792677105;0;304,54999999999995;0;309,04999999999995;0;307,15;24,23334994901751;298,08522302203795;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,4022242047867;30;0;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;45;45;0;0;217,734792677105;0;0;0;0;0;0;0;0;0
2023-03-16T17:00:00;95,58;83,8;243,720760557695;0;304,54999999999995;0;309,45;0;307,34999999999997;15,312815056719016;294,75551285026984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,78803661394517;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,8;38,8;0;0;243,720760557695;0;0;0;0;0;0;0;0;0
2023-03-16T18:00:00;119,22;86,1;319,272430410472;0;304,54999999999995;0;309,45;0;307,34999999999997;16,20306045257937;294,67815180686813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,2559578102838;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;319,272430410472;0;0;0;0;0;0;0;0;0
2023-03-16T19:00:00;131,85;88,3;320,067168167249;0;304,45;0;309,04999999999995;0;307,04999999999995;11,091321197829979;293,30981719362296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,72103221450277;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,3;43,3;0;0;320,067168167249;0;0;0;0;0;0;0;0;0
2023-03-16T20:00:00;129,97;90,6;341,968988258195;0;304,34999999999997;0;308,95;0;307,04999999999995;4,33775659879484;289,88333486406907;0;5,9377461174284285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,10431274286026;0;30;0;0;0;0,6;1,2875536480686574;0,46351931330471663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,968988258195;0,2595708154506413;0;0;0,2595708154506413;0;0;0;0;0,2595708154506413
2023-03-16T21:00:00;110;87,3;361,52284207457205;0;304,34999999999997;0;309,15;0;307,15;4,25539991570701;289,521503180476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,56970231158596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0;361,52284207457205;0;0;0;0;0;0;0;0;0
2023-03-16T22:00:00;98,14;83,2;357,722948330138;0;304,34999999999997;0;309,45;0;307,25;2,550212090598293;288,8692740785846;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,95329797293374;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;357,722948330138;0;0;0;0;0;0;0;0;0
2023-03-16T23:00:00;86,07;77,8;338,853198576813;0;304,25;0;309,34999999999997;0;307,15;1,075604595782856;289,9472957615986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,4190026431364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;338,853198576813;0;0;0;0;0;0;0;0;0
2023-03-17T00:00:00;80,44;76,4;306,264223235092;0;304,15;0;308,65;0;306,84999999999997;0,804288523;291,23249999999996;0;0,5109278350515485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,8818607428721;30;0;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0;306,264223235092;0;0;0;0;0;0;0;0;0
2023-03-17T01:00:00;48,45;72,9;293,821977531596;0;304,15;0;309,25;0;307,04999999999995;0,8550041870000001;291,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,26292518837676;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,9;42,9;0;0;293,821977531596;0;0;0;0;0;0;0;0;0
2023-03-17T02:00:00;49,97;76,3;275,472285503033;0;304,15;0;309,45;0;307,15;0,8998949979999998;291,15749999999997;0;0,47443298969072056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,72609889585794;30;0;0;0;0;0;0;0;1,3;2,680412371134015;0,4744329896907206;0;0;0;0;45;45;0;0;275,472285503033;0;0;0;0;0;0;0;0;0
2023-03-17T03:00:00;50,06;76,6;266,52212217973096;0;303,95;0;308,65;0;306,75;1,054460358;291,53249999999997;0;0,5839175257731938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,1074789175473;0;30;0;0;0;0;0;0;1,6;3,2989690721649367;0,5839175257731938;0;0;0;0;45;45;0;0;266,52212217973096;0;0;0;0;0;0;0;0;0
2023-03-17T04:00:00;59,93;79,4;260,944655528914;0;303,95;0;308,75;0;306,75;1,0394810460000001;291,54749999999996;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,49202080123456;0;30;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;260,944655528914;0;0;0;0;0;0;0;0;0
2023-03-17T05:00:00;62,79;90;298,278727193837;0;304,04999999999995;0;309,15;0;306,95;1,003689101;291,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,8797242307334;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,278727193837;0;0;0;0;0;0;0;0;0
2023-03-17T06:00:00;81,59;104;357,12959025262705;0;303,95;0;309,15;0;306,95;0,9752321550000002;290,99249999999995;0;0,8075601374570454;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;12,808385826771655;4,269461942257218;1;0;12,808385826771655;3,0000000000000004;0;0;0;0;0;0;330,34953625831037;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,12959025262705;0;0;0;0;0;0;0;0;0
2023-03-17T07:00:00;105,07;114;363,165301970414;0;303,84999999999997;0;308,84999999999997;0;306,75;0,975684642;291,23999999999995;0;0;0;1,6801060637775267;0,5600353545925089;1;0;1,6801060637775267;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;298,7375539362635;0;30;0;0;0;2,283978607914004;4,901241647884128;1,7644469932382862;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,165301970414;0,9880903162134402;0;0;0,9880903162134402;0;0;0;0;0,9880903162134402
2023-03-17T08:00:00;112,17;120,6;344,81700653036;0;303,75;0;308,65;0;306,65;1,1790930435362321;290,8573656757873;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;267,12873281244885;0;30;4,7989736625546815;6,458914754447755;1,1432279115372526;1,7930637650423598;3,8477763198333896;1,3851994751400203;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,81700653036;2,0778289205750786;0;1,3021172144966675;0,7757117060784113;0;0;0;0;2,0778289205750786
2023-03-17T09:00:00;104,56;115,6;305,53990419190603;0;303,75;0;308,75;0;306,65;1,2681383761304348;291,17310327579116;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;295,6020199391676;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,5082776235908879;0,543031649135564;0;0;45;45;0;0;305,53990419190603;1,4812796231266832;0;1,3718044426609535;0;0;0,10947518046572971;0;0;1,4812796231266832
2023-03-17T10:00:00;90,29;109,9;281,21062866209104;0;303,84999999999997;0;309,15;0;306,84999999999997;9,274557497669692;291,564691868427;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;2,9522790578389166;0,9840930192796389;1;0;2,9522790578389166;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;263,99351236875265;0;30;0;0;0;1,0481441965297889;2,2492364732398897;0,8097251303663604;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,21062866209104;0,4534460730051617;0;0;0,4534460730051617;0;0;0;0;0,4534460730051617
2023-03-17T11:00:00;84,04;107,6;266,293200700566;0;303,84999999999997;0;309,04999999999995;0;306,65;15,495242298228593;294,82399710522094;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,72556183682018;3,57518727894006;1;0;10,72556183682018;3;0;0;0;0;0;0;292,46711301751577;30;0;0;0;0;0,3548712340459563;0,7615262533175026;0,27414945119430095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;266,293200700566;0,1535236926688085;0;0;0,1535236926688085;0;0;0;0;0,1535236926688085
2023-03-17T12:00:00;79,95;102,5;261,30675856304805;0;304,04999999999995;0;308,84999999999997;0;306,45;15,078285979658778;295,6630625862354;0;2,374226804123712;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;320,937866306214;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,2;3,4188034188034218;0;0;45;45;0;0;261,30675856304805;0,6892307692307699;0;0;0;0;0,6892307692307699;0;0;0,6892307692307699
2023-03-17T13:00:00;75,76;101,5;274,73819187472395;0;304,34999999999997;0;308,54999999999995;0;306,34999999999997;8,625339061012792;292,2319484981739;0;1,6408934707903782;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,980433070866143;1,6601443569553809;1;0;4,980433070866143;3;0;0;0;0;0;0;289,3268251511623;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,73819187472395;0;0;0;0;0;0;0;0;0
2023-03-17T14:00:00;74,05;98,2;301,135690108837;0;303,84999999999997;0;307,04999999999995;0;305,45;9,237703094011657;292,7472800268945;0;2,7408934707903767;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,227952755905518;1,4093175853018391;1;0;4,227952755905518;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;257,71894510022616;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,135690108837;0;0;0;0;0;0;0;0;0
2023-03-17T15:00:00;88,05;95,8;314,220314731422;0;303,54999999999995;0;305,84999999999997;0;304,75;9,544330133775096;293,084027354765;0;3,5408934707903796;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,608385826771651;1,5361286089238837;1;0;4,608385826771651;3;0;0;0;0;0;0;286,19317320571616;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,220314731422;0;0;0;0;0;0;0;0;0
2023-03-17T16:00:00;99,03;93,8;317,414756683855;0;303,25;0;304,95;0;304,15;12,381969260001679;294,5632741169407;0;4,207560137457046;0;0;0;0;0;0;0;3,8;1,2666666666666666;1;0;3,8;3;0;0;0;0;0;0;0;0;0;0;0;0;314,6645538883956;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,414756683855;0;0;0;0;0;0;0;0;0
2023-03-17T17:00:00;109,54;95,6;304,606932856659;0;303,04999999999995;0;304,04999999999995;0;303,65;13,675901858165572;295,3390306355044;0;4,538027526879935;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,1330874330067;30;0;1,627952755905509;2,1910535072752477;0,3878164707877188;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,606932856659;0,4417163870666899;0;0,4417163870666899;0;0;0;0;0;0,4417163870666899
2023-03-17T18:00:00;126,79;102,3;349,148061927934;0;302,84999999999997;0;303,54999999999995;0;303,25;15,789022428286248;292,8666892377306;0;1,3742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;11,108385826771652;3,7027952755905504;1;0;11,108385826771652;3,0000000000000004;0;0;0;0;0;0;371,5987741242634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,148061927934;0;0;0;0;0;0;0;0;0
2023-03-17T19:00:00;134,36;101,2;362,479997413345;0;302,65;0;303,15;0;302,95;14,020871910937462;292,5610396220068;0;1,7408934707903772;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,680433070866146;1,560144356955382;1;0;4,680433070866146;3;0;0;0;0;0;0;339,98266687842994;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,479997413345;0;0;0;0;0;0;0;0;0
2023-03-17T20:00:00;134,23;95,9;390,522176252311;0;302,54999999999995;0;302,84999999999997;0;302,75;16,68645849554785;293,5296487328021;0;5,639616618594334;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,4486686117421;30;0;0;0;0;1,9279527559055203;4,137237673616996;1,4894055625021185;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,522176252311;0,8340671150011864;0;0;0,8340671150011864;0;0;0;0;0,8340671150011864
2023-03-17T21:00:00;126,35;89,8;411,877539932604;0;302,34999999999997;0;302,54999999999995;0;302,54999999999995;14,110208689557519;292,8010004261376;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,91182374488096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;411,877539932604;0;0;0;0;0;0;0;0;0
2023-03-17T22:00:00;109,97;87,7;414,161924107271;0;302,25;0;302,25;0;302,25;2,6131803151583317;291,3758796690959;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,2931851940854;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;414,161924107271;0;0;0;0;0;0;0;0;0
2023-03-17T23:00:00;107,09;82,8;408,959403479687;0;302,15;0;302,04999999999995;0;302,15;1,1200791799999998;291,47249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,756655875566;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;408,959403479687;0;0;0;0;0;0;0;0;0
2023-03-18T00:00:00;102,25;76;352,5150793492;0;302,04999999999995;0;301,95;0;302,04999999999995;0,8989877039999999;289,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,1383328415574;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0;352,5150793492;0;0;0;0;0;0;0;0;0
2023-03-18T01:00:00;106,35;70,4;317,345710071241;0;301,95;0;301,84999999999997;0;301,95;0,898428758;288,45;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,6021190082733;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;317,345710071241;0;0;0;0;0;0;0;0;0
2023-03-18T02:00:00;98,25;67,7;303,716742079424;0;301,84999999999997;0;301,54999999999995;0;301,75;0,7592000190000001;287,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,9841114279514;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;303,716742079424;0;0;0;0;0;0;0;0;0
2023-03-18T03:00:00;96,84;73,1;312,19362732488895;0;301,84999999999997;0;301,54999999999995;0;301,75;1,11879535;289,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,36926564838757;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0;312,19362732488895;0;0;0;0;0;0;0;0;0
2023-03-18T04:00:00;95;73,9;332,01707947904305;0;301,75;0;301,45;0;301,65;0,596749182;286,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,83652872182273;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;332,01707947904305;0;0;0;0;0;0;0;0;0
2023-03-18T05:00:00;96,18;85,3;354,063056080112;0;301,65;0;301,45;0;301,65;0,3678937100000002;284,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,2219977005295;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,3;40,3;0;0;354,063056080112;0;0;0;0;0;0;0;0;0
2023-03-18T06:00:00;99,8;97,4;364,147735653134;0;301,65;0;301,25;0;301,45;0,3206301770000001;284,52;0;4,96682968031197;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,6895755007595;30;0;3,4279527559055203;4,613664543614429;0,8166186242197538;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;364,147735653134;0,9301147719926688;0;0,9301147719926688;0;0;0;0;0;0,9301147719926688
2023-03-18T07:00:00;103,5;110,2;345,255031721346;0;301,54999999999995;0;301,15;0;301,45;0,4491432130000001;285,145;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;3,16185214968885;1,0539507165629498;1;0;3,16185214968885;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;321,0753591747884;0;30;0;0;0;1,1385711046798526;2,4432856323601984;0,8795828276496714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,255031721346;0,492566383483816;0;0;0,492566383483816;0;0;0;0;0,492566383483816
2023-03-18T08:00:00;105,43;119,7;281,74795493389496;0;301,54999999999995;0;301,15;0;301,45;0,3486148290000001;284,445;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;349,5432516388709;30;0;3,4977055407371607;4,707544469363608;0,8332353710773586;2,1943318868598896;4,7088667099997625;1,6951920155999145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,74795493389496;1,8983484937596553;0;0,9490409650237033;0,9493075287359521;0;0;0;0;1,8983484937596553
2023-03-18T09:00:00;100,74;117,2;222,95399686321701;0;301,45;0;301,15;0;301,34999999999997;0,962141236;288,35249999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,271457888654532;1,7571526295515105;1;0;5,271457888654532;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;317,929349945286;0;30;0;0;0;3,2485322948480286;6,971099345167443;2,5095957642602795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,95399686321701;1,4053736279857565;0;0;1,4053736279857565;0;0;0;0;1,4053736279857565
2023-03-18T10:00:00;102,65;107,8;179,338503715429;0;301,45;0;300,95;0;301,25;0,9999231610000001;289,63;0;0;0;0;0;0;0;0;0;2,676881588117708;0,8922938627059027;1;0;2,676881588117708;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;346,39755701029145;30;0;0;0;0;0,4151558394793335;0,8908923593977113;0,3207212493831761;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,338503715429;0,1796038996545786;0;0;0,1796038996545786;0;0;0;0;0,1796038996545786
2023-03-18T11:00:00;97;98,7;160,60127460558;0;301,45;0;300,95;0;301,25;0,933962632;289;0;2,574226804123711;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,508385826771657;2,502795275590552;1;0;7,508385826771657;3,0000000000000004;0;0;0;0;0;0;374,8629172545904;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;160,60127460558;0;0;0;0;0;0;0;0;0
2023-03-18T12:00:00;91,14;92,7;156,255881989625;0;301,45;0;301,04999999999995;0;301,25;1,0425517400000002;289,66499999999996;0;4,57422680412371;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,32543096286497;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;156,255881989625;0;0;0;0;0;0;0;0;0
2023-03-18T13:00:00;84,06;84,6;157,873936626818;0;301,34999999999997;0;300,95;0;301,25;1,1333960669999998;290,9975;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,70615105134766;0;30;0;0;0;0;0;0;9,6;19,79381443298968;3,503505154639173;0;0;0;0;45;45;0;0;157,873936626818;0;0;0;0;0;0;0;0;0
2023-03-18T14:00:00;80,42;82,7;163,53657204865098;0;301,34999999999997;0;300,84999999999997;0;301,15;0,7028616030000001;288,98749999999995;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,0900330678215;0;30;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0;163,53657204865098;0;0;0;0;0;0;0;0;0
2023-03-18T15:00:00;87,52;74,5;218,93216335400402;0;301,34999999999997;0;300,95;0;301,15;0,631189698;286,9675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,5560240645147;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0;218,93216335400402;0;0;0;0;0;0;0;0;0
2023-03-18T16:00:00;92,08;70,3;267,11223444290397;0;301,34999999999997;0;300,95;0;301,25;0,44661368800000006;285,35499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,9402210936872;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;267,11223444290397;0;0;0;0;0;0;0;0;0
2023-03-18T17:00:00;104,43;71,5;290,750146858149;0;301,34999999999997;0;300,95;0;301,25;0,3615617920000001;285,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,40652707157784;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0;290,750146858149;0;0;0;0;0;0;0;0;0
2023-03-18T18:00:00;130,74;77,6;301,860553889353;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3841239660000002;284,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,7910390504496;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,6;32,6;0;0;301,860553889353;0;0;0;0;0;0;0;0;0
2023-03-18T19:00:00;156,95;81,8;307,29419201934;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3420371360000001;284,58;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,2576599465446;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;307,29419201934;0;0;0;0;0;0;0;0;0
2023-03-18T20:00:00;169,54;84,4;353,191154929607;0;301,34999999999997;0;300,84999999999997;0;301,15;0,32763498199999996;284,66499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,64248681212894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;353,191154929607;0;0;0;0;0;0;0;0;0
2023-03-18T21:00:00;144,15;85;389,30526408190303;0;301,34999999999997;0;300,95;0;301,25;0,739269218;286,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,1094225634477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;389,30526408190303;0;0;0;0;0;0;0;0;0
2023-03-18T22:00:00;132,92;84;381,24439789826795;0;301,34999999999997;0;300,95;0;301,25;0,2709235390000001;284,07;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,4945642527703;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;381,24439789826795;0;0;0;0;0;0;0;0;0
2023-03-18T23:00:00;129,95;83,3;382,507083403293;0;301,45;0;300,95;0;301,25;0,254243841;283,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,882867427924;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;382,507083403293;0;0;0;0;0;0;0;0;0
2023-03-19T00:00:00;118,46;80,1;387,434805952584;0;301,45;0;301,04999999999995;0;301,25;0,3555455970000001;284,7625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,27433177276015;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;387,434805952584;0;0;0;0;0;0;0;0;0
2023-03-19T01:00:00;110,03;75,2;354,27116116364397;0;301,45;0;301,15;0;301,34999999999997;0,3223300990000001;284,215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,7479043395829;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0;354,27116116364397;0;0;0;0;0;0;0;0;0
2023-03-19T02:00:00;106;77,5;316,02594030791795;0;301,34999999999997;0;301,04999999999995;0;301,25;0,27223413599999996;284,135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,21862954914894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,5;32,5;0;0;316,02594030791795;0;0;0;0;0;0;0;0;0
2023-03-19T03:00:00;99,6;80;297,56145537238297;0;301,34999999999997;0;300,95;0;301,25;0,5971764390000001;285,98749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,68650768619403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;297,56145537238297;0;0;0;0;0;0;0;0;0
2023-03-19T04:00:00;99,18;84,2;276,82131698759997;0;301,34999999999997;0;300,95;0;301,15;0,26813661000000005;283,87;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,07259166700436;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;276,82131698759997;0;0;0;0;0;0;0;0;0
2023-03-19T05:00:00;98,74;94,5;298,124754664712;0;301,25;0;300,84999999999997;0;301,15;0,2651422730000002;283,9;0;3,9742268041237114;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;346,5407844078377;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,124754664712;0;0;0;0;0;0;0;0;0
2023-03-19T06:00:00;103,36;107,1;312,571451456784;0;301,15;0;300,65;0;300,95;0,2980175140000001;284,03999999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,567887523631967;3,8559625078773223;1;0;11,567887523631967;3;0;0;0;0;0;0;314,92718296097587;0;30;0;0;0;0,20415972046251527;0,43811098811698546;0,15771995572211478;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,571451456784;0,08832317520438428;0;0;0,08832317520438428;0;0;0;0;0,08832317520438428
2023-03-19T07:00:00;100;111,6;345,095337163682;0;301,15;0;300,65;0;300,95;0,3303436400000001;284,41249999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,519869728152653;4,50662324271755;1;0;13,519869728152653;3,0000000000000004;0;0;0;0;0;0;283,31674287425875;0;30;0;0;0;1,560563342713485;3,3488483749216416;1,205585414971791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,095337163682;0,6751278323842029;0;0;0,6751278323842029;0;0;0;0;0,6751278323842029
2023-03-19T08:00:00;102,45;113;321,470114112171;0;301,65;0;303,04999999999995;0;302,34999999999997;0,2456049440000001;283,9325;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,117867673621578;1,7059558912071924;1;0;5,117867673621578;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;311,78841119997134;30;0;0;0;0;1,982555580747122;4,254411117483094;1,531588002293914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;321,470114112171;0,8576892812845917;0;0;0,8576892812845917;0;0;0;0;0,8576892812845917
2023-03-19T09:00:00;101,44;105;289,78819464170704;0;301,84999999999997;0;303,04999999999995;0;302,65;0,4076785200000002;284,69;0;0,47422680412371143;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,480433070866143;2,8268110236220476;1;0;8,480433070866143;3;0;0;0;0;0;0;340,25723235885135;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,78819464170704;0;0;0;0;0;0;0;0;0
2023-03-19T10:00:00;102,26;97,7;264,850301707364;0;301,84999999999997;0;303,34999999999997;0;302,75;0,33212182229565723;284,1600780204053;0;2,9075601374570446;0;0;0;0;0;0;0;3,2876112282791166;1,095870409426372;1;0;3,2876112282791166;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;308,64425926719446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,850301707364;0;0;0;0;0;0;0;0;0
2023-03-19T11:00:00;100,41;91,3;234,56934669273;0;301,84999999999997;0;303,34999999999997;0;302,75;0,37945836357800544;284,2344986338298;0;5,783917248269067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,0344474728467;0;30;1,3;1,749663526244949;0,30969044414535596;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,56934669273;0,3527321668909817;0;0,3527321668909817;0;0;0;0;0;0,3527321668909817
2023-03-19T12:00:00;99,18;86,4;235,779345385009;0;301,95;0;303,25;0;302,75;0,3539701720000001;284,5825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,4277966596784;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,4;41,4;0;0;235,779345385009;0;0;0;0;0;0;0;0;0
2023-03-19T13:00:00;97,39;84,4;208,898303447199;0;301,45;0;301,45;0;301,54999999999995;0,3333586830000002;284,51;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,9032538800124;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;208,898303447199;0;0;0;0;0;0;0;0;0
2023-03-19T14:00:00;94,04;80,5;239,652723664609;0;300,84999999999997;0;299,75;0;300,34999999999997;0,317144551;284,59749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,3758635546244;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,5;35,5;0;0;239,652723664609;0;0;0;0;0;0;0;0;0
2023-03-19T15:00:00;95,01;77,8;301,282241369976;0;300,65;0;299,54999999999995;0;300,15;0,565439361;285,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,84562596826896;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;301,282241369976;0;0;0;0;0;0;0;0;0
2023-03-19T16:00:00;98,67;81,4;335,884365547813;0;300,54999999999995;0;299,34999999999997;0;299,95;0,3878116640000001;285,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,2335940372511;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;335,884365547813;0;0;0;0;0;0;0;0;0
2023-03-19T17:00:00;106,09;84;315,307309559269;0;300,95;0;300,65;0;300,75;0,38279768000000003;284,8425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,7036706778474;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;315,307309559269;0;0;0;0;0;0;0;0;0
2023-03-19T18:00:00;133,17;84,7;384,05670640978;0;302,04999999999995;0;303,34999999999997;0;302,65;0,3567082650000001;284,5175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,0919529423586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,7;39,7;0;0;384,05670640978;0;0;0;0;0;0;0;0;0
2023-03-19T19:00:00;145;88,8;367,37732153430005;0;302,04999999999995;0;303,54999999999995;0;302,84999999999997;0,3069856770000001;284,3175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,4833963786433;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,8;43,8;0;0;367,37732153430005;0;0;0;0;0;0;0;0;0
2023-03-19T20:00:00;152,91;93,6;398,427378557469;0;302,04999999999995;0;303,45;0;302,84999999999997;0,3843274300000001;284,7725;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,8780006705844;0;30;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,427378557469;1,55742489270386;0;0;1,55742489270386;0;0;0;0;1,55742489270386
2023-03-19T21:00:00;144,71;96,3;433,030251790001;0;301,95;0;303,25;0;302,75;0,5760035100000002;286,22749999999996;0;10,34117959382328;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,35471287051735;30;0;0;0;0;6,3;13,519313304721022;4,866952789699568;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,030251790001;2,725493562231758;0;0;2,725493562231758;0;0;0;0;2,725493562231758
2023-03-19T22:00:00;135,27;98,5;448,62960655720303;0;301,75;0;302,95;0;302,45;0,343515382;284,8775;0;2,6408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,308385826771654;2,4361286089238847;1;0;7,308385826771654;3;0;0;0;0;0;0;289,8285773992303;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,62960655720303;0;0;0;0;0;0;0;0;0
2023-03-19T23:00:00;132,9;93,6;413,303363450628;0;302,04999999999995;0;304,34999999999997;0;303,34999999999997;0,490664224;285,40999999999997;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,29959454149036;30;0;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;413,303363450628;1,55742489270386;0;0;1,55742489270386;0;0;0;0;1,55742489270386
2023-03-20T00:00:00;130;88,6;410,818704027928;0;302,15;0;305,04999999999995;0;303,84999999999997;0,4538000040000001;285,5775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,68881721361515;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;410,818704027928;0;0;0;0;0;0;0;0;0
2023-03-20T01:00:00;124;84,4;396,19531976459996;0;302,25;0;305,54999999999995;0;304,15;0,488128725;285,63;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,1601483318938;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;396,19531976459996;0;0;0;0;0;0;0;0;0
2023-03-20T02:00:00;114,94;85,8;385,394521376431;0;302,25;0;305,75;0;304,25;0,762394978;287,47499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,62863231706064;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;385,394521376431;0;0;0;0;0;0;0;0;0
2023-03-20T03:00:00;113,06;87,2;380,249475729868;0;302,34999999999997;0;305,95;0;304,34999999999997;1,296505494;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,0153220854079;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;380,249475729868;0;0;0;0;0;0;0;0;0
2023-03-20T04:00:00;110,18;90;370,294462940347;0;302,25;0;305,84999999999997;0;304,34999999999997;0,9356875520000001;291,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,40517318477833;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,294462940347;0;0;0;0;0;0;0;0;0
2023-03-20T05:00:00;110,25;99,4;356,919133677747;0;302,25;0;306,04999999999995;0;304,54999999999995;1,035910015;291,53749999999997;0;2,340893470790377;0;0;0;0;0;0;0;4,987611228279119;1,6625370760930398;1;0;4,987611228279119;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;308,8771326674599;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;356,919133677747;0;0;0;0;0;0;0;0;0
2023-03-20T06:00:00;116,4;106,7;375,06211425457496;0;302,34999999999997;0;306,65;0;304,84999999999997;1,0527590150000001;291,41499999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,09684256127038;3,3656141870901264;1;0;10,09684256127038;3,0000000000000004;0;0;0;0;0;0;337,34624495419314;30;0;0;0;0;0,08359050959576478;0,17937877595657675;0,06457635934436763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,06211425457496;0,036162761232845876;0;0;0,036162761232845876;0;0;0;0;0,036162761232845876
2023-03-20T07:00:00;135,77;104,7;401,16241530660903;0;302,45;0;306,75;0;304,95;0,9644418349999999;291,53999999999996;0;0,5742268041237106;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,180433070866146;2,7268110236220484;1;0;8,180433070866146;3;0;0;0;0;0;0;305,7335629612767;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,16241530660903;0;0;0;0;0;0;0;0;0
2023-03-20T08:00:00;148,43;108,9;385,012568318904;0;302,45;0;306,75;0;304,95;1,4144296944347827;290,99934861974543;0;20,075085173222426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,20298960498053;30;0;0;0;0;18,9;40,5579399141631;14,600858369098717;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,012568318904;8,17648068669528;0;0;8,17648068669528;0;0;0;0;8,17648068669528
2023-03-20T09:00:00;148,51;103,1;388,374734526901;0;302,34999999999997;0;306,75;0;304,95;1,800443026826087;291,3770541798976;0;15,594398477943448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,66956930602004;30;0;0;0;0;13,1;28,111587982832603;10,120171673819737;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;388,374734526901;5,6672961373390525;0;0;5,6672961373390525;0;0;0;0;5,6672961373390525
2023-03-20T10:00:00;137,56;90,9;353,22037806372;0;302,54999999999995;0;307,54999999999995;0;305,34999999999997;1,4702823360579709;291,2187452809396;0;4,94143152853316;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;331,0543549806684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,30161417322836;44,30161417322836;0;0;353,22037806372;0;0;0;0;0;0;0;0;0
2023-03-20T11:00:00;122,75;88,7;308,406280909786;0;303,04999999999995;0;309,04999999999995;0;306,15;1,5834248063478262;290,9354244736422;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,52124954517035;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0;308,406280909786;0;0;0;0;0;0;0;0;0
2023-03-20T12:00:00;115,79;81,6;303,01946345736604;0;303,95;0;312,25;0;308,15;21,194877989590204;296,6043207396463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,9063500517948;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;303,01946345736604;0;0;0;0;0;0;0;0;0
2023-03-20T13:00:00;104,59;76,2;303,304394868255;0;304,04999999999995;0;312,34999999999997;0;308,45;26,040525679201465;298,6500232919051;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,29461204836855;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,2;31,2;0;0;303,304394868255;0;0;0;0;0;0;0;0;0
2023-03-20T14:00:00;99,96;70,4;314,925757790659;0;304,15;0;313,15;0;308,95;33,12143469960835;298,58181102852615;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,76498258716373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;314,925757790659;0;0;0;0;0;0;0;0;0
2023-03-20T15:00:00;101,73;67,2;319,349876427948;0;305,04999999999995;0;315,54999999999995;0;310,04999999999995;18,541669302950268;293,2142636959648;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,23250608890504;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0;319,349876427948;0;0;0;0;0;0;0;0;0
2023-03-20T16:00:00;104,74;64,6;328,182240180912;0;305,34999999999997;0;316,04999999999995;0;310,65;29,566735893704962;295,6771099860246;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,69718283829616;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;328,182240180912;0;0;0;0;0;0;0;0;0
2023-03-20T17:00:00;113,83;66,1;340,813462513973;0;305,25;0;315,65;0;310,45;35,20021587779555;296,4927514632853;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,15901312001233;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0;340,813462513973;0;0;0;0;0;0;0;0;0
2023-03-20T18:00:00;132,84;68,3;342,936528815075;0;305,15;0;315,54999999999995;0;310,34999999999997;21,52715779931254;294,72761149871457;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,5390498502793;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;342,936528815075;0;0;0;0;0;0;0;0;0
2023-03-20T19:00:00;150,96;77,7;362,613469540776;0;305,34999999999997;0;315,45;0;310,34999999999997;12,13246551333365;294,8272095780438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,0011959452943;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;362,613469540776;0;0;0;0;0;0;0;0;0
2023-03-20T20:00:00;165,47;84,2;388,809735578681;0;305,15;0;315,04999999999995;0;309,95;12,38344732271402;297,42327883194173;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,3815484572787;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;388,809735578681;0;0;0;0;0;0;0;0;0
2023-03-20T21:00:00;152,36;87,4;406,929123002647;0;305,15;0;315,25;0;310,04999999999995;13,650494076268348;297,3540409033194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,844010302433;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0;406,929123002647;0;0;0;0;0;0;0;0;0
2023-03-20T22:00:00;135,49;89,8;441,564271224619;0;305,15;0;315,25;0;310,04999999999995;15,04151461603695;298,0560479785396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,2246785329817;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0;441,564271224619;0;0;0;0;0;0;0;0;0
