timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-03-20T23:00:00;127,5;85,9;455,11827518930795;0;305,34999999999997;0;316,15;0;310,54999999999995;3,269871552546394;289,64555756204015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,6085086967074;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;455,11827518930795;0;0;0;0;0;0;0;0;0
2023-03-21T00:00:00;117,04;81,5;442,214931822935;0;305,84999999999997;0;317,25;0;311,54999999999995;1,04880269;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,9955004774167;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;442,214931822935;0;0;0;0;0;0;0;0;0
2023-03-21T01:00:00;120,79;81,3;432,342932490422;0;305,75;0;317,04999999999995;0;311,34999999999997;1,037372659;291,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,46460092736896;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0;432,342932490422;0;0;0;0;0;0;0;0;0
2023-03-21T02:00:00;112,28;83,6;414,450327879228;0;305,65;0;316,54999999999995;0;311,15;0,963756246;291,05499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,8519070988552;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;414,450327879228;0;0;0;0;0;0;0;0;0
2023-03-21T03:00:00;111,56;89,6;376,45327852073603;0;305,84999999999997;0;317,65;0;311,65;1,131638406;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,24237453972427;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;376,45327852073603;0;0;0;0;0;0;0;0;0
2023-03-21T04:00:00;108,65;97,8;319,85165764557;0;305,54999999999995;0;316,84999999999997;0;311,25;1,241298542;291,195;0;2,8742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,608385826771651;2,2027952755905504;1;0;6,608385826771651;3;0;0;0;0;0;0;302,7149503022703;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,85165764557;0;0;0;0;0;0;0;0;0
2023-03-21T05:00:00;110;116,4;340,72352161583404;0;305,65;0;316,54999999999995;0;311,15;1,0338893820000001;291,97249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,71259631038804;1,5708654367960133;1;0;4,71259631038804;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;331,1846788072401;30;0;0;0;0;3,0073938731145238;6,453634920846617;2,323308571504782;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,72352161583404;1,301052800042678;0;0;1,301052800042678;0;0;0;0;1,301052800042678
2023-03-21T06:00:00;118,21;127;358,514716821202;0;305,84999999999997;0;317,75;0;311,75;1,0797213300000001;292,41749999999996;0;7,50833972477109;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;359,6515603393594;30;0;0;0;0;12,992037427597047;27,879908642912117;10,036767111448363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,514716821202;5,620589582411083;0;0;5,620589582411083;0;0;0;0;5,620589582411083
2023-03-21T07:00:00;129,81;144;346,89779768266897;0;305,54999999999995;0;316,84999999999997;0;311,25;1,124963824;293,135;0;20,64138693507152;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;388,11559518332547;30;0;0;0;0;29,992037427597047;64,36059533819109;23,16981432174879;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,89779768266897;12,975096020179324;0;0;12,975096020179324;0;0;0;0;12,975096020179324
2023-03-21T08:00:00;145,49;141,1;315,479321589473;0;305,54999999999995;0;316,54999999999995;0;311,15;1,5823629225942029;292,65598157641006;0;34,39891791255202;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;356,4978362553861;0;30;0,5;0,6729475100942127;0,11911170928667564;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,479321589473;18,002790681554306;0;0,1356662180349933;17,86712446351931;0;0;0;0;18,002790681554306
2023-03-21T09:00:00;143,45;129,1;285,94434372592195;0;305,84999999999997;0;317,65;0;311,65;2,41747295110923;290,44471101410454;0;9,130657321337608;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;384,96218647176056;30;0;0;0;0;15,092037427597043;32,38634641115245;11,659084708014882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,94434372592195;6,529087436488334;0;0;6,529087436488334;0;0;0;0;6,529087436488334
2023-03-21T10:00:00;128,53;113,2;230,06931331079;0;305,84999999999997;0;316,95;0;311,34999999999997;12,505242869843391;292,48037712728376;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;353,3447428846923;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;1,3614294541883494;1,4545186476371255;0;0;45;45;0;0;230,06931331079;1,1502509365234628;0;0,8570199771598183;0;0;0,2932309593636445;0;0;1,1502509365234628
2023-03-21T11:00:00;115,01;103,7;226,966791873019;0;306,04999999999995;0;316,84999999999997;0;311,34999999999997;19,03022955471708;293,9636897200583;0;0,9075601374570441;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;12,508385826771658;4,169461942257219;1;0;12,508385826771658;3;0;0;0;0;0;0;321,73046104198284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;226,966791873019;0;0;0;0;0;0;0;0;0
2023-03-21T12:00:00;106,72;95,2;246,63210349807198;0;306,54999999999995;0;318,25;0;312,15;32,42756001674758;297,41744102489577;0;6,712988580705138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;350,1982879958786;30;0;5,2;6,998654104979816;1,2387617765814274;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,63210349807198;1,410928667563931;0;1,410928667563931;0;0;0;0;0;1,410928667563931
2023-03-21T13:00:00;101,98;84;243,935241714705;0;273,15;0;273,15;0;273,15;26,537696213052488;294,1319104069171;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,584320798658;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;243,935241714705;0;0;0;0;0;0;0;0;0
2023-03-21T14:00:00;99,56;82,6;294,941105017189;0;273,15;0;273,15;0;273,15;14,98819807844893;292,3214252310149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,9735149981571;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;294,941105017189;0;0;0;0;0;0;0;0;0
2023-03-21T15:00:00;98,67;79,3;317,859393819359;0;273,15;0;273,15;0;273,15;22,380510705863273;295,91859309023255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,44481764665727;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0;317,859393819359;0;0;0;0;0;0;0;0;0
2023-03-21T16:00:00;98,32;73,4;338,61134113146;0;273,15;0;273,15;0;273,15;24,684760348466334;297,1555890448298;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,9132731648926;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,4;28,4;0;0;338,61134113146;0;0;0;0;0;0;0;0;0
2023-03-21T17:00:00;101,21;71,7;346,54455777612606;0;273,15;0;273,15;0;273,15;34,64123301337916;299,26566102190753;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,29993446915506;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;346,54455777612606;0;0;0;0;0;0;0;0;0
2023-03-21T18:00:00;112,99;72,8;383,938164445162;0;303,65;0;308,15;0;273,15;22,83259034412106;296,403302930221;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,76870447570815;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,8;27,8;0;0;383,938164445162;0;0;0;0;0;0;0;0;0
2023-03-21T19:00:00;132,08;76,8;379,760910933865;0;301,15;0;299,65;0;273,15;8,388157707508583;288,6274247124813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,15568023683954;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;379,760910933865;0;0;0;0;0;0;0;0;0
2023-03-21T20:00:00;143,29;81,5;393,635211862713;0;301,15;0;300,25;0;273,15;13,719594481827821;293,4060284597983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,6247646688159;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;393,635211862713;0;0;0;0;0;0;0;0;0
2023-03-21T21:00:00;125,25;85,4;386,082880293102;0;301,15;0;300,34999999999997;0;273,15;3,3610607376555253;287,0657144989727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,091002192349;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;386,082880293102;0;0;0;0;0;0;0;0;0
2023-03-21T22:00:00;105,13;84,2;365,852104189069;0;301,15;0;300,25;0;273,15;1,5044449480000002;290,7025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,47544572370873;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;365,852104189069;0;0;0;0;0;0;0;0;0
2023-03-21T23:00:00;99,69;83,2;324,608562825766;0;301,04999999999995;0;300,25;0;273,15;1,199099453;292,825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,8630508107153;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;324,608562825766;0;0;0;0;0;0;0;0;0
2023-03-22T00:00:00;92,59;78,3;330,298616639866;0;301,04999999999995;0;300,15;0;273,15;1,159025774;292,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,2538171372132;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;330,298616639866;0;0;0;0;0;0;0;0;0
2023-03-22T01:00:00;77,06;75,4;315,735184341521;0;300,95;0;300,15;0;273,15;1,242221061;293,02;0;0,14597938144330103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,7266917554995;30;0;0;0;0;0;0;0;0,4;0,824742268041249;0,14597938144330105;0;0;0;0;45;45;0;0;315,735184341521;0;0;0;0;0;0;0;0;0
2023-03-22T02:00:00;73,19;79,4;299,07857219884596;0;300,95;0;300,15;0;273,15;1,216650891;292,9525;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,1967190863239;30;0;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;299,07857219884596;0;0;0;0;0;0;0;0;0
2023-03-22T03:00:00;73,5;83;301,25036271485;0;300,95;0;300,04999999999995;0;273,15;1,391008896;292,46999999999997;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,58495204599427;0;30;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;45;45;0;0;301,25036271485;0;0;0;0;0;0;0;0;0
2023-03-22T04:00:00;69,05;88,7;294,178875010078;0;300,84999999999997;0;300,04999999999995;0;273,15;1,228311965;291,15999999999997;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,9763461823686;0;30;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;45;45;0;0;294,178875010078;0;0;0;0;0;0;0;0;0
2023-03-22T05:00:00;66,67;98,9;317,40340573755196;0;300,84999999999997;0;299,95;0;273,15;1,001159721;292,05249999999995;0;2,5075601374570438;0;0;0;0;0;0;0;4,487611228279119;1,495870409426373;1;0;4,487611228279119;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;293,4498485477504;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,40340573755196;0;0;0;0;0;0;0;0;0
2023-03-22T06:00:00;74,03;115,6;338,829162582487;0;300,75;0;299,95;0;273,15;0,974751074;291,5575;0;0;0;2,797829220310511;0,9326097401035036;1;0;2,797829220310511;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;321,9205035628956;30;0;0;0;0;2,766255451381014;5,93617049652578;2,137021378749281;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;338,829162582487;1,1967319720995973;0;0;1,1967319720995973;0;0;0;0;1,1967319720995973
2023-03-22T07:00:00;92,03;131,3;379,018636857044;0;300,75;0;299,84999999999997;0;273,15;1,065659027;291,54999999999995;0;1,5909408834232375;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;290,30936414411826;0;30;17,29203742759706;23,27326706271475;4,1193682701005105;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,018636857044;4,691890639843294;0;4,691890639843294;0;0;0;0;0;4,691890639843294
2023-03-22T08:00:00;109,01;129,2;363,870433978906;0;300,84999999999997;0;300,84999999999997;0;301,54999999999995;1,535076834567304;290,141881770914;0;1,0906717044191945;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;258,7013858392828;0;30;15,192037427597036;20,446887520319027;3,6190990910964675;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,870433978906;4,122092524096316;0;4,122092524096316;0;0;0;0;0;4,122092524096316
2023-03-22T09:00:00;110,21;114,3;319,46774707741696;0;302,95;0;303,95;0;303,45;4,444311930744039;291,61267327571073;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;287,1755157006989;30;0;3,9110925039330864;5,26391992453982;0,9317138266435482;0,3529921677584415;0,7574939222284152;0,2726978120022295;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,46774707741696;1,2139170315084762;0;1,0612062567872276;0,1527107747212485;0;0;0;0;1,2139170315084762
2023-03-22T10:00:00;82,37;102,2;284,13441133129203;0;303,84999999999997;0;307,45;0;305,65;16,857952457671836;293,8630343717746;0;2,374226804123712;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;315,6467981491288;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,9;3,098290598290604;0;0;45;45;0;0;284,13441133129203;0,6246153846153858;0;0;0;0;0,6246153846153858;0;0;0,6246153846153858
2023-03-22T11:00:00;58,35;83,9;264,227223039411;0;300,15;0;297,65;0;298,75;29,084886141517856;298,5988160845789;0;3,2480412371134038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,1152334693139;30;0;0;0;0;0;0;0;8,9;18,35051546391754;3,248041237113404;0;0;0;0;45;45;0;0;264,227223039411;0;0;0;0;0;0;0;0;0
2023-03-22T12:00:00;33,29;73,7;248,722394551176;0;299,54999999999995;0;296,84999999999997;0;297,95;28,912657457554772;298,2086247352115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,580821945967;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,7;43,7;0;0;248,722394551176;0;0;0;0;0;0;0;0;0
2023-03-22T13:00:00;22,93;67,6;231,75114172705298;0;299,45;0;297,54999999999995;0;298,34999999999997;24,634209610379692;297,04333823801846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,0435638637724;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0;231,75114172705298;0;0;0;0;0;0;0;0;0
2023-03-22T14:00:00;16,99;64,4;257,77180807829603;0;300,34999999999997;0;299,15;0;299,65;22,152022489127443;297,47155104079116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,424512138965;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;257,77180807829603;0;0;0;0;0;0;0;0;0
2023-03-22T15:00:00;39,43;60,7;279,93739156182403;0;299,65;0;297,15;0;298,15;32,19274129677271;298,92782837920527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,80862231933;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,7;30,7;0;0;279,93739156182403;0;0;0;0;0;0;0;0;0
2023-03-22T16:00:00;68,41;54,4;311,950681881683;0;299,65;0;297,54999999999995;0;298,45;33,839932319896796;299,00962885777574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,19589408867705;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,4;24,4;0;0;311,950681881683;0;0;0;0;0;0;0;0;0
2023-03-22T17:00:00;81,12;58,7;318,02484284184203;0;297,45;0;292,54999999999995;0;294,54999999999995;29,746039821403546;297,4650150915566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,6652744992682;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0;318,02484284184203;0;0;0;0;0;0;0;0;0
2023-03-22T18:00:00;100,62;70,7;344,91924007086;0;302,25;0;305,75;0;303,95;16,92053338003563;292,14178328003055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,13180797181826;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;344,91924007086;0;0;0;0;0;0;0;0;0
2023-03-22T19:00:00;119,25;76,8;359,698513267815;0;302,34999999999997;0;303,65;0;303,15;10,603947355327742;290,38033435252373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,5954947910211;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;359,698513267815;0;0;0;0;0;0;0;0;0
2023-03-22T20:00:00;139,85;83;315,60249994121295;0;300,84999999999997;0;298,95;0;299,75;4,892362887525732;288,4354906375975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,97738787312096;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;315,60249994121295;0;0;0;0;0;0;0;0;0
2023-03-22T21:00:00;125,31;81,1;248,16814097995098;0;300,84999999999997;0;300,65;0;300,65;4,666806482598615;287,9796390885188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,3624427659126;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;248,16814097995098;0;0;0;0;0;0;0;0;0
2023-03-22T22:00:00;108,41;83,1;249,030425936503;0;302,75;0;304,84999999999997;0;303,84999999999997;5,726690385206195;289,92512858873556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,75065915321494;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0;249,030425936503;0;0;0;0;0;0;0;0;0
2023-03-22T23:00:00;99,9;81,7;229,113842631519;0;304,04999999999995;0;308,25;0;306,25;1,197327756;291,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,14203671887856;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;229,113842631519;0;0;0;0;0;0;0;0;0
2023-03-23T00:00:00;83,29;75,5;219,799368606385;0;303,75;0;306,34999999999997;0;305,25;0,8958850520000001;291,1425;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,6155225152067;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0;219,799368606385;0;0;0;0;0;0;0;0;0
2023-03-23T01:00:00;68,05;75,5;228,188515393079;0;304,54999999999995;0;303,15;0;303,04999999999995;1,4824577859999999;293,91999999999996;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,08616096295515;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0;228,188515393079;0;0;0;0;0;0;0;0;0
2023-03-23T02:00:00;65,89;78,1;230,422418015087;0;306,45;0;299,75;0;301,34999999999997;1,417880876;293,73499999999996;0;1,1313402061855649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;350,55395234685886;30;0;0;0;0;0;0;0;3,1;6,391752577319576;1,1313402061855649;0;0;0;0;45;45;0;0;230,422418015087;0;0;0;0;0;0;0;0;0
2023-03-23T03:00:00;55,29;79,9;225,324078448266;0;306,15;0;299,95;0;302,84999999999997;1,388461739;293,47249999999997;0;1,7882474226804144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,93994958320314;0;30;0;0;0;0;0;0;4,9;10,103092783505167;1,7882474226804144;0;0;0;0;45;45;0;0;225,324078448266;0;0;0;0;0;0;0;0;0
2023-03-23T04:00:00;45,94;90,2;220,894887633042;0;312,04999999999995;0;304,15;0;309,34999999999997;1,555758534;293,2575;0;0;0;0;0;0;0;0;0;3,5317057164680925;1,1772352388226974;1;0;3,5317057164680925;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;287,3291082198238;0;30;0;0;0;0;0;0;7,255905511811024;14,960629921259846;2,6480314960629925;0;0;0;0;45;45;0;0;220,894887633042;0;0;0;0;0;0;0;0;0
2023-03-23T05:00:00;33,17;97,9;233,596752204531;0;331,45;0;325,84999999999997;0;327,75;1,498839451;293,575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,968405511811028;3,989468503937009;1;0;11,968405511811028;3,0000000000000004;0;0;0;0;0;0;315,8003753090018;30;0;0;0;0;0;0;0;10,931594488188978;22,539370078740163;3,9894685039370086;0;0;0;0;45;45;0;0;233,596752204531;0;0;0;0;0;0;0;0;0
2023-03-23T06:00:00;55,78;111,2;347,744693025262;0;338,04999999999995;0;329,15;0;332,04999999999995;1,210780044;292,34499999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,432053112247756;4,810684370749252;1;0;14,432053112247756;3;0;0;0;0;0;0;284,1898479030499;0;30;0;0;0;1,4399941318467349;3,0901161627612335;1,1124418185940441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,744693025262;0,6229674184126647;0;0;0,6229674184126647;0;0;0;0;0,6229674184126647
2023-03-23T07:00:00;80,64;122,3;430,324071677559;0;335,75;0;326,54999999999995;0;330,15;1,2703618779999999;291,8125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;252,58248154983858;0;30;7,256924559321137;9,7670586262734;1,7287693768503918;1,0351128682759074;2,221272249519114;0,7996580098268812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,324071677559;2,4168475045597706;0;1,9690390190567173;0,4478084855030534;0;0;0;0;2,4168475045597706
2023-03-23T08:00:00;92,22;121,3;436,11713108155;0;323,45;0;317,45;0;321,65;1,3671489207246377;290,1899734133625;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;281,0572233016836;30;0;5,811071090634989;7,821091642846554;1,38433322078384;1,4809663369620552;3,178039349703981;1,1440941658934332;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,11713108155;2,2174248080981878;0;1,5767320751978653;0,6406927329003226;0;0;0;0;2,2174248080981878
2023-03-23T09:00:00;95;106,2;449,234619852995;0;319,54999999999995;0;318,75;0;322,04999999999995;2,5705659638210756;286,6490635101879;0;0,9270108699642843;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;309,52911757935345;30;0;1,4920374275970474;2,0081257437376143;0,3554382566415577;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,234619852995;0,40483814993750306;0;0,40483814993750306;0;0;0;0;0;0,40483814993750306
2023-03-23T10:00:00;72,8;94,8;440,955208804042;0;326,84999999999997;0;327,25;0;328,54999999999995;18,283379643939945;295,04358454440535;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,9981646675955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;4,8;5,128205128205125;0;0;45;45;0;0;440,955208804042;1,0338461538461532;0;0;0;0;1,0338461538461532;0;0;1,0338461538461532
2023-03-23T11:00:00;40,74;79,4;442,964195453354;0;328,95;0;326,34999999999997;0;327,25;20,339183136726025;296,84704622138344;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,38541748270774;0;30;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0;442,964195453354;0;0;0;0;0;0;0;0;0
2023-03-23T12:00:00;35,68;65,8;405,521827124225;0;328,84999999999997;0;326,25;0;327,45;17,13255077627311;295,1152551963822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,8547789409595;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,8;35,8;0;0;405,521827124225;0;0;0;0;0;0;0;0;0
2023-03-23T13:00:00;36,52;57,8;379,152282526381;0;331,75;0;324,95;0;325,34999999999997;21,79344551876167;296,95481737353305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,24234609464435;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,8;27,8;0;0;379,152282526381;0;0;0;0;0;0;0;0;0
2023-03-23T14:00:00;37,19;55,2;364,703918088588;0;326,45;0;318,84999999999997;0;324,15;18,97175396475079;296,6902301730387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,63307449161385;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;364,703918088588;0;0;0;0;0;0;0;0;0
2023-03-23T15:00:00;51,28;55,8;385,167864823061;0;325,95;0;322,15;0;325,34999999999997;14,589734785031347;295,3656473485619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,1059111841647;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,8;25,8;0;0;385,167864823061;0;0;0;0;0;0;0;0;0
2023-03-23T16:00:00;55,28;52,1;386,251860607302;0;330,54999999999995;0;327,25;0;328,25;10,57027109771729;293,1746490269997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,49695322462526;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;386,251860607302;0;0;0;0;0;0;0;0;0
2023-03-23T17:00:00;89,9;52,2;365,550799666163;0;331,15;0;326,45;0;327,54999999999995;18,340018104456956;297,9203773136942;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,9701035293028;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;365,550799666163;0;0;0;0;0;0;0;0;0
2023-03-23T18:00:00;119,45;57,2;367,380267529903;0;328,34999999999997;0;327,04999999999995;0;327,45;14,877793133803358;296,1548977313073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,3614591505288;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;367,380267529903;0;0;0;0;0;0;0;0;0
2023-03-23T19:00:00;136,86;65,4;366,373235616602;0;326,95;0;327,15;0;327,54999999999995;6,474481930618458;291,1024986035093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,75597563619272;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;366,373235616602;0;0;0;0;0;0;0;0;0
2023-03-23T20:00:00;144,38;72,1;348,066138057216;0;327,15;0;327,25;0;327,84999999999997;1,98156072;294,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,23260003862913;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,1;27,1;0;0;348,066138057216;0;0;0;0;0;0;0;0;0
2023-03-23T21:00:00;122,12;73,3;326,867599551808;0;330,84999999999997;0;326,95;0;327,45;2,0868824850000003;294,22749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,70637677862527;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0;326,867599551808;0;0;0;0;0;0;0;0;0
2023-03-23T22:00:00;92,65;74,4;297,07539075376997;0;329,45;0;327,45;0;327,95;2,263070187;294,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,1773061409474;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;297,07539075376997;0;0;0;0;0;0;0;0;0
2023-03-23T23:00:00;88,85;72,6;295,610167578161;0;330,34999999999997;0;328,25;0;328,45;1,875433161;294,085;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,6453884103333;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0;295,610167578161;0;0;0;0;0;0;0;0;0
2023-03-24T00:00:00;77,35;66,9;291,950392366365;0;334,25;0;329,15;0;329,15;1,847563378;294,375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,11062387149224;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;291,950392366365;0;0;0;0;0;0;0;0;0
2023-03-24T01:00:00;55,12;65;287,23697116686196;0;334,15;0;329,25;0;329,34999999999997;2,14932456;294,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,49406544068404;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;287,23697116686196;0;0;0;0;0;0;0;0;0
2023-03-24T02:00:00;43,8;72,3;265,22783339474995;0;333,65;0;329,45;0;329,75;1,59876884;294,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,95961603413997;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;265,22783339474995;0;0;0;0;0;0;0;0;0
2023-03-24T03:00:00;40,67;74,1;248,002318810091;0;333,75;0;328,65;0;328,84999999999997;1,766495502;294,54749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,3433727041155;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1;44,1;0;0;248,002318810091;0;0;0;0;0;0;0;0;0
2023-03-24T04:00:00;40,18;78,5;246,142193229525;0;329,84999999999997;0;327,54999999999995;0;328,75;1,8383914609999998;294,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,8092383668451;30;0;0;0;0;0;0;0;2,5710737167350772;5,301182921103252;0,9383093770352756;0;0;0;0;45;45;0,9289262832649229;0,9383093770352756;246,142193229525;0;0;0;0;0;0;0;0;0
2023-03-24T05:00:00;35,07;90,6;313,740974052963;0;326,84999999999997;0;328,45;0;328,84999999999997;1,7271245441944207;293,21167517637207;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,1933100745874;0;30;0;0;0;0;0;0;9,5046926798714;19,597304494580207;3,468722895540697;0;0;0;0;45;45;2,12326007603411;2,1447071475092017;313,740974052963;0;0;0;0;0;0;0;0;0
2023-03-24T06:00:00;40,19;108,3;438,33128193287604;0;326,65;0;327,95;0;328,54999999999995;1,5461722070000001;294,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;306,58054337515887;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,0261805404075424;3,233098867956776;0;0;45;45;0,5658568871894993;0,5715726133227266;438,33128193287604;0,651792731780086;0;0;0;0;0,651792731780086;0;0;0,651792731780086
2023-03-24T07:00:00;62,44;117,5;467,878270160122;0;326,65;0;327,15;0;327,65;1,6415604860000002;293,66999999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;335,0498853208214;30;0;0,31682790962763097;0,42641710582453696;0,07547582773094304;3,1752095179694164;6,813754330406472;2,45295155894633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,878270160122;1,4596185615441715;0;0,08596568853422665;1,3736528730099449;0;0;0;0;1,4596185615441715
2023-03-24T08:00:00;81,23;114,4;451,84641509199105;0;326,75;0;328,15;0;328,45;1,9073002182608696;292,3573818528635;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;303,4374329638683;0;30;4,055677850801714;5,458516622882522;0,9661574422502064;0,3084068208898226;0,6618172122099196;0,23825419639557108;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;451,84641509199105;1,2338593011546362;0;1,1004369511731162;0,1334223499815198;0;0;0;0;1,2338593011546362
2023-03-24T09:00:00;81,23;101,1;427,645941963668;0;327,25;0;327,54999999999995;0;327,95;1,5977018917536232;291,12722855293157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,82814185215085;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;11,1;11,858974358974352;0;0;45;45;0;0;427,645941963668;2,3907692307692296;0;0;0;0;2,3907692307692296;0;0;2,3907692307692296
2023-03-24T10:00:00;62,36;88,3;390,841423289099;0;328,75;0;327,34999999999997;0;328,75;1,7894993516172715;290,22272130256164;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,30095903796564;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;45;45;0;0;390,841423289099;0;0;0;0;0;0;0;0;0
2023-03-24T11:00:00;36,95;71,4;380,687275122377;0;328,25;0;328,65;0;329,15;2,785317356874317;289,96736664816615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,77092894206186;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,4;41,4;0;0;380,687275122377;0;0;0;0;0;0;0;0;0
2023-03-24T12:00:00;25,28;56,9;371,040093090611;0;327,95;0;328,04999999999995;0;328,54999999999995;1,5562420619275363;290,90918290806184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,2380518491677;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,9;26,9;0;0;371,040093090611;0;0;0;0;0;0;0;0;0
2023-03-24T13:00:00;11,47;51,5;375,979180500206;0;329,25;0;328,54999999999995;0;328,95;2,0090755221394843;290,048960914701;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,7023280439828;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;21,5;0;0;375,979180500206;0;0;0;0;0;0;0;0;0
2023-03-24T14:00:00;3,99;49,8;378,741154960937;0;331,04999999999995;0;327,84999999999997;0;328,45;2,1827118249999997;293,38494266201434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,0848104427574;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0;378,741154960937;0;0;0;0;0;0;0;0;0
2023-03-24T15:00:00;2,07;46,3;368,929325571871;0;332,25;0;329,34999999999997;0;329,65;2,442103603101449;293,8408755184686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,47045459329206;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0;368,929325571871;0;0;0;0;0;0;0;0;0
2023-03-24T16:00:00;5,84;44,9;320,975475255452;0;334,45;0;329,25;0;329,54999999999995;2,2630800608695654;291,5844327315186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;350,93820754783275;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;320,975475255452;0;0;0;0;0;0;0;0;0
2023-03-24T17:00:00;29,59;47,5;333,286030678886;0;332,84999999999997;0;328,95;0;329,34999999999997;1,8952553082463768;291,7788820229682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,403113727078;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;333,286030678886;0;0;0;0;0;0;0;0;0
2023-03-24T18:00:00;79,53;53,7;369,08936043912;0;327,45;0;329,25;0;329,45;1,7564587465797101;291,57147659328814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,78622604728423;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0;369,08936043912;0;0;0;0;0;0;0;0;0
2023-03-24T19:00:00;101,02;63,2;350,43569898909396;0;327,15;0;329,25;0;329,45;1,6178339526647563;289,41780085708086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,2514474246795;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0;350,43569898909396;0;0;0;0;0;0;0;0;0
2023-03-24T20:00:00;116,23;68;305,366272603252;0;327,04999999999995;0;328,95;0;329,15;1,133057956;291,5575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,63487491151596;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;305,366272603252;0;0;0;0;0;0;0;0;0
2023-03-24T21:00:00;96,92;66,6;297,93890989679;0;327,04999999999995;0;329,25;0;329,34999999999997;1,184373572;291,74249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,1004114240248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;297,93890989679;0;0;0;0;0;0;0;0;0
2023-03-24T22:00:00;82,5;68,1;299,23726813370996;0;326,95;0;329,04999999999995;0;329,25;1,415933555;291,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,5631013828824;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;299,23726813370996;0;0;0;0;0;0;0;0;0
2023-03-24T23:00:00;76,2;64,3;269,525221928435;0;326,95;0;328,95;0;329,04999999999995;1,0107427709999999;291,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,94399770432307;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0;269,525221928435;0;0;0;0;0;0;0;0;0
2023-03-25T00:00:00;64,9;59,2;254,40250495182897;0;326,95;0;328,84999999999997;0;328,95;0,8583742480000001;290,62;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,3280559361316;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;29,2;0;0;254,40250495182897;0;0;0;0;0;0;0;0;0
2023-03-25T01:00:00;15,3;62,2;263,95428677207;0;327,25;0;328,65;0;328,34999999999997;1,01117722;290,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,71527576211696;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,2;32,2;0;0;263,95428677207;0;0;0;0;0;0;0;0;0
2023-03-25T02:00:00;0,97;63,6;253,90124122324;0;327,54999999999995;0;328,75;0;328,34999999999997;0,9134972739999999;291,2475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,18460423454076;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,6;33,6;0;0;253,90124122324;0;0;0;0;0;0;0;0;0
2023-03-25T03:00:00;0,11;68,6;246,766707108041;0;327,15;0;328,95;0;328,25;0,8833207439999998;290,2775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,6510857741173;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0;246,766707108041;0;0;0;0;0;0;0;0;0
2023-03-25T04:00:00;0,08;72,2;243,964773417331;0;326,54999999999995;0;327,95;0;327,84999999999997;0,8978020389999999;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,03577329711885;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0;243,964773417331;0;0;0;0;0;0;0;0;0
2023-03-25T05:00:00;0,29;83,7;250,519535880199;0;325,95;0;327,15;0;327,25;0,800366012;291,34499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,50256971978916;30;0;0;0;0;0;0;0;4,436004495450826;9,146401021548096;1,6189129808140128;0;0;0;0;45;45;0,29194826045469247;0,29489723278251767;250,519535880199;0;0;0;0;0;0;0;0;0
2023-03-25T06:00:00;0,1;94,7;249,171552624634;0;326,04999999999995;0;327,15;0;326,95;0,9124825930000001;291,5075;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,968011811023624;1,6560039370078745;1;0;4,968011811023624;3,0000000000000004;0;0;0;0;0;0;328,88757209439615;0;30;0;0;0;0;0;0;9,404035433070867;19,389763779527563;3,431988188976378;0;0;0;0;45;45;0;0;249,171552624634;0;0;0;0;0;0;0;0;0
2023-03-25T07:00:00;3,53;109,1;245,542155467212;0;326,04999999999995;0;327,25;0;327,04999999999995;1,004266607;291,10749999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;2,393417479572414;0,797805826524138;1;0;2,393417479572414;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;297,2757359687657;0;30;0;0;0;0,8070057747962796;1,731772048919055;0,6234379376108597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;245,542155467212;0,3491252450620814;0;0;0,3491252450620814;0;0;0;0;0,3491252450620814
2023-03-25T08:00:00;7,72;109;227,79700322452402;0;326,34999999999997;0;325,54999999999995;0;326,45;0,8487517290000001;291,23499999999996;0;0;0;0;0;0;0;0;0;3,5151739555174513;1,1717246518391504;1;0;3,5151739555174513;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;265,6670610267478;0;30;0;0;0;0,7768634720795932;1,667088995878955;0,6001520385164238;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;227,79700322452402;0,33608514156919733;0;0;0,33608514156919733;0;0;0;0;0,33608514156919733
2023-03-25T09:00:00;5,93;90,2;205,31699442739;0;326,25;0;327,54999999999995;0;327,25;0,865411736;291,34499999999997;0;0;0;2,6161417322834666;0,8720472440944889;1;0;2,6161417322834666;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;294,1404943206451;30;0;0;0;0;0;0;0;7,255905511811024;14,960629921259846;2,6480314960629925;0;0;0;0;45;45;0;0;205,31699442739;0;0;0;0;0;0;0;0;0
2023-03-25T10:00:00;0,06;79,3;202,33945196772498;0;326,15;0;327,04999999999995;0;327,04999999999995;1,1880837160000002;290,30499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,61108027121304;30;0;0;0;0;0;0;0;3,158747709131664;6,5128818744982775;1,152780091786195;0;0;0;0;45;45;1,1412522908683331;1,152780091786195;202,33945196772498;0;0;0;0;0;0;0;0;0
2023-03-25T11:00:00;-0,06;66,6;204,280504180534;0;326,25;0;326,84999999999997;0;326,84999999999997;0,8971058359999999;290,3975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,0788191631859;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0;204,280504180534;0;0;0;0;0;0;0;0;0
2023-03-25T12:00:00;-1,18;66,1;204,4928882003;0;326,54999999999995;0;327,25;0;327,04999999999995;0,79413281;290,965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,5437112812696;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,1;36,1;0;0;204,4928882003;0;0;0;0;0;0;0;0;0
2023-03-25T13:00:00;-3,62;61,3;196,67624289490098;0;326,54999999999995;0;327,15;0;326,95;0,915747181;292,2075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,92680954172044;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;196,67624289490098;0;0;0;0;0;0;0;0;0
2023-03-25T14:00:00;-6,02;58,7;203,443737836744;0;326,75;0;327,34999999999997;0;327,15;0,6043185879999999;289,4025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,39201686076626;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0;203,443737836744;0;0;0;0;0;0;0;0;0
2023-03-25T15:00:00;-5,38;56,3;201,877494505109;0;326,75;0;326,95;0;326,84999999999997;0,4204216710000001;287,4325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,85437765908017;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3;26,3;0;0;201,877494505109;0;0;0;0;0;0;0;0;0
2023-03-25T16:00:00;-0,87;53,8;196,164733445226;0;326,95;0;325,84999999999997;0;326,04999999999995;0,441989841;288,13;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,23494485289325;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,8;23,8;0;0;196,164733445226;0;0;0;0;0;0;0;0;0
2023-03-25T17:00:00;-0,02;49,9;214,606982929887;0;327,25;0;327,04999999999995;0;327,04999999999995;0,279220584;286,84999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,6186739899869;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;214,606982929887;0;0;0;0;0;0;0;0;0
2023-03-25T18:00:00;23,9;52,8;253,66387861496398;0;326,95;0;326,45;0;326,54999999999995;0,3636604022736666;285,76058195536064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,0845121225879;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;253,66387861496398;0;0;0;0;0;0;0;0;0
2023-03-25T19:00:00;60;56,7;211,334754320948;0;333,54999999999995;0;328,45;0;329,84999999999997;0,41066997015626;285,3817716844519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,54750367137564;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;211,334754320948;0;0;0;0;0;0;0;0;0
2023-03-25T20:00:00;77,04;61,8;151,151324797776;0;326,95;0;326,45;0;326,65;0,24342249348097783;285,4698451437066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,9287015525875;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;151,151324797776;0;0;0;0;0;0;0;0;0
2023-03-25T21:00:00;60;62,6;138,499240889118;0;327,04999999999995;0;326,04999999999995;0;326,25;0,377333673070739;285,44114845185123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,3920086824322;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,6;32,6;0;0;138,499240889118;0;0;0;0;0;0;0;0;0
2023-03-25T22:00:00;41,84;63,9;142,42048532664;0;327,54999999999995;0;327,84999999999997;0;327,84999999999997;0,3100317500000001;286,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,7735221131429;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9;33,9;0;0;142,42048532664;0;0;0;0;0;0;0;0;0
2023-03-25T23:00:00;38,91;62,9;154,724916256024;0;328,75;0;329,84999999999997;0;329,84999999999997;0,203834736;285,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,15819739251054;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0;154,724916256024;0;0;0;0;0;0;0;0;0
2023-03-26T00:00:00;33,36;59,6;155,200178204492;0;328,75;0;330,45;0;330,75;0,210576917;285,155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,6249815727713;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,6;29,6;0;0;155,200178204492;0;0;0;0;0;0;0;0;0
2023-03-26T01:00:00;39,66;62;127,92352210129701;0;328,65;0;330,34999999999997;0;330,95;0,248539164;285,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,00997170619297;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0;127,92352210129701;0;0;0;0;0;0;0;0;0
2023-03-26T02:00:00;39,23;67;169,52832979044598;0;273,15;0;273,15;0;273,15;0,2248621430000001;285,315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,47707070902237;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0;169,52832979044598;0;0;0;0;0;0;0;0;0
2023-03-26T03:00:00;40,12;69;174,16380254675101;0;328,75;0;330,54999999999995;0;331,04999999999995;0,567777225;288,005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,94132300195145;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0;174,16380254675101;0;0;0;0;0;0;0;0;0
2023-03-26T04:00:00;40,88;70,1;164,18035058101498;0;329,15;0;331,15;0;332,04999999999995;0,240695882;285,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,40272886965124;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;164,18035058101498;0;0;0;0;0;0;0;0;0
2023-03-26T05:00:00;41,42;78,2;162,06896094214298;0;329,95;0;331,84999999999997;0;332,95;0,2813451820000001;285,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,7823412283432;0;30;0;0;0;0;0;0;2,3506959695863583;4,846795813580121;0,8578828590036813;0;0;0;0;45;45;0,8493040304136446;0,8578828590036813;162,06896094214298;0;0;0;0;0;0;0;0;0
2023-03-26T06:00:00;63,49;79,8;159,904981238295;0;329,15;0;330,95;0;332,15;0,187448257;284,67249999999996;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,16511562579933;0;30;0;0;0;0;0;0;4,8;9,89690721649484;1,7517525773195866;0;0;0;0;45;45;0;0;159,904981238295;0;0;0;0;0;0;0;0;0
2023-03-26T07:00:00;73,09;81,9;159,215834233246;0;329,04999999999995;0;330,84999999999997;0;332,04999999999995;0,1850035860000001;284,78249999999997;0;2,5181443298969093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,62999911423674;30;0;0;0;0;0;0;0;6,9;14,226804123711354;2,5181443298969093;0;0;0;0;45;45;0;0;159,215834233246;0;0;0;0;0;0;0;0;0
2023-03-26T08:00:00;77,24;81,2;185,361690113588;0;329,15;0;330,84999999999997;0;332,04999999999995;0,2062970970000001;284,645;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,01308874590427;0;30;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;45;45;0;0;185,361690113588;0;0;0;0;0;0;0;0;0
2023-03-26T09:00:00;79,6;74,5;174,21523809584798;0;329,15;0;330,84999999999997;0;332,04999999999995;0,209960058;285,35749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,39934006860864;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;174,21523809584798;0;0;0;0;0;0;0;0;0
2023-03-26T10:00:00;78,58;68,6;147,08854945245;0;329,25;0;331,45;0;332,54999999999995;0,344269560934225;285,1388020390824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,7887527661807;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0;147,08854945245;0;0;0;0;0;0;0;0;0
2023-03-26T11:00:00;76;64,2;121,390968193038;0;328,95;0;331,25;0;332,15;0,27548243957368873;284,91478260869565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,2602738909041;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,2;34,2;0;0;121,390968193038;0;0;0;0;0;0;0;0;0
2023-03-26T12:00:00;61,89;58,2;103,01928451781201;0;328,45;0;330,95;0;331,95;0,5370409307068438;285,3762854381711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,650000495094;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,2;28,2;0;0;103,01928451781201;0;0;0;0;0;0;0;0;0
2023-03-26T13:00:00;55,44;54,3;88,2820485278952;0;327,65;0;330,25;0;331,04999999999995;0,3593749905391785;284,9752986448415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,1218354950445;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0;88,2820485278952;0;0;0;0;0;0;0;0;0
2023-03-26T14:00:00;50,46;50,4;106,404500781946;0;327,65;0;330,34999999999997;0;331,15;0,21248952499999998;284,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,590823311495;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,4;20,4;0;0;106,404500781946;0;0;0;0;0;0;0;0;0
2023-03-26T15:00:00;46,02;51,1;114,586655566619;0;327,65;0;330,34999999999997;0;331,15;0,25721887262501125;284,8569256029777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,05696422916384;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0;114,586655566619;0;0;0;0;0;0;0;0;0
2023-03-26T16:00:00;48,35;49,8;125,898966956045;0;327,15;0;329,84999999999997;0;330,45;0,4277104009329214;284,6791249429184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,44131116431987;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0;125,898966956045;0;0;0;0;0;0;0;0;0
2023-03-26T17:00:00;77,09;49,4;155,121839571957;0;326,95;0;328,84999999999997;0;330,04999999999995;0,2601656129089048;284,78186857562406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,82881966478243;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0;155,121839571957;0;0;0;0;0;0;0;0;0
