timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-01T16:00:00;40,57;111,1;158,521510432057;0;327,65;0;329,25;0;329,95;0,5468760663741454;286,5497365287288;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,170581241736093;4,390193747245364;1;0;13,170581241736093;3;0;0;0;0;0;0;349,0658203051695;0;30;0;0;0;1,4098518291300444;3,0254331097211247;1,089155919499605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;158,521510432057;0,6099273149197787;0;0;0,6099273149197787;0;0;0;0;0,6099273149197787
2023-04-01T17:00:00;52,06;112,9;235,74897963462098;0;327,75;0;329,25;0;329,84999999999997;0,167723037;287,3425;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,64758672196957;3,88252890732319;1;0;11,64758672196957;3;0;0;0;0;0;0;377,530913723139;30;0;0;0;0;1,9524132780304353;4,189728064442994;1,5083021031994779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,74897963462098;0,8446491777917076;0;0;0,8446491777917076;0;0;0;0;0,8446491777917076
2023-04-01T18:00:00;84,89;111,6;274,348756603155;0;327,84999999999997;0;328,95;0;329,54999999999995;0,1919437499999999;287,05499999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;405,99316063176667;30;0;0,007288138480482598;0,009809069287325166;0,0017362052638565542;1,5567965332110423;3,3407650927275583;1,202675433381921;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,348756603155;0,6754757510622005;0;0,0019775083683247533;0,6734982426938757;0;0;0;0;0,6754757510622005
2023-04-01T19:00:00;90,89;109,4;282,477813220732;0;327,75;0;329,15;0;329,65;0,1881979939999999;286,59499999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,9830003879198;3,994333462639933;1;0;11,9830003879198;3;0;0;0;0;0;0;434,4525613157035;30;0;0;0;0;0,897432682946348;1,9258212080393735;0,6932956348941745;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;282,477813220732;0,3882455555407377;0;0;0,3882455555407377;0;0;0;0;0,3882455555407377
2023-04-01T20:00:00;84,89;107,3;275,72443317014597;0;327,65;0;329,04999999999995;0;329,75;0,05710056499999995;285,23999999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,515988744970247;3,505329581656749;1;0;10,515988744970247;3;0;0;0;0;0;0;402,8301686911509;0;30;0;0;0;0,2644443258958927;0,5674770941971946;0,20429175391099005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,72443317014597;0,11440338219015443;0;0;0,11440338219015443;0;0;0;0;0,11440338219015443
2023-04-01T21:00:00;75,6;103,3;273,430292335658;0;327,95;0;329,84999999999997;0;330,34999999999997;0,13074989299999998;286,13;0;2,374226804123712;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;431,2898856742818;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;4;4,273504273504273;0;0;45;45;0;0;273,430292335658;0,8615384615384616;0;0;0;0;0,8615384615384616;0;0;0,8615384615384616
2023-04-01T22:00:00;79,95;98,1;278,07217906618996;0;329,45;0;328,25;0;330,15;0,2713857699999999;287,14;0;2,7742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;2,6999999999999997;1;0;8,1;3;0;0;0;0;0;0;399,6678093172933;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,07217906618996;0;0;0;0;0;0;0;0;0
2023-04-01T23:00:00;66,64;91,6;230,453244193052;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;0,13613565700000002;286,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,04889516794054;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,6;1,7094017094017033;0;0;45;45;0;0;230,453244193052;0,3446153846153834;0;0;0;0;0,3446153846153834;0;0;0,3446153846153834
2023-04-02T00:00:00;69,59;90,2;186,037727541587;0;327,54999999999995;0;328,04999999999995;0;328,75;0,14601569599999992;286,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,4331429100027;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367521672;0;0;45;45;0;0;186,037727541587;0,04307692307692369;0;0;0;0;0,04307692307692369;0;0;0,04307692307692369
2023-04-02T01:00:00;60,46;91,7;194,75194623922602;0;326,95;0;327,25;0;328,15;0,119485916;286,03499999999997;0;4,907560137457044;0;0;0;0;0;0;0;1,7;0,5666666666666667;1;0;1,7;3;0;0;0;0;0;0;0;0;0;0;0;0;364,8994995957117;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;194,75194623922602;0;0;0;0;0;0;0;0;0
2023-04-02T02:00:00;58,51;91,5;184,494775732027;0;333,75;0;324,04999999999995;0;327,54999999999995;0,1255406229999999;286,2025;0;3,9590752889721963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,36300964575213;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,5;1,5151515151515151;184,494775732027;0;0;0;0;0;0;0;0;0
2023-04-02T03:00:00;60,46;93,3;193,90734188059;0;330,65;0;327,15;0;329,15;0,198894354;286,1225;0;4,374226804123713;0;0;0;0;0;0;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;361,7447259763665;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,90734188059;0;0;0;0;0;0;0;0;0
2023-04-02T04:00:00;58,51;103,6;202,328666751941;0;324,84999999999997;0;323,54999999999995;0;325,15;0,250344269;287,6925;0;0,94089347079038;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,080433070866137;2,360144356955379;1;0;7,080433070866137;3;0;0;0;0;0;0;390,2085515037689;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;202,328666751941;0;0;0;0;0;0;0;0;0
2023-04-02T05:00:00;60,46;121,1;215,309704283807;0;330,15;0;325,75;0;328,45;0,03875423699999995;284,97249999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;418,6695306486185;30;0;5,521900396897756;7,431898246161179;1,3154459895705286;1,570137030699286;3,3693927697409567;1,2129813971067445;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;215,309704283807;2,1775402688058705;0;1,4982706864260935;0,6792695823797769;0;0;0;0;2,1775402688058705
2023-04-02T06:00:00;58,72;123,7;223,99399971279098;0;330,65;0;326,04999999999995;0;328,95;0,064449078;285,2775;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;387,0487163271326;0;30;9,281119415481752;12,491412403071;2,2109799953435667;0,41091801211529705;0,881798309260294;0,31744739133370586;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;223,99399971279098;2,696039279605989;0;2,5182687404591135;0,17777053914687527;0;0;0;0;2,696039279605989
2023-04-02T07:00:00;70,08;124;222,74185565505599;0;324,04999999999995;0;324,54999999999995;0;325,15;0,174171593;286,8825;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;415,51001145549986;30;0;9,714875456087594;13,075202498099049;2,3143108421635317;0,27716197150945404;0,5947681792048369;0,2141165445137413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,74185565505599;2,7558660885444635;0;2,6359608236167684;0,11990526492769513;0;0;0;0;2,7558660885444635
2023-04-02T08:00:00;75,55;123,4;197,376996620039;0;323,95;0;324,65;0;325,45;0,10825824699999989;285,71;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;383,8895130859333;0;30;8,847363374875911;11,907622308042951;2,107649148523602;0,5446740527211401;1,1688284393157513;0,4207782381536705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;197,376996620039;2,6362124706675147;0;2,400576657301459;0,23563581336605546;0;0;0;0;2,6362124706675147
2023-04-02T09:00:00;66,09;123,1;187,448319828364;0;325,15;0;323,84999999999997;0;325,04999999999995;0,09378382499999995;285,98499999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;352,27217676620364;0;30;8,413607334270052;11,323832213014875;2,004318301703633;0,67843009332699;1,455858569371223;0,5241090849736403;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;187,448319828364;2,576385661729037;0;2,2828845741437984;0,2935010875852385;0;0;0;0;2,576385661729037
2023-04-02T10:00:00;51,66;123,3;186,290820467755;0;336,04999999999995;0;329,84999999999997;0;332,25;0,215909727;286,42499999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;320,658002180106;0;30;8,702778028007286;11,71302560970025;2,073205532916944;0,5892593995897595;1,2645051493342476;0,4552218537603292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,290820467755;2,6162702010213543;0;2,36134596291557;0,25492423810578435;0;0;0;0;2,6162702010213543
2023-04-02T11:00:00;50,24;121,9;172,651783356285;0;326,84999999999997;0;327,65;0;327,15;0,05205346299999994;285,0725;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;349,125936379888;30;0;6,67858317184669;8,988671832902678;1,590994914423774;1,2134542557503627;2,603979089593053;0,937432472253499;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;172,651783356285;2,337078425975139;0;1,8121162415131797;0,5249621844619594;0;0;0;0;2,337078425975139
2023-04-02T12:00:00;42,64;117,5;177,138734409243;0;326,04999999999995;0;327,25;0;327,15;0,11790135600000001;286,075;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;377,59102378625;30;0;0,31682790962763097;0,42641710582453696;0,07547582773094304;3,1752095179694164;6,813754330406472;2,45295155894633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;177,138734409243;1,4596185615441715;0;0,08596568853422665;1,3736528730099449;0;0;0;0;1,4596185615441715
2023-04-02T13:00:00;26,07;116,2;170,956812359984;0;325,84999999999997;0;327,15;0;327,15;0,129017723;286,0125;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,95289073231886;4,65096357743962;1;0;13,95289073231886;3;0;0;0;0;0;0;345,9743173154503;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;170,956812359984;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-04-02T14:00:00;14,21;115,3;178,327185879265;0;326,95;0;327,45;0;327,34999999999997;0,126453978;286,17749999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;374,4397198837188;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,20827762359089075;0,22251882862274652;0;0;45;45;0;0;178,327185879265;1,416664238511299;0;1,3718044426609535;0;0;0,0448597958503457;0;0;1,416664238511299
2023-04-02T15:00:00;14,79;114,1;165,392469141428;0;328,45;0;326,84999999999997;0;326,65;0,12329808199999989;285,8925;0;0;0;1,749963761060834;0,5833212536869447;1;0;1,749963761060834;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;402,90227591173044;30;0;0;0;0;2,314120910630691;4,965924700924228;1,7877328923327223;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;165,392469141428;1,0011304197063244;0;0;1,0011304197063244;0;0;0;0;1,0011304197063244
2023-04-02T16:00:00;31,85;116,1;167,42102396217402;0;325,75;0;326,95;0;326,84999999999997;0,26939700901127106;285,79648020695464;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,883033035035542;4,62767767834518;1;0;13,883033035035542;3;0;0;0;0;0;0;431,36198568413926;30;0;0;0;0;2,916966964964456;6,2595857617263;2,253450874221468;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,42102396217402;1,261932489564022;0;0;1,261932489564022;0;0;0;0;1,261932489564022
2023-04-02T17:00:00;41,74;118,9;240,343856019842;0;325,45;0;326,95;0;326,84999999999997;0,20101778327646025;285,6327096052359;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;399,7399021171498;0;30;2,3410227657882468;3,150770882622136;0,557686446224118;2,5510146618088063;5,474280390147653;1,970740940453155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,343856019842;1,7388103365903895;0;0,6351954099366226;1,103614926653767;0;0;0;0;1,7388103365903895
2023-04-02T18:00:00;100,41;122,6;269,28112113809397;0;325,34999999999997;0;326,75;0;326,75;0,15616160446621802;285,03433426091874;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;368,1209807585171;0;30;7,690680599926978;10,350848721301452;1,8321002236703567;0,9013568276700642;1,934242119463657;0,6963271630069165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,28112113809397;2,476674313498246;0;2,086731102214373;0,3899432112838732;0;0;0;0;2,476674313498246
2023-04-02T19:00:00;130;123;295,255398079355;0;326,15;0;327,34999999999997;0;327,45;0,09143984199999995;285,48999999999995;0;4,4182109694062826;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;396,5841686604412;30;0;0;0;0;8,992037427597047;19,296217655787654;6,946638356083556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;295,255398079355;3,890117479406791;0;0;3,890117479406791;0;0;0;0;3,890117479406791
2023-04-02T20:00:00;131,5;121,1;316,382863338461;0;326,65;0;327,95;0;327,75;0,12302545299999999;286,11499999999995;0;2,950399810607995;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;425,0445102435752;30;0;0;0;0;7,092037427597042;15,218964436903521;5,478827197285268;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,382863338461;3,06814323047975;0;0;3,06814323047975;0;0;0;0;3,06814323047975
2023-04-02T21:00:00;120,6;115,9;333,564833105442;0;326,75;0;327,95;0;328,04999999999995;0,19042502;286,135;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468925;4,581105880156308;1;0;13,743317640468925;3,0000000000000004;0;0;0;0;0;0;393,4230584241298;0;30;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,564833105442;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-04-02T22:00:00;112,68;110,3;345,33110929524105;0;325,95;0;327,34999999999997;0;327,54999999999995;0,09785411999999996;285,84;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;421,8837161182874;30;0;0,9340131688340881;1,2570836727242103;0,2225038100721852;0,6859770146684668;1,472053679546066;0,5299393246365838;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,33110929524105;0,5501940902176876;0;0,2534280684212008;0,29676602179648687;0;0;0;0;0,5501940902176876
2023-04-02T23:00:00;109,12;107,2;329,46910404646;0;324,75;0;325,84999999999997;0;326,15;0,119587677;286,06;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,665697976820799;2,555232658940266;1;0;7,665697976820799;3,0000000000000004;0;0;0;0;0;0;450,3415277466756;30;0;0;0;0;0,23430202317920656;0,5027940411570956;0,18100585481655443;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,46910404646;0,10136327869727048;0;0;0,10136327869727048;0;0;0;0;0,10136327869727048
2023-04-03T00:00:00;108,53;104,9;340,58978900606104;0;324,34999999999997;0;324,95;0;325,45;0,22493200399999988;287,60749999999996;0;3,708277948134481;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;418,71754622547985;0;30;5,6;7,5370121130551935;1,3340511440107692;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,58978900606104;1,519461641991927;0;1,519461641991927;0;0;0;0;0;1,519461641991927
2023-04-03T01:00:00;107,68;102,7;355,485694722622;0;323,75;0;323,25;0;324,15;0,5921384719999999;290,54499999999996;0;1,2408934707903772;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,180433070866146;2,060144356955382;1;0;6,180433070866146;3;0;0;0;0;0;0;447,1756744708573;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,485694722622;0;0;0;0;0;0;0;0;0
2023-04-03T02:00:00;108,04;103,8;372,242395941971;0;323,65;0;323,65;0;324,95;0,7310271279999999;291,825;0;0,8742268041237127;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,28043307086614;2,4268110236220464;1;0;7,28043307086614;3,0000000000000004;0;0;0;0;0;0;415,55200953498917;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,242395941971;0;0;0;0;0;0;0;0;0
2023-04-03T03:00:00;103,9;103,1;377,83349300206896;0;324,34999999999997;0;326,15;0;325,75;0,9650261559999997;291,7025;0;1,107560137457047;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,580433070866137;2,193477690288712;1;0;6,580433070866137;3,0000000000000004;0;0;0;0;0;0;383,93150696561463;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,83349300206896;0;0;0;0;0;0;0;0;0
2023-04-03T04:00:00;100,43;108,1;406,12991803508703;0;324,45;0;326,34999999999997;0;326,65;0,833281447;292,46;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,266464496465085;4,088821498821694;1;0;12,266464496465085;3,0000000000000004;0;0;0;0;0;0;352,31416644649704;0;30;0;0;0;0,5055827476293976;1,0849415185180205;0,3905789466664874;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,12991803508703;0,21872421013323293;0;0;0,21872421013323293;0;0;0;0;0,21872421013323293
2023-04-03T05:00:00;110,07;115,9;406,897363730694;0;324,45;0;326,04999999999995;0;326,15;1,0585412887573746;291,91952403557457;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,743317640468925;4,581105880156308;1;0;13,743317640468925;3,0000000000000004;0;0;0;0;0;0;380,7789350298524;30;0;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;406,897363730694;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-04-03T06:00:00;139,22;119,3;383,378349590631;0;325,65;0;327,65;0;327,95;0,9521482999999998;293,06;0;1,559841870693834;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;409,2408571363494;30;0;0;0;0;5,2920374275970445;11,356303492697519;4,088269257371107;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,378349590631;2,2894307841278194;0;0;2,2894307841278194;0;0;0;0;2,2894307841278194
2023-04-03T07:00:00;167,54;120,7;384,299769758478;0;326,45;0;328,75;0;329,04999999999995;1,215349313;293,67749999999995;0;29,190965001548605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,69993305063576;30;0;0;0;0;30,7;65,87982832618026;23,716738197424895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,299769758478;13,28137339055794;0;0;13,28137339055794;0;0;0;0;13,28137339055794
2023-04-03T08:00:00;163,79;122,6;368,663199685973;0;326,45;0;329,04999999999995;0;329,34999999999997;1,3137787664166665;289,1439271493243;0;30,658776160346882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,0772156889097;0;30;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,663199685973;14,103347639484973;0;0;14,103347639484973;0;0;0;0;14,103347639484973
2023-04-03T09:00:00;128,38;119,9;340,174777317576;0;326,45;0;329,15;0;329,45;1,4206775224166666;289,00924838128844;0;2,0233611839985617;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;374,45766059891974;0;30;0;0;0;5,892037427597053;12,643857140766206;4,551788570675835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,174777317576;2,549001599578467;0;0;2,549001599578467;0;0;0;0;2,549001599578467
2023-04-03T10:00:00;103,8;118,3;332,13632882091997;0;326,45;0;329,25;0;329,54999999999995;3,966138124646062;290,0670936719634;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;402,92021483285987;30;0;1,4735106845765453;1,98319069256601;0,35102475258418375;2,818526743020499;6,048340650258582;2,1774026340930894;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,13632882091997;1,6191567187134377;0;0,39981124362130765;1,21934547509213;0;0;0;0;1,6191567187134377
2023-04-03T11:00:00;88,76;113,8;322,37471380756;0;326,45;0;329,25;0;329,45;9,230939302280031;296,4712148212312;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;371,3009754429556;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;1,9614294541883437;2,09554428866276;0;0;45;45;0;0;322,37471380756;1,2794817057542307;0;0,8570199771598183;0;0;0,42246172859441244;0;0;1,2794817057542307
2023-04-03T12:00:00;80,98;108,9;302,76559121214405;0;326,54999999999995;0;329,15;0;329,34999999999997;10,006309007994759;297,1028701723998;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;12,825326074731587;4,275108691577195;1;0;12,825326074731587;3,0000000000000004;0;0;0;0;0;0;399,7638453454113;30;0;0;0;0;0,7467211693629067;1,6024059428388553;0,576866139421988;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;302,76559121214405;0,32304503807631324;0;0;0,32304503807631324;0;0;0;0;0,32304503807631324
2023-04-03T13:00:00;74,9;106,8;297,16704747355;0;326,54999999999995;0;329,04999999999995;0;329,25;14,350635369834674;298,7574925767678;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,16670025855369;3,388900086184563;1;0;10,16670025855369;3;0;0;0;0;0;0;368,1449215924557;0;30;0;0;0;0,11373281231245128;0,24406182899667656;0,08786225843880356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,16704747355;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-04-03T14:00:00;71,66;107,6;298,703169480227;0;326,25;0;328,84999999999997;0;329,34999999999997;13,185133395711985;295,94812086211664;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,72556183682018;3,57518727894006;1;0;10,72556183682018;3;0;0;0;0;0;0;396,6081071002965;30;0;0;0;0;0,3548712340459563;0,7615262533175026;0,27414945119430095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;298,703169480227;0,1535236926688085;0;0;0,1535236926688085;0;0;0;0;0,1535236926688085
2023-04-03T15:00:00;78,91;105,8;306,117599623065;0;326,04999999999995;0;329,04999999999995;0;329,45;15,94027882838972;295,06055567843686;0;2,374226804123712;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;425,06844628958646;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;6,5;6,944444444444445;0;0;45;45;0;0;306,117599623065;1,4;0;0;0;0;1,4;0;0;1,4
2023-04-03T16:00:00;82;102;344,925629113765;0;326,34999999999997;0;328,65;0;329,04999999999995;7,529044993910469;291,18215049310163;0;3,6982425521552074;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;393,44699207653645;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;6,672047244094488;7,1282556026650505;0;0;45;45;0;0;344,925629113765;1,4370563294972742;0;0;0;0;1,4370563294972742;0;0;1,4370563294972742
2023-04-03T17:00:00;100,35;104,7;424,48405734058196;0;326,54999999999995;0;328,84999999999997;0;328,95;1,1703331035833333;288,884697478796;0;0,5742268041237111;0;0;0;0;0;0;0;0;0;0;0;0;0;14,7;4,8999999999999995;1;0;14,7;3;0;0;0;0;0;0;421,9076473773288;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,48405734058196;0;0;0;0;0;0;0;0;0
2023-04-03T18:00:00;133,77;106,7;452,536509011188;0;326,45;0;328,54999999999995;0;328,65;1,3416825132499999;288,74852131851685;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,09684256127038;3,3656141870901264;1;0;10,09684256127038;3,0000000000000004;0;0;0;0;0;0;390,28650924417;0;30;0;0;0;0,08359050959576478;0,17937877595657675;0,06457635934436763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,536509011188;0,036162761232845876;0;0;0,036162761232845876;0;0;0;0;0,036162761232845876
2023-04-03T19:00:00;158,11;114,1;455,451172102321;0;326,34999999999997;0;328,75;0;328,84999999999997;1,2671407416666667;288,8095721746029;0;24,092252555196666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,7474805932456;30;0;0;0;0;24,1;51,716738197424874;18,618025751072956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,451172102321;10,426094420600853;0;0;10,426094420600853;0;0;0;0;10,426094420600853
2023-04-03T20:00:00;156,25;121;466,008096349591;0;326,45;0;328,45;0;328,75;0,937589285;290,9675;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,20560584518626;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,008096349591;13,41115879828326;0;0;13,41115879828326;0;0;0;0;13,41115879828326
2023-04-03T21:00:00;142,94;124,3;464,21769063981696;0;326,34999999999997;0;328,34999999999997;0;328,54999999999995;0,892740988;291,04999999999995;0;31,972080881376925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,5819379161807;0;30;0;0;0;34,3;73,60515021459226;26,497854077253216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,21769063981696;14,838798283261799;0;0;14,838798283261799;0;0;0;0;14,838798283261799
2023-04-03T22:00:00;132,02;120,5;449,59985795851696;0;326,25;0;327,75;0;328,25;0,7609816049999999;290,8325;0;2,486880497303278;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;444,0403797223891;30;0;0;0;0;6,4920374275970465;13,931410788834864;5,015307883980551;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,59985795851696;2,8085724150291083;0;0;2,8085724150291083;0;0;0;0;2,8085724150291083
2023-04-03T23:00:00;113,12;112,5;430,21047536017096;0;326,25;0;327,25;0;327,75;0,844853404;290,67249999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;412,4170283159958;0;30;1,308556260298024;1,7611793543714998;0,3117287457237554;1,1555284113935065;2,4796747025611725;0,8926828929220221;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,21047536017096;0,8549561778776267;0;0,35505375784129434;0,4999024200363324;0;0;0;0;0,8549561778776267
2023-04-04T00:00:00;110,85;112,3;452,05220490469003;0;326,25;0;327,54999999999995;0;328,15;0,8042627999999997;290,57;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;380,7968392447432;0;30;1,0193855665607905;1,3719859576861246;0,24284151451044403;1,2446991051307372;2,6710281225981487;0,9615701241353335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,05220490469003;0,8150716385853094;0;0,2765923690695227;0,5384792695157867;0;0;0;0;0,8150716385853094
2023-04-04T01:00:00;110;115,2;463,344772611051;0;326,25;0;327,45;0;328,15;0,8071130939999999;291,23749999999995;0;0;0;2,51839843117727;0,8394661437257566;1;0;2,51839843117727;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;409,2587595608187;30;0;0;0;0;2,6456862405142636;5,677438284365372;2,043877782371534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,344772611051;1,1445715581280589;0;0;1,1445715581280589;0;0;0;0;1,1445715581280589
2023-04-04T02:00:00;113,68;115,7;462,846337772774;0;326,34999999999997;0;327,75;0;328,34999999999997;0,8868469989999997;290,42999999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;437,7178336848626;30;0;5,055807048100637;6,80458552907219;1,2044116386457775;0;0;0;15;30,927835051546396;5,474226804123711;0,6082776235908964;0,6498692559731799;0;0;45;45;0;0;462,846337772774;1,5028180846651464;0;1,3718044426609535;0;0;0,13101364200419305;0;0;1,5028180846651464
2023-04-04T03:00:00;115,42;118,2;469,636848111086;0;326,25;0;327,84999999999997;0;328,34999999999997;0,991636527;290,5075;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;406,0951145330731;0;30;1,3289253377079393;1,7885939942233369;0,3165811369775306;2,863112089889111;6,144017360277061;2,211846249699742;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,636848111086;1,5992144490672802;0;0,3605805492354247;1,2386338998318556;0;0;0;0;1,5992144490672802
2023-04-04T04:00:00;116,64;128,8;469,047121299053;0;326,34999999999997;0;328,15;0;328,45;1,130645098;290,38;0;0,9953823369898593;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;434,55450502161983;30;0;14,792037427597059;19,908529512243685;3,5238097236671324;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,047121299053;4,013559549668327;0;4,013559549668327;0;0;0;0;0;4,013559549668327
2023-04-04T05:00:00;121,91;143,2;468,717597184264;0;327,45;0;322,45;0;325,65;1,118294694;289,935;0;20,02336118399855;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;402,9321022026966;0;30;0;0;0;29,192037427597036;62,643857140766166;22,55178857067582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,717597184264;12,629001599578459;0;0;12,629001599578459;0;0;0;0;12,629001599578459
2023-04-04T06:00:00;145,35;154,8;432,40413294246;0;331,45;0;323,04999999999995;0;329,95;1,051804161;290,16999999999996;0;29,546472869932003;0;3,4640846716915448;1,154694890563848;1;0;3,4640846716915448;3,0000000000000004;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;371,3128616240553;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,40413294246;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-04-04T07:00:00;180,38;161,7;385,581543005313;0;327,15;0;321,04999999999995;0;326,04999999999995;1,1572497849999999;290,60499999999996;0;44,62179812789522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,7757303378929;30;0;30,4;40,91520861372812;7,241991924629876;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,581543005313;26,1156305200469;0;8,248506056527589;17,86712446351931;0;0;0;0;26,1156305200469
2023-04-04T08:00:00;178,53;151,8;311,321189481612;0;323,65;0;318,65;0;322,34999999999997;1,8813990627499997;288,4175925492991;0;42,26338628401904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,1568053964381;0;30;20,5;27,59084791386274;4,883580080753704;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,321189481612;23,42943940295404;0;5,562314939434728;17,86712446351931;0;0;0;0;23,42943940295404
2023-04-04T09:00:00;147,63;139,9;216,493726354545;0;321,04999999999995;0;318,15;0;320,34999999999997;2,548709732126525;287,1743697739774;0;34,51313953659867;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,408385826771663;2,4694619422572206;1;0;7,408385826771663;3,0000000000000004;0;0;0;0;0;0;336,5410423474774;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,493726354545;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-04-04T10:00:00;118,43;132,2;171,823265555295;0;318,95;0;317,34999999999997;0;318,54999999999995;5,593376554966141;287,19701784754034;0;11,52550710674533;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;304,9284408748216;0;30;0;0;0;18,192037427597036;39,038706926173894;14,053934493422602;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,823265555295;7,870203316316657;0;0;7,870203316316657;0;0;0;0;7,870203316316657
2023-04-04T11:00:00;112,02;124,5;186,953076637585;0;317,15;0;316,45;0;316,95;16,005790087428803;293,8226303362566;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;333,39794803073414;30;0;10,437802190430666;14,048185989812472;2,4865289201968075;0,05423523716638054;0,11638462911240458;0,04189846648046565;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,953076637585;2,855577436775255;0;2,832114295546194;0,02346314122906076;0;0;0;0;2,855577436775255
2023-04-04T12:00:00;108,86;118;187,540331605706;0;315,65;0;315,45;0;315,45;4,161841034696285;287,80011053509565;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;361,8646082359311;30;0;1,039754643970705;1,399400597537961;0,2476939057642191;2,9522827836263423;6,335370780314038;2,280733480913054;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;187,540331605706;1,559329909774963;0;0,282119160463653;1,27721074931131;0;0;0;0;1,559329909774963
2023-04-04T13:00:00;108,12;115,2;191,65025674717;0;314,34999999999997;0;314,45;0;314,45;9,901632195280715;290,1342698979227;0;0;0;2,51839843117727;0,8394661437257566;1;0;2,51839843117727;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;390,3284217751075;30;0;0;0;0;2,6456862405142636;5,677438284365372;2,043877782371534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;191,65025674717;1,1445715581280589;0;0;1,1445715581280589;0;0;0;0;1,1445715581280589
2023-04-04T14:00:00;107,31;110,5;171,692253937944;0;313,45;0;313,65;0;313,54999999999995;16,63128614573077;294,25940556524927;0;0;0;0;0;0;0;0;0;4,563039414767128;1,5210131382557093;1;0;4,563039414767128;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;418,78938893292997;30;0;0;0;0;1,2289980128299165;2,6373347914805074;0,9494405249329827;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,692253937944;0,5316866939624703;0;0;0,5316866939624703;0;0;0;0;0,5316866939624703
2023-04-04T15:00:00;108,71;103,5;214,140668950595;0;312,45;0;312,95;0;312,65;4,957081106608429;290,007464794524;0;6,4199925336094115;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,16856262561566;0;30;9,527952755905515;12,823624166763816;2,269781477517195;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,140668950595;2,585242632019585;0;2,585242632019585;0;0;0;0;0;2,585242632019585
2023-04-04T16:00:00;112,73;99,1;296,98082226497803;0;311,75;0;312,34999999999997;0;311,95;5,24552512578348;287,6385381469485;0;2,44089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;3,033333333333333;1;0;9,1;3;0;0;0;0;0;0;415,6298457693531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,98082226497803;0;0;0;0;0;0;0;0;0
2023-04-04T17:00:00;122;95,8;416,839379826482;0;311,45;0;312,15;0;311,95;15,446509581599294;294,6644143033973;0;4,062914242871977;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;384,0093354163551;0;30;0;0;0;0,47204724409448495;1,012976918657693;0,36467169071676947;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,839379826482;0,20421614680139089;0;0;0,20421614680139089;0;0;0;0;0,20421614680139089
2023-04-04T18:00:00;147,1;97,7;445,70767513168704;0;311,04999999999995;0;311,95;0;311,65;14,026256574918134;295,3129703895416;0;11,422724658200966;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;412,47093448281345;30;0;0;0;0;7,7;16,523605150214596;5,948497854077255;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,70767513168704;3,3311587982832624;0;0;3,3311587982832624;0;0;0;0;3,3311587982832624
2023-04-04T19:00:00;180;101,2;449,91134295431;0;310,54999999999995;0;311,84999999999997;0;311,45;6,526830187703098;290,62004589865586;0;14,126587319145173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;380,85074002094416;0;30;0;0;0;11,2;24,034334763948504;8,652360515021462;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,91134295431;4,845321888412018;0;0;4,845321888412018;0;0;0;0;4,845321888412018
2023-04-04T20:00:00;177,32;97,1;478,515641678789;0;309,65;0;311,84999999999997;0;310,84999999999997;1,0466539929999998;290,965;0;10,959205344896239;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;409,3126549469421;30;0;0;0;0;7,1;15,236051502145909;5,484978540772527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;478,515641678789;3,071587982832615;0;0;3,071587982832615;0;0;0;0;3,071587982832615
2023-04-04T21:00:00;155,56;94,3;487,590883797423;0;309,65;0;311,54999999999995;0;310,84999999999997;1,218512952;290,84999999999997;0;8,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,69277631302634;0;30;0;0;0;4,3;9,227467811158792;3,3218884120171652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,590883797423;1,8602575107296124;0;0;1,8602575107296124;0;0;0;0;1,8602575107296124
2023-04-04T22:00:00;141,19;96,4;487,49955686166203;0;309,34999999999997;0;311,25;0;310,54999999999995;1,095822246;290,65749999999997;0;10,418432812707406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,15500703539504;30;0;0;0;0;6,4;13,733905579399153;4,944206008583695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,49955686166203;2,7687553648068692;0;0;2,7687553648068692;0;0;0;0;2,7687553648068692
2023-04-04T23:00:00;129,93;90,9;456,10479349428704;0;309,04999999999995;0;311,45;0;310,54999999999995;1,268372594;289,575;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,53544416627045;0;30;0;0;0;0,9;1,9313304721030164;0,6952789699570859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,10479349428704;0,38935622317596813;0;0;0,38935622317596813;0;0;0;0;0,38935622317596813
2023-04-05T00:00:00;127,51;86,6;442,142610392523;0;308,84999999999997;0;311,15;0;310,75;1,187655212;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,99799062185383;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;442,142610392523;0;0;0;0;0;0;0;0;0
2023-04-05T01:00:00;118,26;89,9;445,375519512899;0;308,84999999999997;0;311,04999999999995;0;310,75;1,136852084;290,935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,37874345437064;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,9;44,9;0;0;445,375519512899;0;0;0;0;0;0;0;0;0
2023-04-05T02:00:00;119,61;91,6;447,772692546785;0;308,84999999999997;0;311,54999999999995;0;311,15;1,215075031;291,53;0;6,71027830626963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,8416055800252;30;0;0;0;0;1,6;3,4334763948497726;1,2360515021459182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,772692546785;0,6921888412017141;0;0;0,6921888412017141;0;0;0;0;0,6921888412017141
2023-04-05T03:00:00;118,25;95,1;455,84247658912403;0;308,75;0;310,84999999999997;0;310,65;1,238281817;291,3275;0;3,7742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;0;0;0;0;0;0;428,3016214194672;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,84247658912403;0;0;0;0;0;0;0;0;0
2023-04-05T04:00:00;124,99;104,8;467,839784922244;0;308,75;0;311,15;0;310,75;1,294945787;290,91999999999996;0;0,5408934707903792;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,28043307086614;2,76014435695538;1;0;8,28043307086614;3;0;0;0;0;0;0;396,6798438889042;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,839784922244;0;0;0;0;0;0;0;0;0
2023-04-05T05:00:00;134,46;118,5;445,49625495602504;0;308,75;0;311,45;0;310,95;1,302861279;290,59749999999997;0;0,9418161196208747;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;365,0612285360943;0;30;0;0;0;4,492037427597047;9,639565295272632;3,470243506298148;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,49625495602504;1,9433363635269627;0;0;1,9433363635269627;0;0;0;0;1,9433363635269627
2023-04-05T06:00:00;165,82;132,7;404,584339576644;0;308,65;0;311,04999999999995;0;310,65;1,348561335;290,2675;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,5247224132407;30;0;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,584339576644;18,246989874017288;0;0,37986541049797884;17,86712446351931;0;0;0;0;18,246989874017288
2023-04-05T07:00:00;207,92;140,6;369,357297878306;0;308,54999999999995;0;310,84999999999997;0;310,54999999999995;1,209198558;290,885;0;39,595283995997505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,9064225725783;0;30;9,3;12,516823687752352;2,215477792732166;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,357297878306;20,390516118970183;0;2,523391655450874;17,86712446351931;0;0;0;0;20,390516118970183
2023-04-05T08:00:00;179,74;144,3;329,568602624554;0;308,34999999999997;0;310,75;0;310,34999999999997;2,0664062399166663;289,4500061100749;0;40,47671064471891;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,2912845619;0;30;13;17,496635262449548;3,09690444145357;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,568602624554;21,394446132429138;0;3,5273216689098286;17,86712446351931;0;0;0;0;21,394446132429138
2023-04-05T09:00:00;142,16;136,9;260,531092583167;0;308,25;0;311,25;0;310,65;9,890435082937671;289,8129073008663;0;15,156408394298992;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;358,7582554334438;30;0;0;0;0;22,892037427597053;49,12454383604518;17,684835780976265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,531092583167;9,903508037346707;0;0;9,903508037346707;0;0;0;0;9,903508037346707
2023-04-05T10:00:00;119,6;128,6;233,620751649942;0;307,54999999999995;0;310,04999999999995;0;309,65;16,672424450302408;294,1184872968373;0;8,744391226917006;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;387,2223796079005;30;0;0;0;0;14,592037427597042;31,31338503776189;11,27281861359428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,620751649942;6,312778423612797;0;0;6,312778423612797;0;0;0;0;6,312778423612797
2023-04-05T11:00:00;115;116;206,272573677963;0;307,25;0;310,95;0;310,15;14,60331543198012;294,57174018770513;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;13,813175337752233;4,604391779250744;1;0;13,813175337752233;3,0000000000000004;0;0;0;0;0;0;415,68365736993974;30;0;0;0;0;2,88682466224777;6,1949027086862;2,2301649751270323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;206,272573677963;1,2488923860711378;0;0;1,2488923860711378;0;0;0;0;1,2488923860711378
2023-04-05T12:00:00;113,59;115,7;209,150330686284;0;306,84999999999997;0;309,95;0;309,34999999999997;8,6277272797563;291,45068233231814;0;0;0;2,867686917593829;0,955895639197943;1;0;2,867686917593829;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;444,1420890042028;30;0;0;0;0;2,7963977540977045;6,000853549565889;2,16030727784372;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;209,150330686284;1,2097720755924832;0;0;1,2097720755924832;0;0;0;0;1,2097720755924832
2023-04-05T13:00:00;113,84;105,5;220,226110759151;0;306,65;0;310,04999999999995;0;309,34999999999997;5,248723047286557;288,62099971485134;0;0,3075601374570449;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,172047244094488;3,3906824146981625;1;0;10,172047244094488;3;0;0;0;0;0;0;412,5187274268813;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;220,226110759151;0;0;0;0;0;0;0;0;0
