timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-05T14:00:00;113,81;97,6;222,655738111178;0;306,54999999999995;0;310,45;0;309,54999999999995;3,5526368274268862;286,0558521532354;0;2,94089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;2,533333333333333;1;0;7,6;3;0;0;0;0;0;0;440,9774755541386;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,655738111178;0;0;0;0;0;0;0;0;0
2023-04-05T15:00:00;113,59;94;266,016360580633;0;306,45;0;310,15;0;309,25;2,350745224833333;288,40805131994546;0;4,003430546883417;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;409,3544304381622;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,587611228279115;44,587611228279115;0;0;266,016360580633;0;0;0;0;0;0;0;0;0
2023-04-05T16:00:00;116,3;91,4;340,224145068549;0;306,54999999999995;0;309,75;0;309,04999999999995;2,4623595143087353;288,9123012418066;0;5,807739590126404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,8134949951184;30;0;1,4;1,884253028263803;0,33351278600269313;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,224145068549;0,37986541049798267;0;0,37986541049798267;0;0;0;0;0;0,37986541049798267
2023-04-05T17:00:00;135,61;91,7;408,246699574616;0;306,65;0;310,34999999999997;0;309,34999999999997;2,1748116063333334;289,3733339947886;0;6,7875315251537565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,19076627719784;0;30;0;0;0;1,7;3,6480686695279028;1,313304721030045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,246699574616;0,7354506437768251;0;0;0,7354506437768251;0;0;0;0;0,7354506437768251
2023-04-05T18:00:00;156,52;90,5;403,588615765386;0;306,54999999999995;0;310,15;0;309,15;2,071282048583333;289,17483268272895;0;5,8604928985443125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,5711998321491;0;30;0;0;0;0,5;1,0729613733905579;0,38626609442060084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,588615765386;0,21630901287553647;0;0;0,21630901287553647;0;0;0;0;0,21630901287553647
2023-04-05T19:00:00;199,56;91,5;415,04431824474403;0;306,54999999999995;0;309,65;0;308,95;2,447542944916666;289,41779048599017;0;6,633025087385514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,03374271216586;30;0;0;0;0;1,5;3,2188841201716736;1,1587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,04431824474403;0,6489270386266094;0;0;0,6489270386266094;0;0;0;0;0,6489270386266094
2023-04-05T20:00:00;191,68;90,9;433,65956832634;0;306,65;0;310,54999999999995;0;309,45;1,223414561;291,28499999999997;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,4144919694736;0;30;0;0;0;0,9;1,9313304721030164;0,6952789699570859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,65956832634;0,38935622317596813;0;0;0,38935622317596813;0;0;0;0;0,38935622317596813
2023-04-05T21:00:00;164,98;89,1;463,065602569107;0;306,45;0;309,95;0;309,04999999999995;0,993495688;290,5225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,7984031518556;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;463,065602569107;0;0;0;0;0;0;0;0;0
2023-04-05T22:00:00;151,39;84,9;451,14496309010497;0;306,45;0;309,54999999999995;0;308,75;1,1103803330000002;290,9325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,1854759431194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;451,14496309010497;0;0;0;0;0;0;0;0;0
2023-04-05T23:00:00;139,13;76,7;428,09644101954905;0;306,45;0;310,04999999999995;0;309,04999999999995;1,1703681959999999;290,59;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,6546573955251;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;428,09644101954905;0;0;0;0;0;0;0;0;0
2023-04-06T00:00:00;135,54;69;425,916985718977;0;306,34999999999997;0;310,25;0;309,15;1,21477346;291,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,0420445613645;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;425,916985718977;0;0;0;0;0;0;0;0;0
2023-04-06T01:00:00;124,12;67,5;420,767661070904;0;306,15;0;309,25;0;308,54999999999995;1,386092584;290,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,51154035690837;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;420,767661070904;0;0;0;0;0;0;0;0;0
2023-04-06T02:00:00;120;70,9;423,00207040910396;0;306,25;0;310,25;0;309,15;1,362430759;291,09499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,97818920287267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0;423,00207040910396;0;0;0;0;0;0;0;0;0
2023-04-06T03:00:00;115,33;66,8;426,27676512902804;0;306,04999999999995;0;309,54999999999995;0;308,65;1,2982685779999998;291,60999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,44199138395237;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;426,27676512902804;0;0;0;0;0;0;0;0;0
2023-04-06T04:00:00;114,85;74,8;421,893101777644;0;306,04999999999995;0;309,45;0;308,54999999999995;1,1099583540000002;290,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,8239998163929;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;421,893101777644;0;0;0;0;0;0;0;0;0
2023-04-06T05:00:00;124,91;86,7;437,11007959151897;0;306,04999999999995;0;309,95;0;308,84999999999997;1,0524441039999999;290,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,2881174164113;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,7;41,7;0;0;437,11007959151897;0;0;0;0;0;0;0;0;0
2023-04-06T06:00:00;142,51;98,6;417,51517811189;0;305,84999999999997;0;309,54999999999995;0;308,54999999999995;1,253590424;290,88;0;12,118003628158041;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,74938860466966;30;0;0;0;0;8,6;18,454935622317585;6,6437768240343305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,51517811189;3,720515021459225;0;0;3,720515021459225;0;0;0;0;3,720515021459225
2023-04-06T07:00:00;161,63;102,7;375,2541184588;0;305,75;0;309,04999999999995;0;308,25;1,331368511;289,67249999999996;0;15,285385602406976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,1288662973882;0;30;0;0;0;12,7;27,253218884120177;9,811158798283264;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,2541184588;5,494248927038628;0;0;5,494248927038628;0;0;0;0;5,494248927038628
2023-04-06T08:00:00;155,96;98,2;314,091530123387;0;305,75;0;309,84999999999997;0;308,75;1,7707627094166665;288,5747718594069;0;11,808990752621568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;412,59045341075847;30;0;0;0;0;8,2;17,596566523605155;6,334763948497856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,091530123387;3,547467811158799;0;0;3,547467811158799;0;0;0;0;3,547467811158799
2023-04-06T09:00:00;129,45;94,2;263,229670691966;0;305,65;0;309,45;0;308,45;1,9533346429999998;288,7367399349719;0;4,326311897564289;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;380,97024699699637;0;30;0;0;0;0,22795275590551745;0,4891690040890932;0,17610084147207355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;263,229670691966;0,0986164712243612;0;0;0,0986164712243612;0;0;0;0;0,0986164712243612
2023-04-06T10:00:00;114,63;88,9;228,006858839953;0;305,65;0;309,04999999999995;0;308,15;4,761988098302179;288,19251581878586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;409,43214997229666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,9;43,9;0;0;228,006858839953;0;0;0;0;0;0;0;0;0
2023-04-06T11:00:00;105,1;83,6;201,400538968321;0;305,65;0;309,54999999999995;0;308,45;10,4726902182485;292,8397000558044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,8122593888784;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;201,400538968321;0;0;0;0;0;0;0;0;0
2023-04-06T12:00:00;104,02;78,7;187,393594732998;0;305,65;0;309,75;0;308,54999999999995;14,15254324630053;293,9241374595192;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,19553079451845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;187,393594732998;0;0;0;0;0;0;0;0;0
2023-04-06T13:00:00;103,1;73,8;178,513801128802;0;305,54999999999995;0;309,15;0;308,15;18,16239457070746;294,9887301300379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,58196387301797;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0;178,513801128802;0;0;0;0;0;0;0;0;0
2023-04-06T14:00:00;106,01;69,1;200,52174209697398;0;305,54999999999995;0;309,15;0;308,15;21,4053909823859;295,58273329160136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,97155830820964;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0;200,52174209697398;0;0;0;0;0;0;0;0;0
2023-04-06T15:00:00;108,13;63,8;235,081947316405;0;305,54999999999995;0;309,54999999999995;0;308,34999999999997;18,257598340719138;294,2954314973797;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,4432611523788;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;235,081947316405;0;0;0;0;0;0;0;0;0
2023-04-06T16:00:00;109,87;62;293,897605597987;0;305,45;0;309,54999999999995;0;308,34999999999997;5,832006154499999;284,8595828183718;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,83316945784253;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;293,897605597987;0;0;0;0;0;0;0;0;0
2023-04-06T17:00:00;121,16;60,7;365,36620949002304;0;305,45;0;309,15;0;308,04999999999995;5,826080147083332;284,75191784286966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,30518614089675;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;365,36620949002304;0;0;0;0;0;0;0;0;0
2023-04-06T18:00:00;140;67;392,41268533026005;0;305,54999999999995;0;309,45;0;308,25;15,183126212304794;290,89227969965424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,77435562228266;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;392,41268533026005;0;0;0;0;0;0;0;0;0
2023-04-06T19:00:00;150;67,6;395,77102687672;0;305,45;0;309,65;0;308,25;24,71452757812061;297,1625736904087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,1617308182994;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;395,77102687672;0;0;0;0;0;0;0;0;0
2023-04-06T20:00:00;144,08;71,3;361,952807512859;0;305,45;0;309,25;0;308,04999999999995;4,35342587189796;285,3300844909835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,6312146452176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;361,952807512859;0;0;0;0;0;0;0;0;0
2023-04-06T21:00:00;129,43;69;305,330713138823;0;305,45;0;309,34999999999997;0;308,04999999999995;2,610045046666666;286,141036768067;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,0978515237531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;305,330713138823;0;0;0;0;0;0;0;0;0
2023-04-06T22:00:00;115,38;66,5;277,72790275120104;0;305,45;0;309,75;0;308,34999999999997;1,085290345;291,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,4826943701797;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;277,72790275120104;0;0;0;0;0;0;0;0;0
2023-04-06T23:00:00;107,62;59,5;284,756871169431;0;305,34999999999997;0;309,15;0;307,95;1,1798984080000001;290,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,94964610074265;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0;284,756871169431;0;0;0;0;0;0;0;0;0
2023-04-07T00:00:00;100,31;56,9;285,523288989914;0;305,34999999999997;0;309,15;0;307,95;1,124186566;290,48749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,4137511361326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;285,523288989914;0;0;0;0;0;0;0;0;0
2023-04-07T01:00:00;98,73;55,7;294,955436810583;0;305,34999999999997;0;309,65;0;308,25;1,403080726;290,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,79606239259795;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;294,955436810583;0;0;0;0;0;0;0;0;0
2023-04-07T02:00:00;100,07;56,9;305,02342437227196;0;305,15;0;308,95;0;307,84999999999997;1,168666998;290,8425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,18153541793765;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;305,02342437227196;0;0;0;0;0;0;0;0;0
2023-04-07T03:00:00;101,79;58,3;308,387627703256;0;305,15;0;309,25;0;308,04999999999995;1,027687297;289,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,64911726439584;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;308,387627703256;0;0;0;0;0;0;0;0;0
2023-04-07T04:00:00;103,15;67,8;327,144926654085;0;304,95;0;308,95;0;307,84999999999997;0,9884871559999999;289,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,1138523526694;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;327,144926654085;0;0;0;0;0;0;0;0;0
2023-04-07T05:00:00;106,95;80;340,365627736198;0;305,04999999999995;0;308,65;0;307,65;1,057777175;289,2725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,49679359901313;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;340,365627736198;0;0;0;0;0;0;0;0;0
2023-04-07T06:00:00;102,94;94,3;350,792987804252;0;305,15;0;309,54999999999995;0;308,15;0,9547994219999998;289,7725;0;6,498587503989121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,96184391965323;30;0;4,3;5,787348586810225;1,0243606998654098;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,792987804252;1,1667294751009414;0;1,1667294751009414;0;0;0;0;0;1,1667294751009414
2023-04-07T07:00:00;106,66;97,5;314,99108773625403;0;304,95;0;308,34999999999997;0;307,34999999999997;0,9077988029999999;288,17749999999995;0;2,974226804123711;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;3,5279527559055146;1,1759842519685049;1;0;3,5279527559055146;3;0;0;0;0;0;0;0;0;0;0;0;0;406,4240477352613;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,99108773625403;0;0;0;0;0;0;0;0;0
2023-04-07T08:00:00;110,74;91;271,051464459709;0;305,15;0;309,84999999999997;0;308,34999999999997;1,0607980034999998;285,89629991784807;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,80445796206675;0;30;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,051464459709;0,2713324360699866;0;0,2713324360699866;0;0;0;0;0;0,2713324360699866
2023-04-07T09:00:00;103,95;81,8;208,66859617932602;0;304,84999999999997;0;308,34999999999997;0;307,34999999999997;1,136121281583333;286,3124230812332;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,18803014784953;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;208,66859617932602;0;0;0;0;0;0;0;0;0
2023-04-07T10:00:00;101,76;76,3;178,636156487645;0;305,04999999999995;0;309,34999999999997;0;308,04999999999995;1,061153703;286,0480081550333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,65371134483473;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0;178,636156487645;0;0;0;0;0;0;0;0;0
2023-04-07T11:00:00;100,9;70,7;159,119825816638;0;304,84999999999997;0;308,75;0;307,54999999999995;1,0096324649166664;285,8125433194465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,0375986052792;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;159,119825816638;0;0;0;0;0;0;0;0;0
2023-04-07T12:00:00;91,96;68;151,37447670788;0;304,84999999999997;0;308,65;0;307,54999999999995;0,953762241833333;285,8035888709328;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,4246474769976;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;151,37447670788;0;0;0;0;0;0;0;0;0
2023-04-07T13:00:00;86,77;68,2;150,23699742112302;0;304,95;0;309,54999999999995;0;307,95;1,0740057272499999;286,09287042822393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,8148576438289;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0;150,23699742112302;0;0;0;0;0;0;0;0;0
2023-04-07T14:00:00;85;69,2;162,726546203293;0;304,75;0;308,25;0;307,15;1,1905837286666665;286,4396173128447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,2871761580645;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2;39,2;0;0;162,726546203293;0;0;0;0;0;0;0;0;0
2023-04-07T15:00:00;92,12;72,5;171,294408910573;0;305,04999999999995;0;309,84999999999997;0;308,15;1,0694654848333331;285,91916263349617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,75664744044866;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0;171,294408910573;0;0;0;0;0;0;0;0;0
2023-04-07T16:00:00;100,81;73,8;192,70141153678;0;304,65;0;308,25;0;307,15;1,1114675091666664;286,25768514917985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,22327177570463;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0;192,70141153678;0;0;0;0;0;0;0;0;0
2023-04-07T17:00:00;107,74;71;228,181634198136;0;304,75;0;309,04999999999995;0;307,84999999999997;1,186362972;286,361173709279;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,60810208010605;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;228,181634198136;0;0;0;0;0;0;0;0;0
2023-04-07T18:00:00;127,78;69,2;256,237234091514;0;304,54999999999995;0;308,65;0;307,54999999999995;1,1286110984166666;286,1253703092017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,996093901477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,2;24,2;0;0;256,237234091514;0;0;0;0;0;0;0;0;0
2023-04-07T19:00:00;138,55;70,4;266,072066795233;0;304,45;0;308,34999999999997;0;307,34999999999997;1,1165004084166665;286,0259183657993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,46619429208687;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;266,072066795233;0;0;0;0;0;0;0;0;0
2023-04-07T20:00:00;135,07;70,7;274,77353546225703;0;304,45;0;309,15;0;307,84999999999997;0,6276932549999998;286,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,85450030423664;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;274,77353546225703;0;0;0;0;0;0;0;0;0
2023-04-07T21:00:00;135;74,3;268,469809939151;0;304,25;0;307,84999999999997;0;306,95;0,43579381699999986;285,3725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,3249148542062;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;268,469809939151;0;0;0;0;0;0;0;0;0
2023-04-07T22:00:00;136,6;71,4;265,869304457768;0;304,45;0;309,34999999999997;0;308,04999999999995;0,37179644300000003;285,01;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,7135349942998;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0;265,869304457768;0;0;0;0;0;0;0;0;0
2023-04-07T23:00:00;131,78;66,5;277,636612723517;0;304,15;0;307,95;0;306,95;0,5026108899999999;286,03749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,18426364080034;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;277,636612723517;0;0;0;0;0;0;0;0;0
2023-04-08T00:00:00;123,85;61,9;287,21257353980303;0;304,34999999999997;0;308,75;0;307,65;0,351993474;285,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,65214521443625;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0;287,21257353980303;0;0;0;0;0;0;0;0;0
2023-04-08T01:00:00;113,74;62,4;296,450242703851;0;304,04999999999995;0;308,34999999999997;0;307,25;0,4197415919999999;285,60499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,1171799999148;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0;296,450242703851;0;0;0;0;0;0;0;0;0
2023-04-08T02:00:00;114,26;64;296,604253234747;0;304,04999999999995;0;308,15;0;307,15;0,5685906459999999;285,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,5793682819148;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0;296,604253234747;0;0;0;0;0;0;0;0;0
2023-04-08T03:00:00;110,75;69,6;297,719501418392;0;304,04999999999995;0;308,75;0;307,54999999999995;0,6455464959999999;286,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,95976297666556;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;297,719501418392;0;0;0;0;0;0;0;0;0
2023-04-08T04:00:00;110,78;76,9;297,94320061020704;0;303,95;0;307,75;0;306,75;0,4387109269999999;285,2625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,4222670003679;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;297,94320061020704;0;0;0;0;0;0;0;0;0
2023-04-08T05:00:00;112,16;86,9;302,314518461482;0;304,04999999999995;0;309,15;0;307,84999999999997;0,4393268;285,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,8819247736679;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;302,314518461482;0;0;0;0;0;0;0;0;0
2023-04-08T06:00:00;114,74;96;304,424874397218;0;303,75;0;307,65;0;306,65;0,3648972559999999;284,73499999999996;0;4,633316894309276;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;400,2597892127695;0;30;2,0279527559055146;2,7294115153506255;0,48310583821706066;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,424874397218;0,5502493614946862;0;0,5502493614946862;0;0;0;0;0;0,5502493614946862
2023-04-08T07:00:00;129,35;97,9;290,15672391244004;0;303,95;0;308,75;0;307,54999999999995;0,506330169;285,58;0;2,840893470790377;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,70838582677166;2,2361286089238863;1;0;6,70838582677166;3,0000000000000004;0;0;0;0;0;0;368,64081586542716;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,15672391244004;0;0;0;0;0;0;0;0;0
2023-04-08T08:00:00;133,2;101,9;269,693621931047;0;303,75;0;308,04999999999995;0;306,95;0,6984542409999999;286,8425;0;1,5075601374570429;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,5720472440944935;2,1906824146981645;1;0;6,5720472440944935;3;0;0;0;0;0;0;397,1039517838406;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,693621931047;0;0;0;0;0;0;0;0;0
2023-04-08T09:00:00;129,35;99,7;240,535890543172;0;303,75;0;308,04999999999995;0;306,95;0,6619650489999999;286,775;0;2,240893470790377;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,095997055050772;1,3653323516835905;1;0;4,095997055050772;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;425,56424138866225;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,535890543172;0;0;0;0;0;0;0;0;0
2023-04-08T10:00:00;114,74;92,5;231,150799625669;0;303,84999999999997;0;308,65;0;307,45;0,5545532539999999;285,61499999999995;0;6,069785350557087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,94273759610235;0;30;2,5;3,3647375504710495;0,5955585464333757;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,150799625669;0,6783310901749636;0;0,6783310901749636;0;0;0;0;0;0,6783310901749636
2023-04-08T11:00:00;106,95;92,9;237,96299938203998;0;303,65;0;307,54999999999995;0;306,54999999999995;0,42566394300000004;285,11499999999995;0;4,003430546883417;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;362,3243959539217;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,48761122827912;43,48761122827912;0;0;237,96299938203998;0;0;0;0;0;0;0;0;0
2023-04-08T12:00:00;101,84;91;231,85528348568198;0;303,84999999999997;0;309,04999999999995;0;307,65;0,43716888099999984;284,9375;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,7881635143263;30;0;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,85528348568198;0,2713324360699866;0;0,2713324360699866;0;0;0;0;0;0,2713324360699866
2023-04-08T13:00:00;99;85,5;215,165573392626;0;303,54999999999995;0;307,54999999999995;0;306,54999999999995;0,4942362119999999;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;419,24908469797487;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;215,165573392626;0;0;0;0;0;0;0;0;0
2023-04-08T14:00:00;95,36;85;210,271665474761;0;303,75;0;308,65;0;307,34999999999997;0,5102986159999999;285,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,628212421084;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;210,271665474761;0;0;0;0;0;0;0;0;0
2023-04-08T15:00:00;94,4;73,5;184,118725275901;0;303,54999999999995;0;307,95;0;306,84999999999997;0,6529678859999999;286,53749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;356,01050223142084;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;184,118725275901;0;0;0;0;0;0;0;0;0
2023-04-08T16:00:00;98,12;65,3;187,770339949168;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4317974139999999;285,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,4749011811977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0;187,770339949168;0;0;0;0;0;0;0;0;0
2023-04-08T17:00:00;107;78,1;207,838259861443;0;303,65;0;308,45;0;307,15;0,4247179339999998;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;412,9364536910796;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0;207,838259861443;0;0;0;0;0;0;0;0;0
2023-04-08T18:00:00;121,9;82,7;254,985703509294;0;303,54999999999995;0;307,65;0;306,65;0,4774119199999999;285,3925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,31621267728946;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0;254,985703509294;0;0;0;0;0;0;0;0;0
2023-04-08T19:00:00;135,01;75,4;285,251102377095;0;303,65;0;308,75;0;307,34999999999997;0,4422193759999999;285,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,6991336876007;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;285,251102377095;0;0;0;0;0;0;0;0;0
2023-04-08T20:00:00;139,77;77,7;304,25050053800703;0;303,45;0;307,65;0;306,54999999999995;0,35362127299999996;284,505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,0852164058109;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;304,25050053800703;0;0;0;0;0;0;0;0;0
2023-04-08T21:00:00;137,31;74,8;324,694167125844;0;303,65;0;308,54999999999995;0;307,34999999999997;0,4496865279999998;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,5534078841703;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;324,694167125844;0;0;0;0;0;0;0;0;0
2023-04-08T22:00:00;134,9;71,7;348,19667705463496;0;303,45;0;307,95;0;306,84999999999997;0,41785171999999987;285,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,01875254338194;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;348,19667705463496;0;0;0;0;0;0;0;0;0
2023-04-08T23:00:00;126,98;61,3;357,054217187155;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4190849159999999;284,88;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,4812506681276;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;357,054217187155;0;0;0;0;0;0;0;0;0
2023-04-09T00:00:00;127,99;58,4;370,02100935954;0;303,54999999999995;0;308,34999999999997;0;307,15;0,6200346159999999;286,31;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,8619551746397;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0;370,02100935954;0;0;0;0;0;0;0;0;0
2023-04-09T01:00:00;117,86;58,6;375,80349370704505;0;303,45;0;307,54999999999995;0;306,54999999999995;0,3930035049999998;284,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;400,32476897912227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;375,80349370704505;0;0;0;0;0;0;0;0;0
2023-04-09T02:00:00;119,83;66,2;340,963230845932;0;303,54999999999995;0;308,75;0;307,34999999999997;0,4516581509999999;285,11749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,78473650222435;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0;340,963230845932;0;0;0;0;0;0;0;0;0
2023-04-09T03:00:00;117,99;90,1;312,13300787557;0;303,34999999999997;0;307,45;0;306,45;0,42199982199999986;284,79749999999996;0;5,551480023007827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,1629106601531;0;30;0;0;0;0,1;0,21459227467809938;0,07725321888411578;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;312,13300787557;0,043261802575104834;0;0;0,043261802575104834;0;0;0;0;0,043261802575104834
2023-04-09T04:00:00;118,24;96,7;322,807835229108;0;303,54999999999995;0;308,75;0;307,45;0,370743163;284,59749999999997;0;3,2408934707903776;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,508385826771657;1,8361286089238855;1;0;5,508385826771657;3,0000000000000004;0;0;0;0;0;0;425,6231943690871;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,807835229108;0;0;0;0;0;0;0;0;0
2023-04-09T05:00:00;117,86;98,4;348,281866014476;0;303,25;0;307,45;0;306,45;0,36669980899999977;284,61499999999995;0;5,205053098885321;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,0806320496502;30;0;4,427952755905521;5,959559563802854;1,0548420427931051;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,281866014476;1,2014472080626553;0;1,2014472080626553;0;0;0;0;0;1,2014472080626553
2023-04-09T06:00:00;120;99,9;324,084313871483;0;303,34999999999997;0;308,15;0;306,95;0,42485530699999996;285,7075;0;2,17422680412371;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;8,70838582677166;2,9027952755905533;1;0;8,70838582677166;3,0000000000000004;0;0;0;0;0;0;422,4562766180242;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,084313871483;0;0;0;0;0;0;0;0;0
2023-04-09T07:00:00;118,9;104,5;283,571980869131;0;303,34999999999997;0;308,15;0;306,95;0,416837619;284,98499999999996;0;6,391394186097963;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;450,91403099036245;30;0;0;0;0;5,2;11,158798283261808;4,017167381974251;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;283,571980869131;2,2496137339055804;0;0;2,2496137339055804;0;0;0;0;2,2496137339055804
2023-04-09T08:00:00;122,98;108,4;155,518579575645;0;303,25;0;308,04999999999995;0;306,84999999999997;0,421770229;285,11749999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,284423415086684;3,761474471695561;1;0;11,284423415086684;3;0;0;0;0;0;0;419,2899922188424;0;30;0;0;0;0,5960096557794656;1,278990677638338;0,4604366439498017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,518579575645;0,25784452061188895;0;0;0,25784452061188895;0;0;0;0;0,25784452061188895
2023-04-09T09:00:00;112,21;100,9;81,5411862352084;0;302,75;0;304,65;0;304,25;0,4901588989999999;285,63;0;5,8006116453187;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,6691158511995;0;30;6,927952755905521;9,324297114273918;1,6504005892264835;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;81,5411862352084;1,8797782982376219;0;1,8797782982376219;0;0;0;0;0;1,8797782982376219
2023-04-09T10:00:00;100;93,5;77,1469085425217;0;302,45;0;304,34999999999997;0;303,95;0,5793398729999999;285,92249999999996;0;4,003430546883417;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;416,13034893961435;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,087611228279115;44,087611228279115;0;0;77,1469085425217;0;0;0;0;0;0;0;0;0
2023-04-09T11:00:00;87;90,6;102,492143689742;0;302,45;0;303,75;0;303,54999999999995;0,399134627;285,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,50978853629937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,641025641025635;0;0;45;45;0;0;102,492143689742;0,129230769230768;0;0;0;0;0,129230769230768;0;0;0,129230769230768
2023-04-09T12:00:00;81,96;90,3;113,618632829313;0;302,34999999999997;0;303,45;0;303,25;0,3837216779999999;284,85999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,8923901890247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,3;0,3205128205128175;0;0;45;45;0;0;113,618632829313;0,064615384615384;0;0;0;0;0,064615384615384;0;0;0,064615384615384
2023-04-09T13:00:00;60,01;90,9;110,77574530187401;0;302,25;0;303,25;0;303,15;0,4748198999999998;285,505;0;4,68655670103093;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;0;0;0;0;0;0;0;0;0;0;0;0;381,3571009500058;30;0;0;0;0;0;0;0;14,301614173228351;29,487864274697635;5,219351976621481;0;0;0;0;45;45;0;0;110,77574530187401;0;0;0;0;0;0;0;0;0
2023-04-09T14:00:00;55;86,1;94,09688684576969;0;302,25;0;303,04999999999995;0;302,95;0,527145731;285,79249999999996;0;4,050927835051544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,7400178714898;0;30;0;0;0;0;0;0;11,1;22,88659793814432;4,050927835051544;0;0;0;0;45;45;0;0;94,09688684576969;0;0;0;0;0;0;0;0;0
2023-04-09T15:00:00;56;84,8;103,089098968696;0;302,54999999999995;0;305,04999999999995;0;304,45;0,4268811019999999;285,23249999999996;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,1260965012816;0;30;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;45;45;0;0;103,089098968696;0;0;0;0;0;0;0;0;0
2023-04-09T16:00:00;74;84,8;93,256927063086;0;303,04999999999995;0;306,75;0;305,75;0,6446272539999999;286,455;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,5942838916315;30;0;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;45;45;0;0;93,256927063086;0;0;0;0;0;0;0;0;0
2023-04-09T17:00:00;86,35;84,3;125,29341112772299;0;302,75;0;305,04999999999995;0;304,54999999999995;0,6152394659999998;286,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,05962446324236;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,3;39,3;0;0;125,29341112772299;0;0;0;0;0;0;0;0;0
2023-04-09T18:00:00;115,2;83,9;221,475960781876;0;302,65;0;304,75;0;304,25;0,37316915799999995;284,79749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,44317113237497;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,9;38,9;0;0;221,475960781876;0;0;0;0;0;0;0;0;0
2023-04-09T19:00:00;129,97;86,5;253,038466066479;0;302,65;0;304,75;0;304,25;0,2900183859999999;284,3875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,90882681526176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;253,038466066479;0;0;0;0;0;0;0;0;0
2023-04-09T20:00:00;133,46;89,1;244,387687462392;0;302,54999999999995;0;304,65;0;304,25;0,32962992100000005;284,48499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;400,37163593258026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;244,387687462392;0;0;0;0;0;0;0;0;0
2023-04-09T21:00:00;126,39;90,2;230,147284102342;0;302,54999999999995;0;304,54999999999995;0;304,15;0,36904350199999986;284,7775;0;5,628733241891954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,831598768987;30;0;0;0;0;0,2;0,42918454935622924;0,15450643776824252;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;230,147284102342;0,08652360515021582;0;0;0,08652360515021582;0;0;0;0;0,08652360515021582
2023-04-09T22:00:00;115;91,7;180,46170270041202;0;302,54999999999995;0;304,54999999999995;0;304,04999999999995;0,455494909;285,5775;0;5,8792066156984095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,2887156091101;30;0;1,7;2,288021534320327;0,40497981157469787;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;180,46170270041202;0,46126514131897794;0;0,46126514131897794;0;0;0;0;0;0,46126514131897794
2023-04-09T23:00:00;106,94;86,6;149,89209542294398;0;302,45;0;304,45;0;304,04999999999995;0,3811263229999999;285,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;485,7429867375492;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;149,89209542294398;0;0;0;0;0;0;0;0;0
2023-04-10T00:00:00;98,21;85,4;130,44698356565502;0;302,45;0;304,34999999999997;0;303,95;0,32381205699999993;284,7575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,1154650704544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;130,44698356565502;0;0;0;0;0;0;0;0;0
2023-04-10T01:00:00;81,85;84,6;126,814480297891;0;302,45;0;304,34999999999997;0;303,95;0,4351707809999999;285,57;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,49110615552627;0;30;0;0;0;0;0;0;9,6;19,79381443298968;3,503505154639173;0;0;0;0;45;45;0;0;126,814480297891;0;0;0;0;0;0;0;0;0
2023-04-10T02:00:00;78,14;84,4;120,11001091118901;0;302,45;0;304,34999999999997;0;303,95;0,4487271209999999;285,48499999999996;0;3,4305154639175277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,86990967648967;0;30;0;0;0;0;0;0;9,4;19,381443298969085;3,4305154639175277;0;0;0;0;45;45;0;0;120,11001091118901;0;0;0;0;0;0;0;0;0
2023-04-10T03:00:00;71,9;83,5;110,14945389881001;0;303,04999999999995;0;308,45;0;306,95;0,4455365989999999;285,2625;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;419,33082268552204;30;0;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;45;45;0;0;110,14945389881001;0;0;0;0;0;0;0;0;0
2023-04-10T04:00:00;70;90,7;115,04333761748201;0;303,25;0;308,65;0;307,25;0,503160904;285,98499999999996;0;4,767156097053001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,7888896032535;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,7;0,70707070707071;115,04333761748201;0;0;0;0;0;0;0;0;0
2023-04-10T05:00:00;72,96;100,9;115,287477771273;0;303,25;0;308,65;0;307,25;0,2042005999999999;286,0075;0;1,8408934707903764;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,2959970550507744;1,7653323516835915;1;0;5,2959970550507744;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;416,16516334587214;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;115,287477771273;0;0;0;0;0;0;0;0;0
2023-04-10T06:00:00;80;101,1;107,871938006481;0;303,15;0;308,65;0;307,25;0,1818893629999999;286,2475;0;1,7742268041237135;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;3,6999999999999997;1;0;11,1;3;0;0;0;0;0;0;444,6235468295376;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;107,871938006481;0;0;0;0;0;0;0;0;0
2023-04-10T07:00:00;77,61;104,8;97,7422952931215;0;303,15;0;308,95;0;307,34999999999997;0,46247851500000003;285,23999999999995;0;0,5408934707903796;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;13,608385826771652;4,5361286089238835;1;0;13,608385826771652;3,0000000000000004;0;0;0;0;0;0;473,07908447485465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;97,7422952931215;0;0;0;0;0;0;0;0;0
2023-04-10T08:00:00;69,43;99,3;82,1457925055804;0;303,95;0;312,95;0;310,25;0,5581816421666664;286,0212530932832;0;2,374226804123713;0;0;0;0;0;0;0;4,887611228279111;1,6292037427597035;1;0;4,887611228279111;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;441,45282919798615;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;82,1457925055804;0;0;0;0;0;0;0;0;0
2023-04-10T09:00:00;54,88;92,8;70,2708645492366;0;304,15;0;313,04999999999995;0;310,45;0,5537919339166665;285,9662975422322;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;8,111338582677165;2,703779527559055;1;0;8,111338582677165;3;0;0;0;0;0;0;469,9086839150664;30;0;0;0;0;0;0;0;8,497047244094487;17,519685039370078;3,1009842519685034;0;0;0;0;45;45;0;0;70,2708645492366;0;0;0;0;0;0;0;0;0
2023-04-10T10:00:00;22,07;88;63,65837640093989;0;304,25;0;313,15;0;310,34999999999997;0,5563128579999997;286,0418347329175;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;498,3616930466749;30;0;0;0;0;0;0;0;6,927406740027724;14,283312866036546;2,5281463772884685;0;0;0;0;45;45;0,7446405040667647;0,7521621253199644;63,65837640093989;0;0;0;0;0;0;0;0;0
2023-04-10T11:00:00;0,2;81,1;62,3006267543995;0;304,45;0;313,25;0;310,34999999999997;0,8556276314166664;286,89117491029685;0;0;0;3,1880905511810997;1,0626968503936998;1;0;3,1880905511810997;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,8118568773702;30;0;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0;62,3006267543995;0;0;0;0;0;0;0;0;0
2023-04-10T12:00:00;-1,01;81,7;62,928604424810395;0;305,04999999999995;0;315,65;0;311,45;0,36061523199999973;286,07127843045816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;495,18022832326153;0;30;0;0;0;0;0;0;4,030147936505894;8,309583374238956;1,4707962572402953;0;0;0;0;43,25746329177323;43,25746329177323;0;0;62,928604424810395;0;0;0;0;0;0;0;0;0
2023-04-10T13:00:00;-8,82;81,1;66,4784577746748;0;305,25;0;315,15;0;311,25;0,4551081939999997;286,48583005200413;0;0;0;3,1880905511810997;1,0626968503936998;1;0;3,1880905511810997;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,6307103004292;30;0;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0;66,4784577746748;0;0;0;0;0;0;0;0;0
2023-04-10T14:00:00;-7,77;87,1;71,37250920294649;0;305,45;0;316,54999999999995;0;311,95;0,5533223151666665;286,84837204903147;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;4,725531496062989;1,5751771653543296;1;0;4,725531496062989;3;0;0;0;0;0;0;552,0783472293991;30;0;0;0;0;0;0;0;5,776082677165351;11,909448818897632;2,107972440944881;0;0;0;0;45;45;0;0;71,37250920294649;0;0;0;0;0;0;0;0;0
2023-04-10T15:00:00;-4,07;87,3;86,48972007264851;0;304,95;0;314,34999999999997;0;310,65;0,6487679513333329;286,16696825301835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,4441920262551;0;30;0;0;0;0;0;0;9,035487633097556;18,62987140844857;3,2974872392953967;0;0;0;0;45;45;3,2645123669024425;3,2974872392953967;86,48972007264851;0;0;0;0;0;0;0;0;0
2023-04-10T16:00:00;-0,07;94,4;88,81264071590519;0;304,84999999999997;0;313,84999999999997;0;310,45;0,945297649333333;285,8817873928366;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,8921476070525;30;0;0;0;0;0;0;0;12,296144143755205;25,352874523206612;4,48745879060757;0;0;0;0;45;45;3,131808612150314;3,1634430425760747;88,81264071590519;0;0;0;0;0;0;0;0;0
2023-04-10T17:00:00;19,49;84,3;70,81269093236659;0;304,95;0;313,84999999999997;0;310,45;0,7783920933333329;286,67430280870866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,3372583922918;30;0;0;0;0;0;0;0;6,831710161610347;14,08600033321721;2,493222058979446;0;0;0;0;45;45;2,4682898383896514;2,493222058979446;70,81269093236659;0;0;0;0;0;0;0;0;0
2023-04-10T18:00:00;44,58;90,8;124,408478567661;0;305,65;0;317,25;0;312,15;1,234433260833333;285,720002581849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,25767716535433;2,75255905511811;1;0;8,25767716535433;3,0000000000000004;0;0;0;0;0;0;545,7005772980316;0;30;0;0;0;0;0;0;7,542322834645668;15,551181102362204;2,75255905511811;0;0;0;0;45;45;0;0;124,408478567661;0;0;0;0;0;0;0;0;0
2023-04-10T19:00:00;65,54;92,7;133,035362803026;0;305,54999999999995;0;316,45;0;311,95;0,9814394261666665;285,8694116850266;0;3,3784969126677535;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;574,1460072403017;30;0;0;0;0;0;0;0;13,287611228279117;27,39713655315282;4,849293169908049;0;0;0;0;45;45;0;0;133,035362803026;0;0;0;0;0;0;0;0;0
2023-04-10T20:00:00;40,84;95,9;105,67991598641099;0;305,75;0;317,54999999999995;0;312,65;0,8933739999999999;284,55249999999995;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,595177165354334;1,8650590551181114;1;0;5,595177165354334;3;0;0;0;0;0;0;542,5096452711567;0;30;0;0;0;0;0;0;9,97687007874016;20,57086614173229;3,641043307086615;0;0;0;0;45;45;0;0;105,67991598641099;0;0;0;0;0;0;0;0;0
2023-04-10T21:00:00;21,81;93,6;104,528487976627;0;305,54999999999995;0;316,65;0;312,25;0,2886817179999998;286,55249999999995;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,11706004717675;1,3723533490589166;1;0;4,11706004717675;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;510,8764469382086;0;30;0;0;0;0;0;0;8,878937007874013;18,307086614173222;3,2403543307086604;0;0;0;0;45;45;0;0;104,528487976627;0;0;0;0;0;0;0;0;0
2023-04-10T22:00:00;11,52;86,2;105,408044635342;0;305,65;0;317,15;0;312,65;0,5543120899999999;285,575;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;539,3253592935148;30;0;0;0;0;0;0;0;5,6051402571354;11,556990220897733;2,0455872690988985;0;0;0;0;45;45;0,26690698695909054;0,2696030171303945;105,408044635342;0;0;0;0;0;0;0;0;0
2023-04-10T23:00:00;0,1;88,6;104,480280216566;0;305,25;0;316,04999999999995;0;312,45;0,3804377179999999;285,7175;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;3,1358267716535435;1,045275590551181;1;0;3,1358267716535435;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;567,7714267575855;30;0;0;0;0;0;0;0;6,492125984251966;13,385826771653539;2,369291338582676;0;0;0;0;45;45;0;0;104,480280216566;0;0;0;0;0;0;0;0;0
2023-04-11T00:00:00;1,45;86;102,11909736434801;0;304,45;0;313,75;0;311,25;0,1690053589999998;285,97499999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,1357022464887;0;30;0;0;0;0;0;0;6,125567223591018;12,6300355125588;2,2355162857229076;0;0;0;0;45;45;0,9023855323144984;0,9115005376914125;102,11909736434801;0;0;0;0;0;0;0;0;0
