timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-11T01:00:00;0,99;90,2;105,92245810166;0;304,75;0;314,84999999999997;0;311,75;0,7348303909999999;290,0175;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,582088676264;30;0;0;0;0;0;0;0;9,210855683673113;18,99145501788271;3,3614875381652394;0;0;0;0;45;45;2,017097072232407;2,0374717901337442;105,92245810166;0;0;0;0;0;0;0;0;0
2023-04-11T02:00:00;0,72;93,6;109,403971254455;0;304,25;0;312,54999999999995;0;310,25;0,8741177969999999;291,04499999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,11706004717675;1,3723533490589166;1;0;4,11706004717675;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;532,9466830989753;0;30;0;0;0;0;0;0;8,878937007874013;18,307086614173222;3,2403543307086604;0;0;0;0;45;45;0;0;109,403971254455;0;0;0;0;0;0;0;0;0
2023-04-11T03:00:00;1,09;96,8;109,575141180152;0;303,84999999999997;0;310,95;0;308,95;0,7786926589999998;290,30249999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;501,3144410622443;0;30;0;0;0;0;0;0;14,059166120944967;28,987971383391688;5,1308709348603285;0;0;0;0;45;45;3,768786634960545;3,8068551868288334;109,575141180152;0;0;0;0;0;0;0;0;0
2023-04-11T04:00:00;6,1;106,9;109,359890079406;0;303,65;0;310,34999999999997;0;308,45;0,8694218850000001;290,85249999999996;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,42817212906535;3,80939070968845;1;0;11,42817212906535;3,0000000000000004;0;0;0;0;0;0;529,7643096181381;30;0;0;0;0;0,14387511502914221;0,30874488203678585;0,1111481575332429;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;109,359890079406;0,06224296821861603;0;0;0,06224296821861603;0;0;0;0;0,06224296821861603
2023-04-11T05:00:00;34,02;118,5;149,67515178681;0;303,84999999999997;0;310,65;0;308,75;0,9280703829999998;289,8275;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;558,2113331871763;30;0;1,7626813783137796;2,372384089251386;0,4199119837974953;2,729356049283268;5,856987230221605;2,1085154028797777;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;149,67515178681;1,6590412580057547;0;0,47827263239307943;1,1807686256126753;0;0;0;0;1,6590412580057547
2023-04-11T06:00:00;93,8;127;204,892183517164;0;303,65;0;310,65;0;308,65;0,8025634869999998;290,71;0;0,5665801835578241;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;526,5765646854366;0;30;12,992037427597047;17,485918475904505;3,095007570235097;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,892183517164;3,5251611647423484;0;3,5251611647423484;0;0;0;0;0;3,5251611647423484
2023-04-11T07:00:00;105,63;129,6;218,359465505765;0;303,45;0;310,04999999999995;0;308,25;0,8677622730000001;291,15749999999997;0;1,1859610718485363;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;494,94495966054694;0;30;15,592037427597042;20,985245528394405;3,7143884585258093;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,359465505765;4,230625498524312;0;4,230625498524312;0;0;0;0;0;4,230625498524312
2023-04-11T08:00:00;108,26;120,6;203,67244296967;0;303,75;0;311,15;0;308,84999999999997;1,4262477336666666;289,41277079719436;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;523,3954651645809;30;0;4,7989736625546815;6,458914754447755;1,1432279115372526;1,7930637650423598;3,8477763198333896;1,3851994751400203;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;203,67244296967;2,0778289205750786;0;1,3021172144966675;0,7757117060784113;0;0;0;0;2,0778289205750786
2023-04-11T09:00:00;93,8;105,6;181,158923596292;0;303,75;0;309,95;0;308,04999999999995;1,4200330214517602;289,0415865667065;0;0,2742268041237135;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,272047244094482;3,424015748031494;1;0;10,272047244094482;3;0;0;0;0;0;0;551,8431256180644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;181,158923596292;0;0;0;0;0;0;0;0;0
2023-04-11T10:00:00;54,25;96,8;185,76565208997602;0;303,54999999999995;0;311,45;0;309,25;1,2806735070833333;288,85865964841696;0;2,21132614397896;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;520,2089939370816;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,472047244094485;1,4869164081762474;185,76565208997602;0;0;0;0;0;0;0;0;0
2023-04-11T11:00:00;9,03;86,8;167,84467945703798;0;303,34999999999997;0;309,84999999999997;0;308,04999999999995;1,4898361593333331;289,43257430599067;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,1950787401574825;0,7316929133858274;1;0;2,1950787401574825;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;548,6569730376879;30;0;0;0;0;0;0;0;5,63287401574803;11,614173228346454;2,0557086614173223;0;0;0;0;45;45;0;0;167,84467945703798;0;0;0;0;0;0;0;0;0
2023-04-11T12:00:00;0,07;82,1;162,043538558029;0;303,25;0;309,75;0;307,95;1,562773979583333;290,06355042818916;0;0;0;0;0;0;0;0;0;3,7107283464566905;1,2369094488188968;1;0;3,7107283464566905;3;0;0;0;0;0;0;0;0;0;0;0;0;517,0231599719631;0;30;0;0;0;0;0;0;3,389271653543304;6,988188976377947;1,2369094488188965;0;0;0;0;45;45;0;0;162,043538558029;0;0;0;0;0;0;0;0;0
2023-04-11T13:00:00;-0,1;79,5;155,960770808557;0;303,25;0;310,34999999999997;0;308,45;1,4187853014166665;289,7252491463188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,4714576559659;30;0;0;0;0;0;0;0;3,305666207230814;6,815806612847039;1,206397770473926;0;0;0;0;45;45;1,1943337927691866;1,206397770473926;155,960770808557;0;0;0;0;0;0;0;0;0
2023-04-11T14:00:00;-0,09;74,7;166,411454050616;0;303,15;0;310,34999999999997;0;308,45;1,4653279572499998;289,5655697757513;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,8379631417793;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0;166,411454050616;0;0;0;0;0;0;0;0;0
2023-04-11T15:00:00;-0,01;70,7;177,14273599543102;0;303,25;0;311,25;0;308,95;1,313721286;289,40678238615493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,286579345465;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,7;40,7;0;0;177,14273599543102;0;0;0;0;0;0;0;0;0
2023-04-11T16:00:00;6,61;64;216,84255233463801;0;303,65;0;312,54999999999995;0;309,95;1,4208655874166667;289,294418090139;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;510,65340331910943;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34;34;0;0;216,84255233463801;0;0;0;0;0;0;0;0;0
2023-04-11T17:00:00;82,2;62,4;276,828782018396;0;304,04999999999995;0;312,65;0;309,84999999999997;1,155101078333333;288,76555839219003;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;479,0233906103565;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;276,828782018396;0;0;0;0;0;0;0;0;0
2023-04-11T18:00:00;130,8;64,6;303,80169506091;0;303,84999999999997;0;312,65;0;310,04999999999995;1,140114603333333;288,663529434925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,4754882712955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;303,80169506091;0;0;0;0;0;0;0;0;0
2023-04-11T19:00:00;162,46;67,9;321,042619432166;0;304,04999999999995;0;312,65;0;309,95;1,315776506333333;289,18895589134445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,8457933540473;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;321,042619432166;0;0;0;0;0;0;0;0;0
2023-04-11T20:00:00;165,38;71,2;279,697471200897;0;303,04999999999995;0;306,95;0;305,95;0,9548149659999998;291,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,2982087747119;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;279,697471200897;0;0;0;0;0;0;0;0;0
2023-04-11T21:00:00;141,39;70,4;246,258614923522;0;302,45;0;304,75;0;304,25;0,933453537;291,53999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,7477789538344;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0;246,258614923522;0;0;0;0;0;0;0;0;0
2023-04-11T22:00:00;130,8;70,9;218,746637681811;0;302,15;0;303,45;0;303,25;1,086863189;290,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;501,11555680751803;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0;218,746637681811;0;0;0;0;0;0;0;0;0
2023-04-11T23:00:00;111;64,8;199,285534172159;0;302,04999999999995;0;303,75;0;303,34999999999997;0,7090959359999998;291,0225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,5654452518372;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;199,285534172159;0;0;0;0;0;0;0;0;0
2023-04-12T00:00:00;97,6;60,5;184,032809217501;0;302,15;0;303,84999999999997;0;303,45;0,7774237059999999;290,46;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,933541338891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;184,032809217501;0;0;0;0;0;0;0;0;0
2023-04-12T01:00:00;86,23;61,5;203,908429986561;0;302,04999999999995;0;303,15;0;302,95;0,8836719919999998;291,4675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,3048006163361;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0;203,908429986561;0;0;0;0;0;0;0;0;0
2023-04-12T02:00:00;80,63;65;175,75011383734;0;301,45;0;300,45;0;300,84999999999997;0,984321973;291,1325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,75817013627443;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;175,75011383734;0;0;0;0;0;0;0;0;0
2023-04-12T03:00:00;78,71;71,1;179,14822042761;0;301,15;0;299,54999999999995;0;300,15;0,8402908919999998;291,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,2086943192608;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;179,14822042761;0;0;0;0;0;0;0;0;0
2023-04-12T04:00:00;80,2;79,8;188,677537851885;0;301,04999999999995;0;299,45;0;300,04999999999995;1,0515364329999999;290,79999999999995;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;491,5774260814078;0;30;0;0;0;0;0;0;4,8;9,89690721649484;1,7517525773195866;0;0;0;0;45;45;0;0;188,677537851885;0;0;0;0;0;0;0;0;0
2023-04-12T05:00:00;85,8;94;229,983919198232;0;301,04999999999995;0;299,34999999999997;0;299,95;2,332934834764807;291,59598776633374;0;4,150211056092216;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,0282683387996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,027952755905514604;0,029864055454609618;0;0;45;45;0;0;229,983919198232;0,006020593579649299;0;0;0;0;0,006020593579649299;0;0;0,006020593579649299
2023-04-12T06:00:00;108,22;106,8;237,195120507253;0;300,95;0;299,04999999999995;0;299,75;2,846342003973048;291,6867956435584;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,16670025855369;3,388900086184563;1;0;10,16670025855369;3;0;0;0;0;0;0;488,3973181435447;0;30;0;0;0;0,11373281231245128;0,24406182899667656;0,08786225843880356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;237,195120507253;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-04-12T07:00:00;124,87;106,9;281,435109377919;0;300,84999999999997;0;298,95;0;299,65;1,2052845392634266;291,72464011875195;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;10,236557955837005;3,4121859852790015;1;0;10,236557955837005;3,0000000000000004;0;0;0;0;0;0;516,8484784117304;30;0;0;0;0;0,14387511502914221;0,30874488203678585;0,1111481575332429;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,435109377919;0,06224296821861603;0;0;0,06224296821861603;0;0;0;0;0,06224296821861603
2023-04-12T08:00:00;136,41;96,2;268,66734408403096;0;300,95;0;298,95;0;299,65;2,50973552024938;289,35301063613434;0;3,4075601374570432;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,2279527559055174;0,7426509186351724;1;0;2,2279527559055174;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;545,2967935638892;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,66734408403096;0;0;0;0;0;0;0;0;0
2023-04-12T09:00:00;131,99;82,2;240,31575953487499;0;302,34999999999997;0;305,84999999999997;0;304,75;2,3908146596523268;288,93827792465834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,6633165161118;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;240,31575953487499;0;0;0;0;0;0;0;0;0
2023-04-12T10:00:00;120;71;223,591383044974;0;302,84999999999997;0;306,75;0;305,75;3,246307294891053;288,7044921566837;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;482,03300281603913;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;223,591383044974;0;0;0;0;0;0;0;0;0
2023-04-12T11:00:00;111,56;63,8;213,720562358761;0;302,75;0;305,54999999999995;0;304,84999999999997;2,456116502999444;288,3155005565586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;450,4058521473365;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;213,720562358761;0;0;0;0;0;0;0;0;0
2023-04-12T12:00:00;100,72;58,8;193,17516803374198;0;302,04999999999995;0;302,25;0;302,34999999999997;1,3625668334900725;288,9450925841132;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;478,86081156212174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,8;13,8;0;0;193,17516803374198;0;0;0;0;0;0;0;0;0
2023-04-12T13:00:00;97,36;56,6;213,02940817012;0;301,84999999999997;0;302,15;0;302,15;1,4005713433925913;288,58778183033616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,31292548096553;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;213,02940817012;0;0;0;0;0;0;0;0;0
2023-04-12T14:00:00;97,62;50,5;197,411537544563;0;302,75;0;305,04999999999995;0;304,34999999999997;6,552349839910634;290,02637795070166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,7621941884174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;197,411537544563;0;0;0;0;0;0;0;0;0
2023-04-12T15:00:00;97,07;52,9;201,606553501891;0;303,25;0;306,04999999999995;0;305,04999999999995;1,2738828211666664;289,1937987383937;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,1296706005776;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0;201,606553501891;0;0;0;0;0;0;0;0;0
2023-04-12T16:00:00;100,34;47,3;198,545137355821;0;302,84999999999997;0;304,65;0;304,25;1,5988629224203055;288,6437507733696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,5792576335175;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;198,545137355821;0;0;0;0;0;0;0;0;0
2023-04-12T17:00:00;109,92;48,2;165,799093000795;0;302,15;0;301,75;0;301,95;1,1867914059166664;289,0388336106489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,0259997077542;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0;165,799093000795;0;0;0;0;0;0;0;0;0
2023-04-12T18:00:00;134,66;47,4;181,15934300747998;0;302,04999999999995;0;302,04999999999995;0;302,15;20,941141296280385;296,2398228334346;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,3909497393623;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;181,15934300747998;0;0;0;0;0;0;0;0;0
2023-04-12T19:00:00;145;49,5;199,32029791095098;0;301,95;0;301,34999999999997;0;301,65;17,490489091125042;294,6805111125576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,7590632759674;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0;199,32029791095098;0;0;0;0;0;0;0;0;0
2023-04-12T20:00:00;129,7;53,1;207,111129759553;0;301,54999999999995;0;299,75;0;300,45;1,482738611435485;285,71391582458415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,2092873696398;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;207,111129759553;0;0;0;0;0;0;0;0;0
2023-04-12T21:00:00;122,76;53;192,88062442861602;0;301,75;0;300,75;0;301,15;1,0432941670812934;288,7503002047094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;554,6566664409029;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0;192,88062442861602;0;0;0;0;0;0;0;0;0
2023-04-12T22:00:00;109,3;53,8;200,64218027476798;0;302,25;0;302,75;0;302,65;1,241047315;292,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;583,1012007742588;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0;200,64218027476798;0;0;0;0;0;0;0;0;0
2023-04-12T23:00:00;97,95;50,4;174,700597382954;0;302,25;0;302,54999999999995;0;302,54999999999995;1,185237163;293,30249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;551,4639432857604;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0;174,700597382954;0;0;0;0;0;0;0;0;0
2023-04-13T00:00:00;97,23;50;159,47973848130002;0;301,84999999999997;0;300,75;0;301,15;1,5216652749536157;290,01393643005815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,9087968914318;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;159,47973848130002;0;0;0;0;0;0;0;0;0
2023-04-13T01:00:00;85,09;49,7;155,91084257545202;0;301,95;0;301,54999999999995;0;301,84999999999997;1,2578100045121412;291,1503874728314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,2718586433217;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0;155,91084257545202;0;0;0;0;0;0;0;0;0
2023-04-13T02:00:00;79,33;54;133,05779108859102;0;303,54999999999995;0;304,34999999999997;0;304,84999999999997;1,5641290778420787;291,8106651762098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;516,6380840890363;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0;133,05779108859102;0;0;0;0;0;0;0;0;0
2023-04-13T03:00:00;72,86;55,1;128,317491977255;0;308,95;0;310,45;0;311,65;1,3358020757632032;291,39947966247666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,0864202806274;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,1;25,1;0;0;128,317491977255;0;0;0;0;0;0;0;0;0
2023-04-13T04:00:00;71,27;61,8;128,42248690378298;0;316,15;0;313,65;0;317,04999999999995;0,7617691580000001;291,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,4529642701783;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;128,42248690378298;0;0;0;0;0;0;0;0;0
2023-04-13T05:00:00;82,5;73,4;127,822856350753;0;323,04999999999995;0;318,84999999999997;0;322,34999999999997;0,8098820139999999;291,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;481,82267160533024;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,4;43,4;0;0;127,822856350753;0;0;0;0;0;0;0;0;0
2023-04-13T06:00:00;102,06;86,9;169,57805201909102;0;327,45;0;317,25;0;322,15;0,8876587959999999;292,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;510,2744893381697;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;169,57805201909102;0;0;0;0;0;0;0;0;0
2023-04-13T07:00:00;115,04;92,3;186,2949412893;0;328,34999999999997;0;315,25;0;321,65;0,889990918;291,60499999999996;0;6,022140666842419;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;538,7234618892359;30;0;2,3;3,0955585464333746;0,5479138627187072;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;186,2949412893;0,6240646029609682;0;0,6240646029609682;0;0;0;0;0;0,6240646029609682
2023-04-13T08:00:00;118,96;86,6;159,545651510194;0;326,25;0;311,15;0;318,45;1,3242394289166666;289,55036814542007;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,09064217462594;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;159,545651510194;0;0;0;0;0;0;0;0;0
2023-04-13T09:00:00;102,81;75,6;150,95444753894898;0;324,34999999999997;0;308,75;0;316,25;1,3104366130833331;289,44810136801897;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,5399331104085;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,6;30,6;0;0;150,95444753894898;0;0;0;0;0;0;0;0;0
2023-04-13T10:00:00;85,98;67,7;155,339604082953;0;323,25;0;308,34999999999997;0;314,95;1,2084003499166662;289,272280486372;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,9863791170974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;155,339604082953;0;0;0;0;0;0;0;0;0
2023-04-13T11:00:00;89,22;60,8;151,554956933428;0;325,75;0;318,84999999999997;0;321,75;1,2561678521666664;289,18657520302025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,3510331107647;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;151,554956933428;0;0;0;0;0;0;0;0;0
2023-04-13T12:00:00;90,12;51,2;156,87825962314201;0;324,54999999999995;0;318,95;0;321,45;1,636168777;290,33310040813467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;560,7977980074536;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0;156,87825962314201;0;0;0;0;0;0;0;0;0
2023-04-13T13:00:00;93,77;47,2;167,76235423683102;0;323,45;0;318,75;0;320,84999999999997;14,337397044613038;295,07393345959576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,1627708592318;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;167,76235423683102;0;0;0;0;0;0;0;0;0
2023-04-13T14:00:00;92,48;43,5;193,861169087753;0;322,25;0;318,25;0;320,04999999999995;25,26271589509258;298,108291467454;0;4,92680412371134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,53090721372484;0;30;0;0;0;0;0;0;13,5;27,835051546391757;4,9268041237113405;0;0;0;0;0;0;0;0;193,861169087753;0;0;0;0;0;0;0;0;0
2023-04-13T15:00:00;105,02;39,9;209,963668433034;0;320,84999999999997;0;316,25;0;318,25;24,640571879091844;297,6472391171462;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,90220675458244;0;30;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;209,963668433034;0;0;0;0;0;0;0;0;0
2023-04-13T16:00:00;93,23;39,2;234,675667851795;0;319,65;0;315,95;0;317,45;19,25823256378857;295,2129381746736;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,355616533907;30;0;0;0;0;0;0;0;9,2;18,96907216494846;3,3575257731958774;0;0;0;0;0;0;0;0;234,675667851795;0;0;0;0;0;0;0;0;0
2023-04-13T17:00:00;110,14;38,3;294,03028909651204;0;318,45;0;316,04999999999995;0;317,25;25,140257384544356;297,7726380299306;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;522,8061809722535;30;0;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;294,03028909651204;0;0;0;0;0;0;0;0;0
2023-04-13T18:00:00;129,86;37,7;347,723140891675;0;317,45;0;314,75;0;316,04999999999995;14,471108563705117;293,21631852788244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;498,859163512051;0;22,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,723140891675;0;0;0;0;0;0;0;0;0
2023-04-13T19:00:00;171,44;40,4;380,723333000533;0;316,95;0;317,84999999999997;0;317,95;3,450598130869953;287,0437030952023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;472,07243549043665;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;380,723333000533;0;0;0;0;0;0;0;0;0
2023-04-13T20:00:00;180,93;44,5;383,916124566153;0;316,65;0;318,95;0;318,65;1,783608498734657;286,13405148896857;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,97259666794025;0;29,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;383,916124566153;0;0;0;0;0;0;0;0;0
2023-04-13T21:00:00;160,59;46,3;383,157631688874;0;315,75;0;318,04999999999995;0;317,75;1,2049830367277818;290,42521858468905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;469,42849940827347;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;383,157631688874;0;0;0;0;0;0;0;0;0
2023-04-13T22:00:00;139,28;47,2;381,415879168637;0;315,04999999999995;0;317,75;0;317,34999999999997;0,8598665590000001;291,92999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;497,88155655833265;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;381,415879168637;0;0;0;0;0;0;0;0;0
2023-04-13T23:00:00;132,72;41,9;376,012566700423;0;314,45;0;317,65;0;317,04999999999995;0,834724545;290,695;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;469,5159789289926;0;26,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;376,012566700423;0;0;0;0;0;0;0;0;0
2023-04-14T00:00:00;118,09;40,8;377,35171772662403;0;313,75;0;317,15;0;316,45;1,5575131442965506;289,301100105042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,31113259425763;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;377,35171772662403;0;0;0;0;0;0;0;0;0
2023-04-14T01:00:00;112,8;41,7;396,818762569485;0;312,65;0;314,34999999999997;0;314,25;1,5910212295321868;289,0147683840962;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,63190148099824;26,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;396,818762569485;0;0;0;0;0;0;0;0;0
2023-04-14T02:00:00;116,54;42,9;421,971033466287;0;311,45;0;311,04999999999995;0;311,54999999999995;1,32698567031073;290,466440307039;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,21671723821856;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;421,971033466287;0;0;0;0;0;0;0;0;0
2023-04-14T03:00:00;112,8;50,1;398,5254604454;0;310,54999999999995;0;310,34999999999997;0;310,65;0,978861389;290,5575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,5939481980737;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0;398,5254604454;0;0;0;0;0;0;0;0;0
2023-04-14T04:00:00;113,14;56,2;413,291449780511;0;311,75;0;317,45;0;316,25;1,6305986381380464;290,4647319438502;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;435,0532888032539;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0;413,291449780511;0;0;0;0;0;0;0;0;0
2023-04-14T05:00:00;127,4;69,4;420,635558481257;0;311,04999999999995;0;315,65;0;314,75;0,9258647299999999;290,67999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;463,5097834743736;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,4;24,4;0;0;420,635558481257;0;0;0;0;0;0;0;0;0
2023-04-14T06:00:00;144,74;75,5;379,976863784673;0;310,75;0;315,04999999999995;0;314,15;1,145132164;290,8975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;491,96343249602614;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0;379,976863784673;0;0;0;0;0;0;0;0;0
2023-04-14T07:00:00;171,76;74,8;340,269624883763;0;310,54999999999995;0;315,95;0;314,75;1,2993563099999998;290,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,4142361527765;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;340,269624883763;0;0;0;0;0;0;0;0;0
2023-04-14T08:00:00;176,11;69;301,99629422193203;0;310,15;0;315,45;0;314,25;2,0592531385833333;290,25776095543483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;488,78324736074023;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;301,99629422193203;0;0;0;0;0;0;0;0;0
2023-04-14T09:00:00;150,88;60,2;252,499417863555;0;311,25;0;313,15;0;313,65;2,091357467633033;289,34443465106426;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,15542166758314;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;252,499417863555;0;0;0;0;0;0;0;0;0
2023-04-14T10:00:00;129,86;51,1;239,696889091781;0;316,54999999999995;0;313,15;0;316,54999999999995;4,705718140659492;288,8945062299042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;425,53075875699534;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;239,696889091781;0;0;0;0;0;0;0;0;0
2023-04-14T11:00:00;118,66;46,2;218,602317222089;0;322,54999999999995;0;312,15;0;317,45;17,38366721512568;295,2193283957485;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;453,98820568111967;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0;218,602317222089;0;0;0;0;0;0;0;0;0
2023-04-14T12:00:00;107,54;42,2;210,164763895928;0;329,45;0;315,95;0;322,25;11,766833792623402;290,73674700277235;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,36385949213053;0;30;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;0;0;0;0;210,164763895928;0;0;0;0;0;0;0;0;0
2023-04-14T13:00:00;105,8;40,2;226,511086179152;0;330,54999999999995;0;312,54999999999995;0;319,65;21,807918730507286;295,813352509153;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;450,82162310618133;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;226,511086179152;0;0;0;0;0;0;0;0;0
2023-04-14T14:00:00;106,22;39,1;220,354844941429;0;332,65;0;316,75;0;324,04999999999995;17,777407065282866;293,2342737546306;0;3,321030927835052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;479,2765409438707;30;0;0;0;0;0;0;0;9,1;18,76288659793815;3,3210309278350523;0;0;0;0;0;0;0;0;220,354844941429;0;0;0;0;0;0;0;0;0
2023-04-14T15:00:00;109,3;36,1;236,29625836567;0;333,04999999999995;0;323,95;0;328,75;4,144795573239308;286,4439017918109;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,7286132897763;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;236,29625836567;0;0;0;0;0;0;0;0;0
2023-04-14T16:00:00;105,24;34,3;291,559494926686;0;340,45;0;326,45;0;332,15;4,3881358593788535;287,1418152027669;0;1,5692783505154628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,1778404284473;30;0;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0;291,559494926686;0;0;0;0;0;0;0;0;0
2023-04-14T17:00:00;116,54;33,6;366,657481526286;0;329,84999999999997;0;315,25;0;320,75;4,55071724041915;287,9495321600935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;516,5452752759835;0;18,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;366,657481526286;0;0;0;0;0;0;0;0;0
2023-04-14T18:00:00;138,16;33,8;399,297396511114;0;328,34999999999997;0;312,04999999999995;0;319,75;4,891761176122474;288,40785793119215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,7041470642454;0;18,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;399,297396511114;0;0;0;0;0;0;0;0;0
2023-04-14T19:00:00;151,69;36,5;406,794696878259;0;325,75;0;310,84999999999997;0;317,75;5,463113625271307;288,7984749144579;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;474,0228977021705;0;21,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;406,794696878259;0;0;0;0;0;0;0;0;0
2023-04-14T20:00:00;152,21;40,8;418,46619034889795;0;323,45;0;309,84999999999997;0;316,04999999999995;5,2479190672454985;290,23946334580677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,8176006755582;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;418,46619034889795;0;0;0;0;0;0;0;0;0
2023-04-14T21:00:00;151;41,8;419,011662690564;0;324,04999999999995;0;314,04999999999995;0;318,65;1,47605724044931;286,94266813317876;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,5623925997012;0;26,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;419,011662690564;0;0;0;0;0;0;0;0;0
2023-04-14T22:00:00;134,33;42;375,489858913514;0;324,65;0;315,84999999999997;0;320,75;1,0768110798334134;288,81315319551123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;444,1705363604412;27;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;375,489858913514;0;0;0;0;0;0;0;0;0
2023-04-14T23:00:00;120,29;39,6;333,401290164565;0;335,84999999999997;0;323,65;0;327,95;0,597634755;288,1275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,49611930680516;24,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;333,401290164565;0;0;0;0;0;0;0;0;0
2023-04-15T00:00:00;123,9;43,3;326,515455316032;0;327,75;0;325,34999999999997;0;326,65;0,2673857999999999;287,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,65989601066394;0;28,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,515455316032;0;0;0;0;0;0;0;0;0
2023-04-15T01:00:00;112;40,9;334,71250766599803;0;325,54999999999995;0;324,95;0;325,25;0,31252865;286,59499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,2211300210629;25,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,71250766599803;0;0;0;0;0;0;0;0;0
2023-04-15T02:00:00;114,38;40,8;332,26611050456603;0;326,75;0;325,65;0;325,54999999999995;0,2760576119999999;285,96999999999997;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;430,59596053963975;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;332,26611050456603;0;0;0;0;0;0;0;0;0
2023-04-15T03:00:00;108;43,4;311,412221560156;0;326,45;0;325,75;0;325,45;0,35590821299999986;287,17749999999995;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,05290094358577;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;311,412221560156;0;0;0;0;0;0;0;0;0
2023-04-15T04:00:00;105,14;47,2;306,453116540517;0;328,25;0;328,04999999999995;0;328,15;0,316720455;286,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,5069956534914;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;306,453116540517;0;0;0;0;0;0;0;0;0
2023-04-15T05:00:00;103,55;51,9;302,9532321908;0;326,45;0;328,04999999999995;0;327,34999999999997;0,28596592600000004;286,275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,879297585505;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;302,9532321908;0;0;0;0;0;0;0;0;0
2023-04-15T06:00:00;105,56;57,9;289,02187654664004;0;326,25;0;328,04999999999995;0;327,04999999999995;0,5341352819999999;287,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,3337096557465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0;289,02187654664004;0;0;0;0;0;0;0;0;0
2023-04-15T07:00:00;104,85;58,3;242,181195100034;0;326,34999999999997;0;328,15;0;327,34999999999997;0,2744146749999999;286,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;512,7852762847808;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;242,181195100034;0;0;0;0;0;0;0;0;0
2023-04-15T08:00:00;106,21;59,2;194,825740501606;0;326,65;0;328,54999999999995;0;327,34999999999997;0,35327744899999985;286,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;481,1550503887313;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;194,825740501606;0;0;0;0;0;0;0;0;0
2023-04-15T09:00:00;101,83;58,5;151,984291363326;0;326,65;0;328,45;0;327,34999999999997;0,3362555799999999;286,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;509,6069348836924;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;151,984291363326;0;0;0;0;0;0;0;0;0
2023-04-15T10:00:00;97,96;54,8;148,035244846154;0;326,34999999999997;0;328,65;0;327,34999999999997;0,3625619149999999;287,12;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;477,977026821783;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;148,035244846154;0;0;0;0;0;0;0;0;0
2023-04-15T11:00:00;93,95;48,8;170,665628313758;0;326,34999999999997;0;328,75;0;327,54999999999995;0,2893846779999999;286,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,42922911910085;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0;170,665628313758;0;0;0;0;0;0;0;0;0
2023-04-15T12:00:00;88,55;46,8;197,10310933473;0;326,34999999999997;0;328,95;0;328,04999999999995;0,2056670719999999;285,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;474,7996388277679;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;197,10310933473;0;0;0;0;0;0;0;0;0
2023-04-15T13:00:00;83,63;43,3;199,59888441272798;0;326,75;0;329,65;0;329,25;0,164309882;284,8975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,1732114954641;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;199,59888441272798;0;0;0;0;0;0;0;0;0
2023-04-15T14:00:00;82,17;42;209,699916705009;0;326,84999999999997;0;329,54999999999995;0;328,95;0,24469970900000002;286,84749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;471,62889417431455;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12;12;0;0;209,699916705009;0;0;0;0;0;0;0;0;0
2023-04-15T15:00:00;84,9;40;198,81493988063602;0;326,95;0;329,54999999999995;0;328,34999999999997;0,2463091509999999;285,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,0817312848971;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;198,81493988063602;0;0;0;0;0;0;0;0;0
2023-04-15T16:00:00;92,97;38,1;197,048943030373;0;327,25;0;329,95;0;328,95;0,2175105849999999;285,40749999999997;0;2,9560824742268044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;528,5317231117685;30;0;0;0;0;0;0;0;8,1;16,701030927835056;2,956082474226805;0;0;0;0;0;0;0;0;197,048943030373;0;0;0;0;0;0;0;0;0
2023-04-15T17:00:00;98,81;38,9;225,26248188001898;0;327,15;0;329,84999999999997;0;328,84999999999997;0,338950956;286,705;0;3,2480412371134015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,8999225710363;0;30;0;0;0;0;0;0;8,9;18,350515463917525;3,2480412371134015;0;0;0;0;0;0;0;0;225,26248188001898;0;0;0;0;0;0;0;0;0
2023-04-15T18:00:00;112,66;41,2;259,230803150152;0;327,04999999999995;0;330,15;0;329,54999999999995;0,28919438000000003;286,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;521,7402325787792;26,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,230803150152;0;0;0;0;0;0;0;0;0
2023-04-15T19:00:00;132,79;44,4;282,781360505505;0;327,25;0;329,95;0;329,45;0,2591932129999999;285,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;549,6180585555213;29,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;282,781360505505;0;0;0;0;0;0;0;0;0
2023-04-15T20:00:00;134,51;46,4;280,55133472745905;0;325,65;0;328,54999999999995;0;327,95;0,3104261218642116;285,36191931649773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;517,9841493812447;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0;280,55133472745905;0;0;0;0;0;0;0;0;0
2023-04-15T21:00:00;127,8;47,9;281,846786780013;0;324,95;0;327,65;0;326,84999999999997;0,2961214251185108;285,4247978488849;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;546,4323509663066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;281,846786780013;0;0;0;0;0;0;0;0;0
2023-04-15T22:00:00;127,71;49,1;321,16020114431296;0;325,84999999999997;0;328,84999999999997;0;328,25;0,21249790600000001;285,34;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;514,7987603627889;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;321,16020114431296;0;0;0;0;0;0;0;0;0
2023-04-15T23:00:00;119,3;49,6;358,598330736361;0;326,25;0;328,75;0;328,25;0,1692812939999999;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,2472804867526;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0;358,598330736361;0;0;0;0;0;0;0;0;0
2023-04-16T00:00:00;111,55;49,4;354,643583989393;0;326,15;0;328,54999999999995;0;328,84999999999997;0,4401848414207424;285,49152920394886;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;511,61400839028295;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0;354,643583989393;0;0;0;0;0;0;0;0;0
2023-04-16T01:00:00;103,49;49,7;352,825719204728;0;326,75;0;328,84999999999997;0;329,15;0,2472578859999999;285,54749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,0628469894439;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0;352,825719204728;0;0;0;0;0;0;0;0;0
2023-04-16T02:00:00;102,68;52,2;336,25382252978295;0;326,65;0;329,15;0;329,45;0,3531305059999999;286,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,42989333632386;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;336,25382252978295;0;0;0;0;0;0;0;0;0
2023-04-16T03:00:00;101,09;53,9;304,673903523846;0;326,65;0;328,95;0;329,25;0,21659844799999992;285,41999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;476,8001029785692;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0;304,673903523846;0;0;0;0;0;0;0;0;0
2023-04-16T04:00:00;102,63;61,5;318,735218278027;0;327,04999999999995;0;329,25;0;329,45;0,2067498449999999;285,32;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,2524229682714;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0;318,735218278027;0;0;0;0;0;0;0;0;0
2023-04-16T05:00:00;103,5;68;333,88775222310704;0;327,15;0;329,45;0;329,84999999999997;0,1816801569999999;284,875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,6229503575535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;333,88775222310704;0;0;0;0;0;0;0;0;0
2023-04-16T06:00:00;103,5;68,5;333,549811970775;0;326,95;0;329,25;0;329,54999999999995;0,1433594699999999;284,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;502,0755880625178;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;333,549811970775;0;0;0;0;0;0;0;0;0
2023-04-16T07:00:00;103,37;70;359,877597676329;0;327,84999999999997;0;330,34999999999997;0;330,65;0,2289512589999999;285,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,44643313529053;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;359,877597676329;0;0;0;0;0;0;0;0;0
2023-04-16T08:00:00;110,43;68,5;370,723455715794;0;327,95;0;330,34999999999997;0;330,65;0,2957135015989034;285,53751398217463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;498,899388491977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;370,723455715794;0;0;0;0;0;0;0;0;0
2023-04-16T09:00:00;114,68;70,3;353,571476758411;0;327,54999999999995;0;329,95;0;330,25;0,15885835369176676;284,6578622683041;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;527,3494985531278;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;353,571476758411;0;0;0;0;0;0;0;0;0
2023-04-16T10:00:00;111,04;68,5;340,749442309235;0;325,04999999999995;0;328,04999999999995;0;327,84999999999997;0,21735290089814377;284,95267585023157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;495,7178162348514;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;340,749442309235;0;0;0;0;0;0;0;0;0
2023-04-16T11:00:00;107,83;67,5;329,86543173033;0;325,15;0;327,84999999999997;0;327,45;0,15819615999999992;284,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;524,168244453228;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;329,86543173033;0;0;0;0;0;0;0;0;0
2023-04-16T12:00:00;104,05;64,4;306,685770653668;0;325,34999999999997;0;328,45;0;327,84999999999997;0,20049782200000002;285,0175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,6158276287827;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;306,685770653668;0;0;0;0;0;0;0;0;0
2023-04-16T13:00:00;98,16;60,2;274,037969686939;0;325,25;0;327,95;0;327,54999999999995;0,2057956289999999;285,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,9816186775987;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;274,037969686939;0;0;0;0;0;0;0;0;0
2023-04-16T14:00:00;94,71;60,5;292,986719675374;0;325,65;0;326,45;0;327,25;0,296997526;286,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;489,3505731473099;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;292,986719675374;0;0;0;0;0;0;0;0;0
2023-04-16T15:00:00;94,26;55,7;307,134005482636;0;325,25;0;327,84999999999997;0;327,34999999999997;0,373113478;286,395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;517,8016380899951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;307,134005482636;0;0;0;0;0;0;0;0;0
2023-04-16T16:00:00;96,04;57,2;351,379841447579;0;325,65;0;328,15;0;327,84999999999997;0,3843490404826346;286,2367050127276;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;546,2498579261861;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;351,379841447579;0;0;0;0;0;0;0;0;0
2023-04-16T17:00:00;100,97;57,2;370,92546907827403;0;326,34999999999997;0;328,84999999999997;0;328,45;0,23797620045199552;284,9107971841248;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;514,6162855719724;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0;370,92546907827403;0;0;0;0;0;0;0;0;0
2023-04-16T18:00:00;115,21;57,4;342,27245413262;0;326,65;0;329,54999999999995;0;328,95;0,30342503804161525;285,1664754964437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;482,9858765749942;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0;342,27245413262;0;0;0;0;0;0;0;0;0
2023-04-16T19:00:00;132,88;59,1;364,616014384746;0;326,75;0;329,25;0;328,65;0,3856359099999999;286,885;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;451,3586306189157;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;364,616014384746;0;0;0;0;0;0;0;0;0
2023-04-16T20:00:00;140;64,9;383,895944347742;0;331,15;0;327,95;0;328,75;0,282335416;287,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;479,8134947558538;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0;383,895944347742;0;0;0;0;0;0;0;0;0
2023-04-16T21:00:00;135;67,9;385,39813594697097;0;333,84999999999997;0;329,65;0;331,15;0,2852665527923578;286,5201636263635;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,2655134063782;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;385,39813594697097;0;0;0;0;0;0;0;0;0
