timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-23T04:00:00;86,63;59,2;250,31614473439402;0;327,84999999999997;0;331,54999999999995;0;332,65;0,29496567;285,145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,0163241121005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;250,31614473439402;0;0;0;0;0;0;0;0;0
2023-04-23T05:00:00;88,74;64,8;255,028673575798;0;327,84999999999997;0;331,54999999999995;0;332,65;0,34550997300000014;285,54749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,4505224796893;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;255,028673575798;0;0;0;0;0;0;0;0;0
2023-04-23T06:00:00;89,88;67,9;239,377603354864;0;328,04999999999995;0;331,54999999999995;0;332,65;0,366313152;285,655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,8029300590204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;239,377603354864;0;0;0;0;0;0;0;0;0
2023-04-23T07:00:00;93,78;68,5;202,865025124942;0;330,84999999999997;0;331,54999999999995;0;332,65;0,44290090451383457;285,4476713745773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;623,1585023975935;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;202,865025124942;0;0;0;0;0;0;0;0;0
2023-04-23T08:00:00;93,43;70,1;202,418546700259;0;331,25;0;331,54999999999995;0;332,65;0,5913032986957312;285,9310834031311;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,5961865473537;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,1;25,1;0;0;202,418546700259;0;0;0;0;0;0;0;0;0
2023-04-23T09:00:00;90,41;68,4;200,91412178363498;0;329,84999999999997;0;331,34999999999997;0;332,45;0,6334827979076594;286,17616970941907;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,0310269286989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;200,91412178363498;0;0;0;0;0;0;0;0;0
2023-04-23T10:00:00;79,33;68,5;168,239885408955;0;328,84999999999997;0;331,65;0;332,65;0,3971471015745849;285,69728759483934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,384076457585;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,5;38,5;0;0;168,239885408955;0;0;0;0;0;0;0;0;0
2023-04-23T11:00:00;48,16;67,3;143,816020096405;0;332,65;0;331,45;0;332,45;0,34687967200000003;285,495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,8192380499393;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0;143,816020096405;0;0;0;0;0;0;0;0;0
2023-04-23T12:00:00;35,5;62;149,806665229228;0;335,84999999999997;0;331,15;0;332,15;0,321211163;285,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,1726087577132;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0;149,806665229228;0;0;0;0;0;0;0;0;0
2023-04-23T13:00:00;10,02;61,6;124,947319300363;0;336,04999999999995;0;330,95;0;331,95;0,44864548599999987;286,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;613,5291441284164;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0;124,947319300363;0;0;0;0;0;0;0;0;0
2023-04-23T14:00:00;4,88;57,7;130,536228226347;0;336,15;0;331,04999999999995;0;332,04999999999995;0,3667804;285,765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,9677912140036;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;130,536228226347;0;0;0;0;0;0;0;0;0
2023-04-23T15:00:00;34,71;55,5;128,085555427011;0;334,25;0;331,54999999999995;0;332,45;0,438452247;286,2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,4035944348822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,5;25,5;0;0;128,085555427011;0;0;0;0;0;0;0;0;0
2023-04-23T16:00:00;64,15;55,6;139,047743192572;0;336,04999999999995;0;331,25;0;332,15;0,4876688429999999;286,77;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,7576067070177;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,6;25,6;0;0;139,047743192572;0;0;0;0;0;0;0;0;0
2023-04-23T17:00:00;100,25;54,1;176,530865463152;0;335,75;0;331,15;0;331,25;0,362914584;286,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,1937309463469;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;176,530865463152;0;0;0;0;0;0;0;0;0
2023-04-23T18:00:00;125,74;54,4;182,257233728908;0;335,54999999999995;0;331,04999999999995;0;330,95;0,445917108;286,26;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;635,5480642048312;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;182,257233728908;0;0;0;0;0;0;0;0;0
2023-04-23T19:00:00;138,14;54,9;191,42914294834102;0;334,54999999999995;0;330,75;0;330,54999999999995;0,34381973699999996;285,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,9845093984108;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,9;9,9;0;0;191,42914294834102;0;0;0;0;0;0;0;0;0
2023-04-23T20:00:00;137,13;59,7;181,03546422949702;0;332,04999999999995;0;331,04999999999995;0;330,75;0,7129240229999999;288,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,3391635790499;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,7;14,7;0;0;181,03546422949702;0;0;0;0;0;0;0;0;0
2023-04-23T21:00:00;125,02;60,7;196,001267369168;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;0,722062452777616;287,7304738542756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,6969822942709;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;196,001267369168;0;0;0;0;0;0;0;0;0
2023-04-23T22:00:00;116,95;60;194,898402717064;0;327,15;0;329,84999999999997;0;329,95;0,47822030253880643;289,1681192373657;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;569,0579652276205;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15;15;0;0;194,898402717064;0;0;0;0;0;0;0;0;0
2023-04-23T23:00:00;109,6;55,9;206,76871627892803;0;328,25;0;331,34999999999997;0;330,95;0,3985364730000001;292,22749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;597,5010594310977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0;206,76871627892803;0;0;0;0;0;0;0;0;0
2023-04-24T00:00:00;87,7;54,3;177,822745347073;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;1,0491898416023122;290,93805720035044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,8623619567336;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0;177,822745347073;0;0;0;0;0;0;0;0;0
2023-04-24T01:00:00;83,58;52;167,651477227585;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;2,105092035488857;291,0148077355852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,3057757205379;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22;22;0;0;167,651477227585;0;0;0;0;0;0;0;0;0
2023-04-24T02:00:00;82,09;51,9;149,918809397259;0;328,34999999999997;0;331,04999999999995;0;330,65;1,0487488814097905;291,84073234406236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;562,6673977745448;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;149,918809397259;0;0;0;0;0;0;0;0;0
2023-04-24T03:00:00;76,4;51,2;147,337634578415;0;328,25;0;330,84999999999997;0;330,45;0,713249577;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;591,1111310347674;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;21,2;0;0;147,337634578415;0;0;0;0;0;0;0;0;0
2023-04-24T04:00:00;75,08;54,1;157,21029039175698;0;328,45;0;331,04999999999995;0;330,84999999999997;0,8496597770000001;292,395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,4730725532429;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,1;24,1;0;0;157,21029039175698;0;0;0;0;0;0;0;0;0
2023-04-24T05:00:00;86,55;58,6;181,871601555836;0;328,45;0;330,84999999999997;0;331,34999999999997;0,7067300580000001;292,22249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;587,9171252459876;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;181,871601555836;0;0;0;0;0;0;0;0;0
2023-04-24T06:00:00;114,6;62,4;222,619376268313;0;328,54999999999995;0;331,34999999999997;0;331,84999999999997;0,776754676;292,6325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,358333533463;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0;222,619376268313;0;0;0;0;0;0;0;0;0
2023-04-24T07:00:00;133,8;64,8;233,535015862497;0;328,45;0;331,34999999999997;0;331,65;0,821243373;292,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,7966977001097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0;233,535015862497;0;0;0;0;0;0;0;0;0
2023-04-24T08:00:00;135;65,7;214,41345179292102;0;330,04999999999995;0;325,45;0;329,25;0,9844387173333334;289,6992789373814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;613,1532706619187;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,7;20,7;0;0;214,41345179292102;0;0;0;0;0;0;0;0;0
2023-04-24T09:00:00;126,92;65,9;203,608407947697;0;329,95;0;321,65;0;327,95;1,5985071968017472;289,3157275027882;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;581,5130079664315;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;203,608407947697;0;0;0;0;0;0;0;0;0
2023-04-24T10:00:00;110,81;63,7;212,213680814012;0;329,84999999999997;0;324,34999999999997;0;328,25;4,784990156654997;289,1422258084028;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;549,8759092972138;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;212,213680814012;0;0;0;0;0;0;0;0;0
2023-04-24T11:00:00;108,01;65,6;215,911436885845;0;327,84999999999997;0;323,65;0;326,75;7,655269101125525;292,42775080608277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;578,320921706284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,6;20,6;0;0;215,911436885845;0;0;0;0;0;0;0;0;0
2023-04-24T12:00:00;98,07;64;205,667630631189;0;326,34999999999997;0;321,84999999999997;0;324,95;4,197698334140863;289,36408953518327;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;546,6841422456923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0;205,667630631189;0;0;0;0;0;0;0;0;0
2023-04-24T13:00:00;94,9;61;224,1119958349;0;327,34999999999997;0;325,25;0;327,84999999999997;7,092057242956254;291,66481760735985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;575,1294738314677;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;224,1119958349;0;0;0;0;0;0;0;0;0
2023-04-24T14:00:00;87;61,3;232,002277675235;0;328,25;0;330,45;0;331,34999999999997;6,530134520943262;291,07241604219166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;603,5719608840847;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;232,002277675235;0;0;0;0;0;0;0;0;0
2023-04-24T15:00:00;84,91;60,4;232,377603198417;0;329,15;0;330,75;0;331,25;5,920500547373958;290,6764276520523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,0116036879963;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,4;30,4;0;0;232,377603198417;0;0;0;0;0;0;0;0;0
2023-04-24T16:00:00;85,89;60,6;250,82240771417003;0;329,34999999999997;0;330,95;0;331,34999999999997;4,543601833996859;290,03550134282483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,4484025276275;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;250,82240771417003;0;0;0;0;0;0;0;0;0
2023-04-24T17:00:00;97,61;62;325,093282732297;0;329,75;0;330,75;0;331,15;7,390369182876533;291,66674278170035;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;628,8034103189538;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;325,093282732297;0;0;0;0;0;0;0;0;0
2023-04-24T18:00:00;117,41;67,9;400,777577321688;0;329,04999999999995;0;330,54999999999995;0;330,95;7,494225488424021;291,70544423972865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;597,1615826095008;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;400,777577321688;0;0;0;0;0;0;0;0;0
2023-04-24T19:00:00;134,57;69,9;422,743181400685;0;328,84999999999997;0;331,25;0;331,54999999999995;2,789760840532179;288,34308625911916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;625,6018664512399;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,9;24,9;0;0;422,743181400685;0;0;0;0;0;0;0;0;0
2023-04-24T20:00:00;135,97;71,7;435,38103920605397;0;328,04999999999995;0;331,15;0;331,34999999999997;2,981275934167711;289,36368163638787;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,0393062645948;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;435,38103920605397;0;0;0;0;0;0;0;0;0
2023-04-24T21:00:00;132,13;68,5;454,678747379276;0;327,75;0;331,15;0;331,45;1,900432290523068;290,49809283269394;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;622,3949549655473;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0;454,678747379276;0;0;0;0;0;0;0;0;0
2023-04-24T22:00:00;120,23;67,5;460,420089193539;0;327,75;0;330,04999999999995;0;330,75;0,8827479940000001;292,445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;590,7537681016297;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0;460,420089193539;0;0;0;0;0;0;0;0;0
2023-04-24T23:00:00;101,25;62;448,85750931269104;0;327,75;0;330,25;0;330,84999999999997;0,941953031;292,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,1157453563985;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;448,85750931269104;0;0;0;0;0;0;0;0;0
2023-04-25T00:00:00;96,41;57,3;419,071713810736;0;328,04999999999995;0;330,45;0;330,34999999999997;1,3745959444157578;290,7969506637487;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;587,5598337818628;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;419,071713810736;0;0;0;0;0;0;0;0;0
2023-04-25T01:00:00;95,27;55,2;359,722905146208;0;328,15;0;330,75;0;330,45;0,8398373319999999;292,78;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,0010777984846;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0;359,722905146208;0;0;0;0;0;0;0;0;0
2023-04-25T02:00:00;93,63;57,3;385,646438761933;0;328,15;0;330,95;0;330,65;1,0421925354080577;291,03074907942664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,4394776907047;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;385,646438761933;0;0;0;0;0;0;0;0;0
2023-04-25T03:00:00;92,02;60,5;416,581290233694;0;328,15;0;330,75;0;330,75;0,678601914;291,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;612,7960863745146;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;416,581290233694;0;0;0;0;0;0;0;0;0
2023-04-25T04:00:00;91,82;65,5;458,37820298057903;0;328,54999999999995;0;330,45;0;330,34999999999997;0,6773222890000001;291,5;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;581,1558593974562;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;458,37820298057903;0;0;0;0;0;0;0;0;0
2023-04-25T05:00:00;97,41;72,6;446,556143947889;0;328,04999999999995;0;329,65;0;329,54999999999995;0,809325127;292,12;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;609,5977438115165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0;446,556143947889;0;0;0;0;0;0;0;0;0
2023-04-25T06:00:00;121,6;85,2;451,00382996980795;0;327,84999999999997;0;329,75;0;329,45;0,8193527760000002;291,42249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,0367840371354;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;451,00382996980795;0;0;0;0;0;0;0;0;0
2023-04-25T07:00:00;134,1;90,7;449,00392362887396;0;325,65;0;327,95;0;327,34999999999997;0,815477883;291,78499999999997;0;4,941431528533157;0;0;0;0;0;0;0;1,5983858267716613;0,5327952755905537;1;0;1,5983858267716613;3;0;0;0;0;0;0;0;0;0;0;0;0;606,3940329903106;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,10161417322834;44,10161417322834;0;0;449,00392362887396;0;0;0;0;0;0;0;0;0
2023-04-25T08:00:00;134,93;85,6;438,24126501995295;0;324,65;0;326,04999999999995;0;325,84999999999997;1,0713975735833334;289,81336737325086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,7544462185906;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;438,24126501995295;0;0;0;0;0;0;0;0;0
2023-04-25T09:00:00;109,76;77,7;417,261188885582;0;326,45;0;323,45;0;324,15;1,7477934020746382;288,3898540063922;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,1180234055477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;417,261188885582;0;0;0;0;0;0;0;0;0
2023-04-25T10:00:00;96,24;77,1;393,520706232326;0;328,04999999999995;0;321,75;0;326,15;10,882519056412923;293,42475475373254;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;571,5637116032071;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0;393,520706232326;0;0;0;0;0;0;0;0;0
2023-04-25T11:00:00;85,07;68,4;337,019199691579;0;326,84999999999997;0;319,54999999999995;0;323,95;8,717248624564574;292,59270000112383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,9276078636258;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0;337,019199691579;0;0;0;0;0;0;0;0;0
2023-04-25T12:00:00;78,56;62,3;313,037003808778;0;326,04999999999995;0;323,15;0;325,65;5,882800967292069;290,1807563398754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;568,3736151028394;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;313,037003808778;0;0;0;0;0;0;0;0;0
2023-04-25T13:00:00;73,11;57,7;290,89954376879103;0;320,84999999999997;0;320,65;0;322,25;3,2056785856130756;288,01923383709976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;596,8167777413291;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;290,89954376879103;0;0;0;0;0;0;0;0;0
2023-04-25T14:00:00;64,48;56;279,659000918687;0;326,95;0;321,15;0;324,04999999999995;1,949309414209013;286,8595323664799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;625,257096063555;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0;279,659000918687;0;0;0;0;0;0;0;0;0
2023-04-25T15:00:00;64,69;53,5;281,79488227349395;0;329,54999999999995;0;325,04999999999995;0;327,04999999999995;2,573037870613537;287,261976794817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,6945703539486;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0;281,79488227349395;0;0;0;0;0;0;0;0;0
2023-04-25T16:00:00;74,18;56;343,281029897019;0;323,15;0;324,84999999999997;0;324,84999999999997;3,5717907464542566;288,19518908155885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;622,0502535284922;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0;343,281029897019;0;0;0;0;0;0;0;0;0
2023-04-25T17:00:00;83,73;60,6;426,99943497890405;0;324,04999999999995;0;325,34999999999997;0;325,04999999999995;3,4539174956468477;288,01008083282494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;590,4091011347184;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,6;30,6;0;0;426,99943497890405;0;0;0;0;0;0;0;0;0
2023-04-25T18:00:00;101,23;64,2;460,393546839457;0;323,95;0;325,84999999999997;0;325,54999999999995;3,571878582648489;288,021839969281;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;618,8500602246049;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0;460,393546839457;0;0;0;0;0;0;0;0;0
2023-04-25T19:00:00;132,12;62,6;478,094525387359;0;324,45;0;326,25;0;325,65;2,2915954630270647;287,65219128950076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,2881752185825;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,6;17,6;0;0;478,094525387359;0;0;0;0;0;0;0;0;0
2023-04-25T20:00:00;144,16;62,8;498,674896511513;0;324,34999999999997;0;326,04999999999995;0;325,95;1,1166000116672785;291,1263824511228;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;615,6444990326396;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;498,674896511513;0;0;0;0;0;0;0;0;0
2023-04-25T21:00:00;133,53;62,9;503,34688708557997;0;324,45;0;326,04999999999995;0;325,75;0,7716169200000002;291,9525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;584,0039872143153;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,9;17,9;0;0;503,34688708557997;0;0;0;0;0;0;0;0;0
2023-04-25T22:00:00;124,6;60,8;497,879085173237;0;324,45;0;326,25;0;325,84999999999997;0,6892983610000001;291,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;612,4455868155939;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;497,879085173237;0;0;0;0;0;0;0;0;0
2023-04-25T23:00:00;101,26;55,2;453,417312917198;0;324,95;0;326,04999999999995;0;325,45;0,631641924;291,6225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;580,8053948884913;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0;453,417312917198;0;0;0;0;0;0;0;0;0
2023-04-26T00:00:00;95,48;53,7;400,082286907115;0;325,34999999999997;0;325,15;0;325,45;0,6813292190000001;291,4525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;549,1683669805814;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,7;8,7;0;0;400,082286907115;0;0;0;0;0;0;0;0;0
2023-04-26T01:00:00;93,25;53,3;368,553254172436;0;325,34999999999997;0;326,15;0;325,65;0,63243606;291,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,6134501438834;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;368,553254172436;0;0;0;0;0;0;0;0;0
2023-04-26T02:00:00;94,2;55,4;342,89078961137596;0;325,34999999999997;0;325,95;0;325,45;0,7087239820000002;290,89;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,976741430448;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;342,89078961137596;0;0;0;0;0;0;0;0;0
2023-04-26T03:00:00;92,3;56,2;349,421360072527;0;324,95;0;325,95;0;325,75;0,620016694;290,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,422143756305;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0;349,421360072527;0;0;0;0;0;0;0;0;0
2023-04-26T04:00:00;93,33;59,8;364,16973405054296;0;324,84999999999997;0;326,04999999999995;0;325,75;0,7188835230000002;291,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;602,8647015419293;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,8;14,8;0;0;364,16973405054296;0;0;0;0;0;0;0;0;0
2023-04-26T05:00:00;100,59;70,8;387,405628518904;0;324,95;0;326,04999999999995;0;325,75;0,7887075480000001;292,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;571,2254677033541;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0;387,405628518904;0;0;0;0;0;0;0;0;0
2023-04-26T06:00:00;125,16;79;419,282036018012;0;324,84999999999997;0;325,95;0;325,75;0,8282583859999999;292,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,5893977881627;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34;34;0;0;419,282036018012;0;0;0;0;0;0;0;0;0
2023-04-26T07:00:00;139,91;83,2;431,537039645489;0;325,15;0;326,15;0;325,95;1,3692778739122333;291,6500955422712;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;568,0354388483839;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;431,537039645489;0;0;0;0;0;0;0;0;0
2023-04-26T08:00:00;129,97;81,6;392,30170255457904;0;327,45;0;329,45;0;329,95;2,973386768568976;288,5534200476971;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;596,4786353044991;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;392,30170255457904;0;0;0;0;0;0;0;0;0
2023-04-26T09:00:00;95,21;72,7;372,204253637651;0;327,54999999999995;0;329,75;0;330,45;8,855541704234154;291,7990530365808;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,8400400725476;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;372,204253637651;0;0;0;0;0;0;0;0;0
2023-04-26T10:00:00;88,23;66,8;382,072085210524;0;327,45;0;330,15;0;330,75;20,461671005281126;297,0523828684076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;533,2046087001193;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;382,072085210524;0;0;0;0;0;0;0;0;0
2023-04-26T11:00:00;95,4;67,8;368,602526012489;0;327,15;0;330,04999999999995;0;330,65;22,0872372581644;297,5160522316265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,6512882392492;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;368,602526012489;0;0;0;0;0;0;0;0;0
2023-04-26T12:00:00;94,27;74,1;351,576547296348;0;327,25;0;330,25;0;330,75;21,385446209949805;297,1382043517336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;590,0951231104253;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;351,576547296348;0;0;0;0;0;0;0;0;0
2023-04-26T13:00:00;94,54;77,7;300,96413447709904;0;327,25;0;330,25;0;330,75;22,991042982787523;298,78712225300023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;618,5361135981143;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;300,96413447709904;0;0;0;0;0;0;0;0;0
2023-04-26T14:00:00;94,37;79,4;275,571013216172;0;327,25;0;329,95;0;330,34999999999997;19,087863347300104;297,225886846958;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;586,8953126183335;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,4;34,4;0;0;275,571013216172;0;0;0;0;0;0;0;0;0
2023-04-26T15:00:00;92,85;74,4;285,922882290002;0;327,04999999999995;0;329,75;0;330,34999999999997;11,913593360540824;293,5013268443208;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,2576757186506;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;285,922882290002;0;0;0;0;0;0;0;0;0
2023-04-26T16:00:00;98,2;77,2;319,718711693304;0;327,34999999999997;0;330,04999999999995;0;330,65;6,9090887466089175;292,07123899384965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,6232025826577;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;319,718711693304;0;0;0;0;0;0;0;0;0
2023-04-26T17:00:00;112,19;70,5;375,542165420811;0;329,54999999999995;0;328,15;0;329,54999999999995;2,5070760450544647;289,0214451573671;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,0708402623994;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;375,542165420811;0;0;0;0;0;0;0;0;0
2023-04-26T18:00:00;127,88;67,8;377,875119907172;0;331,34999999999997;0;326,65;0;330,75;1,0182359650000004;289,7365962750614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;580,5156331783732;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;377,875119907172;0;0;0;0;0;0;0;0;0
2023-04-26T19:00:00;148,11;70,5;357,16827787969703;0;321,84999999999997;0;322,75;0;325,34999999999997;0,8735069410000003;289,3582798768969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,8786342466343;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;357,16827787969703;0;0;0;0;0;0;0;0;0
2023-04-26T20:00:00;154,97;77,5;396,270825173411;0;317,04999999999995;0;318,45;0;320,54999999999995;0,7820949099999999;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,3237463832096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,5;32,5;0;0;396,270825173411;0;0;0;0;0;0;0;0;0
2023-04-26T21:00:00;146,12;75,8;442,699388987154;0;313,84999999999997;0;315,45;0;317,25;0,747381649;291,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,6870666401502;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,8;30,8;0;0;442,699388987154;0;0;0;0;0;0;0;0;0
2023-04-26T22:00:00;130;71,5;454,38715453170295;0;321,75;0;317,95;0;321,25;0,8993114310000001;292,3075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,1324979334862;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0;454,38715453170295;0;0;0;0;0;0;0;0;0
2023-04-26T23:00:00;120,77;65,5;438,854833672714;0;321,34999999999997;0;326,45;0;329,34999999999997;0,8996541240000001;292,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;602,5750846836928;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;438,854833672714;0;0;0;0;0;0;0;0;0
2023-04-27T00:00:00;107,12;59,8;411,248086617719;0;327,34999999999997;0;330,15;0;330,84999999999997;0,7663007560000002;291,67249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;570,9358798068034;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,8;14,8;0;0;411,248086617719;0;0;0;0;0;0;0;0;0
2023-04-27T01:00:00;100,58;61,2;373,348017435872;0;328,15;0;330,45;0;331,15;0,7768196940000002;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,2998388504017;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;373,348017435872;0;0;0;0;0;0;0;0;0
2023-04-27T02:00:00;98;62,7;356,739633503407;0;328,34999999999997;0;330,75;0;331,45;0,6876849750000001;291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,6669614980956;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0;356,739633503407;0;0;0;0;0;0;0;0;0
2023-04-27T03:00:00;96,46;63;356,874541764545;0;328,25;0;330,75;0;331,45;0,649045288;290,815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,1161948019458;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0;356,874541764545;0;0;0;0;0;0;0;0;0
2023-04-27T04:00:00;97,42;67,9;359,267864191192;0;328,34999999999997;0;330,84999999999997;0;331,54999999999995;0,840294691;291,32;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,5625831824656;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0;359,267864191192;0;0;0;0;0;0;0;0;0
2023-04-27T05:00:00;107,19;82,1;381,861696905114;0;328,25;0;330,84999999999997;0;331,54999999999995;0,9293434829999999;291,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;593,0061269241473;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,1;37,1;0;0;381,861696905114;0;0;0;0;0;0;0;0;0
2023-04-27T06:00:00;126,1;89,5;380,635623653906;0;328,25;0;330,54999999999995;0;331,25;0,504858477;290,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;621,446826311455;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0;380,635623653906;0;0;0;0;0;0;0;0;0
2023-04-27T07:00:00;142,79;93,9;349,7607187249;0;328,25;0;330,65;0;331,34999999999997;0,8529431569999998;290,90749999999997;0;8,487102340604402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,8846816288238;30;0;0;0;0;3,9;8,369098712446362;3,0128755364806907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,7607187249;1,6872103004291867;0;0;1,6872103004291867;0;0;0;0;1,6872103004291867
2023-04-27T08:00:00;135,61;86,9;306,088876202086;0;328,34999999999997;0;330,65;0;331,15;1,5052439753333333;289,234945768258;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;618,24074579224;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;306,088876202086;0;0;0;0;0;0;0;0;0
2023-04-27T09:00:00;108,53;76,1;263,655268324625;0;328,04999999999995;0;330,34999999999997;0;331,04999999999995;1,5536753963333332;289,3419357221439;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,6789217176607;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,1;31,1;0;0;263,655268324625;0;0;0;0;0;0;0;0;0
2023-04-27T10:00:00;94,64;74,6;234,09961402117898;0;327,45;0;329,45;0;330,65;1,7195508578333332;289,76339459880006;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;615,0353064570679;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;234,09961402117898;0;0;0;0;0;0;0;0;0
2023-04-27T11:00:00;94,19;74,6;234,224175968732;0;328,04999999999995;0;330,75;0;331,54999999999995;1,7368109183333333;289,59201479283564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;583,3948555580012;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;234,224175968732;0;0;0;0;0;0;0;0;0
2023-04-27T12:00:00;92,78;65,1;229,376570490433;0;328,04999999999995;0;330,15;0;331,04999999999995;7,29813398336848;291,07697696471297;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;551,7575687040243;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;229,376570490433;0;0;0;0;0;0;0;0;0
2023-04-27T13:00:00;90,97;64,9;219,515276656202;0;328,45;0;330,25;0;331,15;21,498103492253563;300,1188733061422;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;580,2023929471538;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0;219,515276656202;0;0;0;0;0;0;0;0;0
2023-04-27T14:00:00;92,55;66,6;228,045347490763;0;332,34999999999997;0;329,65;0;330,45;13,615379032157863;295,2725466760752;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;608,6443727078591;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;228,045347490763;0;0;0;0;0;0;0;0;0
2023-04-27T15:00:00;94,64;63,8;242,00559971652999;0;332,45;0;328,95;0;329,45;20,441183272293568;300,43150973521637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,0045609021673;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;242,00559971652999;0;0;0;0;0;0;0;0;0
2023-04-27T16:00:00;96,28;59,6;286,298861531991;0;334,04999999999995;0;328,95;0;329,65;13,96427431205397;296,85413914203735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,3679130776561;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0;286,298861531991;0;0;0;0;0;0;0;0;0
2023-04-27T17:00:00;102,35;57,7;320,296378995152;0;334,34999999999997;0;329,15;0;329,75;7,296179226687846;291,40155493135103;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,7344289179273;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;320,296378995152;0;0;0;0;0;0;0;0;0
2023-04-27T18:00:00;125,98;57,3;298,597078017689;0;331,54999999999995;0;322,04999999999995;0;325,65;3,834626469567461;288,682606860567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,1830554750355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;298,597078017689;0;0;0;0;0;0;0;0;0
2023-04-27T19:00:00;153,85;59,3;296,382400247231;0;328,34999999999997;0;323,84999999999997;0;328,25;2,4505313393333332;291,48473131944525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;570,6288371694881;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0;296,382400247231;0;0;0;0;0;0;0;0;0
2023-04-27T20:00:00;163,57;62,2;319,19709784865;0;327,34999999999997;0;321,75;0;325,65;1,794736688;293,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;599,0717742857711;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;319,19709784865;0;0;0;0;0;0;0;0;0
2023-04-27T21:00:00;141,5;64,5;340,043523518343;0;325,45;0;320,04999999999995;0;323,45;1,604247375;293,80499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;627,5118671083425;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;340,043523518343;0;0;0;0;0;0;0;0;0
2023-04-27T22:00:00;125,42;64,5;305,934435599973;0;329,45;0;323,25;0;326,34999999999997;1,0438494900000002;291,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;595,8701685532106;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0;305,934435599973;0;0;0;0;0;0;0;0;0
2023-04-27T23:00:00;101,54;58,9;350,95724991731703;0;325,84999999999997;0;327,34999999999997;0;329,04999999999995;0,9970470859999998;291,7575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;624,3105815363554;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;350,95724991731703;0;0;0;0;0;0;0;0;0
2023-04-28T00:00:00;102,03;55,5;340,755591492272;0;323,95;0;327,04999999999995;0;327,75;1,245747983;292,135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,6692031097807;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;340,755591492272;0;0;0;0;0;0;0;0;0
2023-04-28T01:00:00;92,97;58,5;321,77130352073505;0;326,04999999999995;0;329,25;0;330,04999999999995;1,1404612790000002;291,71;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;621,1099361894697;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;321,77130352073505;0;0;0;0;0;0;0;0;0
2023-04-28T02:00:00;90,35;62,8;301,610720403474;0;325,75;0;328,45;0;329,25;1,355100545;292,23749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,4688778274298;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;301,610720403474;0;0;0;0;0;0;0;0;0
2023-04-28T03:00:00;92,68;66,7;279,634075307865;0;326,45;0;329,45;0;330,25;1,33787759;291,99249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;557,8309835712259;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;279,634075307865;0;0;0;0;0;0;0;0;0
2023-04-28T04:00:00;92,91;70,2;297,597914203882;0;326,34999999999997;0;329,45;0;330,15;1,550352151;291,77;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,1962531044478;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0;297,597914203882;0;0;0;0;0;0;0;0;0
2023-04-28T05:00:00;95,85;83,2;270,602698328051;0;326,54999999999995;0;329,75;0;330,45;1,437720327;292,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,56468611071637;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;270,602698328051;0;0;0;0;0;0;0;0;0
2023-04-28T06:00:00;113,77;102,2;271,331982923185;0;325,95;0;328,25;0;329,54999999999995;1,7325829793333332;292,04799667484474;0;1,4075601374570441;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;6,872047244094491;2,2906824146981632;1;0;6,872047244094491;3,0000000000000004;0;0;0;0;0;0;523,0152296421053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,331982923185;0;0;0;0;0;0;0;0;0
2023-04-28T07:00:00;123,82;93,6;267,71215379256;0;326,75;0;329,65;0;330,34999999999997;1,658461184292092;292,0669657569663;0;4,274226804123714;0;0;0;0;0;0;0;3,6;1,2;1;0;3,6;3;0;0;0;0;0;0;0;0;0;0;0;0;551,4629281191411;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,71215379256;0;0;0;0;0;0;0;0;0
2023-04-28T08:00:00;126,81;81,1;250,04302172944497;0;326,95;0;329,84999999999997;0;330,54999999999995;1,9861165740833333;290,73397427676804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,9077818263293;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0;250,04302172944497;0;0;0;0;0;0;0;0;0
2023-04-28T09:00:00;120,69;71,3;244,73035643541;0;327,25;0;330,15;0;330,75;2,0944051913333332;290,73160203146546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,2708436797255;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;244,73035643541;0;0;0;0;0;0;0;0;0
2023-04-28T10:00:00;113,18;65,4;229,714794842953;0;327,34999999999997;0;330,15;0;330,65;3,042797106486847;290,2009022161716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;576,7160165953576;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;229,714794842953;0;0;0;0;0;0;0;0;0
2023-04-28T11:00:00;106,17;61,4;216,687392626864;0;327,54999999999995;0;330,25;0;330,75;2,0474972564118032;289,92317998139225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,079397625277;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;216,687392626864;0;0;0;0;0;0;0;0;0
2023-04-28T12:00:00;102,05;55,4;218,808169679979;0;329,65;0;328,65;0;329,54999999999995;2,4214115577599142;289,66017265415843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,4459423170935;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;218,808169679979;0;0;0;0;0;0;0;0;0
2023-04-28T13:00:00;93,09;49,1;211,068370427126;0;327,45;0;329,34999999999997;0;330,04999999999995;8,869896964236887;294,38950378238064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;541,8945977228617;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;211,068370427126;0;0;0;0;0;0;0;0;0
2023-04-28T14:00:00;90,19;47,8;191,964589894775;0;329,75;0;328,75;0;329,84999999999997;12,25327258654333;294,748804971878;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;510,2614608946684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;191,964589894775;0;0;0;0;0;0;0;0;0
2023-04-28T15:00:00;89;46;166,385144803981;0;332,15;0;330,54999999999995;0;331,75;12,048630045527544;294,63282845400187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;538,710434748579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;166,385144803981;0;0;0;0;0;0;0;0;0
2023-04-28T16:00:00;90,61;45;170,40788255705598;0;335,75;0;330,65;0;331,84999999999997;12,41579037650349;294,35431681657656;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;567,1565637051042;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,40788255705598;0;0;0;0;0;0;0;0;0
2023-04-28T17:00:00;100,24;45,4;188,77204856667203;0;335,65;0;330,04999999999995;0;331,45;2,8265589918763006;287,68125768559224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,5209006803126;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;188,77204856667203;0;0;0;0;0;0;0;0;0
2023-04-28T18:00:00;115,7;48,2;205,104514747097;0;332,15;0;329,45;0;330,84999999999997;2,4567219660756106;289,2969173753719;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,9673485902446;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0;205,104514747097;0;0;0;0;0;0;0;0;0
2023-04-28T19:00:00;120,04;51,1;222,42896545118901;0;331,84999999999997;0;326,65;0;329,95;2,2285528787755022;289,58273043197437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,4109518553855;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;222,42896545118901;0;0;0;0;0;0;0;0;0
2023-04-28T20:00:00;125,4;55,6;278,704807546077;0;328,84999999999997;0;322,54999999999995;0;326,95;1,050636186;291,7125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;560,772763391779;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0;278,704807546077;0;0;0;0;0;0;0;0;0
2023-04-28T21:00:00;124,34;56,5;323,787046444888;0;329,34999999999997;0;320,54999999999995;0;325,45;1,9939387070731058;289,510918169171;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,2166861154399;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,5;11,5;0;0;323,787046444888;0;0;0;0;0;0;0;0;0
2023-04-28T22:00:00;116,71;57,5;352,348958284399;0;329,25;0;322,15;0;325,75;1,456629178961727;289,4144833877838;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,6577644468283;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0;352,348958284399;0;0;0;0;0;0;0;0;0
2023-04-28T23:00:00;105,48;55,1;322,419348993757;0;330,84999999999997;0;326,25;0;329,04999999999995;1,1557371881889196;290,03701484705374;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,0959986703837;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,1;10,1;0;0;322,419348993757;0;0;0;0;0;0;0;0;0
2023-04-29T00:00:00;115,59;53,8;320,33114326047;0;328,65;0;330,75;0;333,25;1,0495057079999999;291,72499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,4524417020956;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0;320,33114326047;0;0;0;0;0;0;0;0;0
2023-04-29T01:00:00;108,56;55,6;343,197438237664;0;327,95;0;330,65;0;331,34999999999997;1,04837465;291,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;582,8120490895044;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0;343,197438237664;0;0;0;0;0;0;0;0;0
2023-04-29T02:00:00;106,1;58,4;333,028541818389;0;327,95;0;330,54999999999995;0;331,25;1,041636442;291,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;611,2537678845955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0;333,028541818389;0;0;0;0;0;0;0;0;0
2023-04-29T03:00:00;105;64;318,332034529005;0;327,95;0;330,75;0;331,54999999999995;1,063944692;291,585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,613695139386;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0;318,332034529005;0;0;0;0;0;0;0;0;0
2023-04-29T04:00:00;101,24;71,5;314,793783796031;0;328,04999999999995;0;330,95;0;331,65;0,951206554;291,44;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;547,976786401451;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0;314,793783796031;0;0;0;0;0;0;0;0;0
2023-04-29T05:00:00;102,75;81,4;283,981217246233;0;327,95;0;330,75;0;331,45;1,0573056349999999;291,03249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;576,4219887228109;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;283,981217246233;0;0;0;0;0;0;0;0;0
2023-04-29T06:00:00;103,24;89,6;258,685904417104;0;328,04999999999995;0;330,95;0;331,75;0,9648160219999997;291,17749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;544,7853991555176;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;258,685904417104;0;0;0;0;0;0;0;0;0
2023-04-29T07:00:00;109,4;87,2;249,361633701232;0;328,04999999999995;0;331,15;0;331,84999999999997;0,9554943779999998;291,04249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;573,230920615602;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;249,361633701232;0;0;0;0;0;0;0;0;0
2023-04-29T08:00:00;115,64;76,5;227,405666701394;0;328,54999999999995;0;330,45;0;331,45;1,012662455;291,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;541,5946501551194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0;227,405666701394;0;0;0;0;0;0;0;0;0
