timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-04-29T09:00:00;106,61;65,2;200,318589300597;0;334,54999999999995;0;329,84999999999997;0;330,84999999999997;0,937810816;291,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;509,96154332168294;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;200,318589300597;0;0;0;0;0;0;0;0;0
2023-04-29T10:00:00;103,59;55,7;171,901349151792;0;335,15;0;330,54999999999995;0;331,45;0,8636522189999998;291,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;538,4105471673508;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0;171,901349151792;0;0;0;0;0;0;0;0;0
2023-04-29T11:00:00;92,87;51,7;177,50778422895;0;335,25;0;330,54999999999995;0;331,45;0,8984526249999997;291,92499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;566,8567061126341;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,7;6,7;0;0;177,50778422895;0;0;0;0;0;0;0;0;0
2023-04-29T12:00:00;82,23;48,7;162,12916820283;0;333,34999999999997;0;330,45;0;331,34999999999997;0,9750529349999999;293,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;595,3000204420229;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0;162,12916820283;0;0;0;0;0;0;0;0;0
2023-04-29T13:00:00;78,96;45,7;155,96960799744;0;335,25;0;330,54999999999995;0;331,45;0,636869348;290,0075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,6615430715576;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;155,96960799744;0;0;0;0;0;0;0;0;0
2023-04-29T14:00:00;66,2;43,4;158,726194865975;0;335,54999999999995;0;329,84999999999997;0;331,04999999999995;0,2934036719999999;286,55249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,1051769172504;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0;158,726194865975;0;0;0;0;0;0;0;0;0
2023-04-29T15:00:00;69,05;41,1;168,210630936169;0;335,34999999999997;0;330,45;0;331,45;0,4570784249999999;288,66749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;620,5459663995588;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;168,210630936169;0;0;0;0;0;0;0;0;0
2023-04-29T16:00:00;80;39,8;189,570911089213;0;332,95;0;330,54999999999995;0;331,25;0,494999028;288,90999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,9839118029188;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;189,570911089213;0;0;0;0;0;0;0;0;0
2023-04-29T17:00:00;85;39,8;209,268280134847;0;333,65;0;328,95;0;329,04999999999995;0,169331551;285,565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,3400660433175;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;209,268280134847;0;0;0;0;0;0;0;0;0
2023-04-29T18:00:00;100,1;39,9;230,043856212357;0;327,34999999999997;0;328,95;0;329,45;0,3422822439999999;286,7025;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,6993846682922;0;30;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;230,043856212357;0;0;0;0;0;0;0;0;0
2023-04-29T19:00:00;118,36;41,7;220,483176014812;0;327,84999999999997;0;328,34999999999997;0;328,95;0,30550519800000003;286,47999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;557,5355515719307;0;26,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;220,483176014812;0;0;0;0;0;0;0;0;0
2023-04-29T20:00:00;119,45;45,3;220,91057504585902;0;329,84999999999997;0;329,15;0;329,54999999999995;0,17820441999999992;285,46;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,9797980167735;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0;220,91057504585902;0;0;0;0;0;0;0;0;0
2023-04-29T21:00:00;120;46,6;233,73481605612702;0;328,45;0;329,34999999999997;0;329,25;0,2387552309999999;285,85499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,4212000369719;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0;233,73481605612702;0;0;0;0;0;0;0;0;0
2023-04-29T22:00:00;115,57;46,7;244,09539388218298;0;326,84999999999997;0;329,84999999999997;0;329,95;0,17781901;285,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,8597579169682;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;244,09539388218298;0;0;0;0;0;0;0;0;0
2023-04-29T23:00:00;110;42,5;255,60438676473902;0;327,25;0;330,75;0;331,75;0,234229636;286,06;0;4,561855670103093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;611,2165245727555;0;30;0;0;0;0;0;0;12,5;25,77319587628866;4,561855670103093;0;0;0;0;0;0;0;0;255,60438676473902;0;0;0;0;0;0;0;0;0
2023-04-30T00:00:00;99,28;45;253,82125792037402;0;328,54999999999995;0;330,75;0;331,84999999999997;0,2799618529999998;285,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,5764555518772;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;253,82125792037402;0;0;0;0;0;0;0;0;0
2023-04-30T01:00:00;91,09;45,2;266,522897926097;0;332,84999999999997;0;330,45;0;331,54999999999995;0,234798065;285,9975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;608,018497906322;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;266,522897926097;0;0;0;0;0;0;0;0;0
2023-04-30T02:00:00;88,38;45,8;257,406919649626;0;328,45;0;330,54999999999995;0;331,65;0,2688875069999999;286,15999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,4576960565313;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0;257,406919649626;0;0;0;0;0;0;0;0;0
2023-04-30T03:00:00;85,61;50;235,961132730537;0;326,84999999999997;0;330,15;0;331,25;0,3077004399999998;286,22499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,8940502869257;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;235,961132730537;0;0;0;0;0;0;0;0;0
2023-04-30T04:00:00;85,52;57,7;226,326497579201;0;326,84999999999997;0;330,34999999999997;0;331,45;0,2526439109999999;285,9375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,3275608818969;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;226,326497579201;0;0;0;0;0;0;0;0;0
2023-04-30T05:00:00;88,27;62;209,904068975731;0;326,65;0;329,75;0;330,95;0,2146519389999999;285,54999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,6792807573877;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;209,904068975731;0;0;0;0;0;0;0;0;0
2023-04-30T06:00:00;85,84;63,9;196,231820279226;0;326,75;0;330,25;0;331,25;0,2560153639999999;285,97249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;630,0341654608909;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,9;18,9;0;0;196,231820279226;0;0;0;0;0;0;0;0;0
2023-04-30T07:00:00;82;66,3;186,792492630744;0;326,75;0;330,15;0;331,25;0,3284681809999998;286,44;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,4711620443449;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;186,792492630744;0;0;0;0;0;0;0;0;0
2023-04-30T08:00:00;75;63,7;176,302970890769;0;326,75;0;330,45;0;330,95;0,25657868899999986;286,025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,9053149281405;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;176,302970890769;0;0;0;0;0;0;0;0;0
2023-04-30T09:00:00;50;64,4;172,536369251536;0;326,95;0;330,34999999999997;0;329,95;0,2721874749999999;286,2025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,2576770282266;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;172,536369251536;0;0;0;0;0;0;0;0;0
2023-04-30T10:00:00;27,7;64,7;176,46354029744703;0;327,25;0;330,04999999999995;0;329,65;0,2371974959999999;285,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,6921512605237;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;176,46354029744703;0;0;0;0;0;0;0;0;0
2023-04-30T11:00:00;5,64;67,7;193,946867833765;0;333,15;0;330,04999999999995;0;329,95;0,19633284199999992;285,3975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,0448346769766;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0;193,946867833765;0;0;0;0;0;0;0;0;0
2023-04-30T12:00:00;-2,55;65,6;183,325360877201;0;328,84999999999997;0;330,04999999999995;0;330,84999999999997;0,22564137299999998;285,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;620,4006828250879;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;183,325360877201;0;0;0;0;0;0;0;0;0
2023-04-30T13:00:00;-5,33;57,5;214,129986942591;0;328,65;0;329,54999999999995;0;330,45;0,2620926909999999;286,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;588,7596953883843;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;214,129986942591;0;0;0;0;0;0;0;0;0
2023-04-30T14:00:00;-3,08;53,5;213,07182486685699;0;328,65;0;329,54999999999995;0;330,54999999999995;0,3068635289999999;286,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,2008194188455;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0;213,07182486685699;0;0;0;0;0;0;0;0;0
2023-04-30T15:00:00;1,19;54,9;217,257045368696;0;331,95;0;329,45;0;330,34999999999997;0,1839651539999999;285,38;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,6390993369037;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,9;24,9;0;0;217,257045368696;0;0;0;0;0;0;0;0;0
2023-04-30T16:00:00;14;56,1;200,98353587998199;0;331,54999999999995;0;329,25;0;330,25;0,1900379279999999;285,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;613,995588058549;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,1;26,1;0;0;200,98353587998199;0;0;0;0;0;0;0;0;0
2023-04-30T17:00:00;70,57;53,2;226,989365170159;0;334,54999999999995;0;329,75;0;329,95;0,284030524;287,35249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,4341884997431;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0;226,989365170159;0;0;0;0;0;0;0;0;0
2023-04-30T18:00:00;106,96;55,5;258,42908164709;0;334,65;0;329,54999999999995;0;329,65;0,33706357800000003;287,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;610,7909977124721;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;258,42908164709;0;0;0;0;0;0;0;0;0
2023-04-30T19:00:00;121,16;60,3;281,56512284829796;0;334,25;0;329,15;0;329,45;0,327474061;287,3975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,2299186127008;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0;281,56512284829796;0;0;0;0;0;0;0;0;0
2023-04-30T20:00:00;123,6;60,6;284,437316875869;0;331,75;0;327,95;0;328,95;0,360375692;286,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;607,5870482524184;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;284,437316875869;0;0;0;0;0;0;0;0;0
2023-04-30T21:00:00;122,2;61;280,73426963221596;0;327,84999999999997;0;329,54999999999995;0;329,65;0,2845637759999999;286,575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;575,9473421791721;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;280,73426963221596;0;0;0;0;0;0;0;0;0
2023-04-30T22:00:00;117,12;58,1;296,331654341524;0;328,04999999999995;0;329,84999999999997;0;329,95;0,307854488;286,4675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;544,3108000765332;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,1;13,1;0;0;296,331654341524;0;0;0;0;0;0;0;0;0
2023-04-30T23:00:00;108,71;52,3;306,958285288523;0;327,65;0;330,15;0;330,75;0,2946022419999999;286,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,7563689965255;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,3;7,3;0;0;306,958285288523;0;0;0;0;0;0;0;0;0
2023-05-01T00:00:00;109,9;50,5;303,339501929156;0;327,15;0;330,54999999999995;0;331,84999999999997;0,2663050279999999;286,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;601,1990933596259;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;303,339501929156;0;0;0;0;0;0;0;0;0
2023-05-01T01:00:00;99,9;50,1;292,004733575241;0;327,15;0;330,54999999999995;0;331,84999999999997;0,319224779;286,6475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;629,6389734502899;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0;292,004733575241;0;0;0;0;0;0;0;0;0
2023-05-01T02:00:00;95,49;51,2;284,339159559464;0;327,15;0;330,34999999999997;0;331,75;0,3171897039999999;286,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;597,9970621845238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0;284,339159559464;0;0;0;0;0;0;0;0;0
2023-05-01T03:00:00;89,98;53,6;269,01697687924803;0;327,45;0;330,34999999999997;0;331,45;0,2759751359999999;286,13;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;626,4372624783053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0;269,01697687924803;0;0;0;0;0;0;0;0;0
2023-05-01T04:00:00;87,29;60,1;270,78714086233003;0;327,04999999999995;0;329,75;0;330,34999999999997;0,260564768;285,98499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,7956713836364;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0;270,78714086233003;0;0;0;0;0;0;0;0;0
2023-05-01T05:00:00;88;64,2;272,365358314246;0;326,65;0;329,84999999999997;0;330,84999999999997;0,19140899;285,53;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,157244448077;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0;272,365358314246;0;0;0;0;0;0;0;0;0
2023-05-01T06:00:00;87,16;68,6;274,137051840425;0;326,15;0;327,34999999999997;0;328,45;0,258989256;286,185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;531,5219813552111;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,6;23,6;0;0;274,137051840425;0;0;0;0;0;0;0;0;0
2023-05-01T07:00:00;84,2;69,2;267,684281069812;0;332,25;0;322,95;0;327,34999999999997;0,22330986;285,91749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,9688291570756;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2;39,2;0;0;267,684281069812;0;0;0;0;0;0;0;0;0
2023-05-01T08:00:00;83,14;70;231,199389547747;0;331,54999999999995;0;325,04999999999995;0;329,54999999999995;0,5216573935797099;286,1861691201378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;528,3338849057388;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;231,199389547747;0;0;0;0;0;0;0;0;0
2023-05-01T09:00:00;84,04;66,5;203,198866421007;0;328,34999999999997;0;321,15;0;325,45;0,5252552626086954;286,19203960311705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,7810515172483;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0;203,198866421007;0;0;0;0;0;0;0;0;0
2023-05-01T10:00:00;74,29;64,4;197,91767453357602;0;325,75;0;320,04999999999995;0;323,34999999999997;0,6316268342692746;285,8646715217743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,2253734120966;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;197,91767453357602;0;0;0;0;0;0;0;0;0
2023-05-01T11:00:00;67,99;61,6;194,322261712243;0;324,45;0;320,04999999999995;0;322,45;0,6729989594010906;286,1351848955877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;613,6668508747554;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0;194,322261712243;0;0;0;0;0;0;0;0;0
2023-05-01T12:00:00;54,63;57,5;151,73266789078698;0;323,45;0;319,84999999999997;0;321,75;0,5096914892318841;286,08880790866135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;582,0265368212469;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;151,73266789078698;0;0;0;0;0;0;0;0;0
2023-05-01T13:00:00;34,69;56,6;144,441786835788;0;322,65;0;319,25;0;321,15;0,5033432942463769;286,0719954454168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;610,4683341675648;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,6;26,6;0;0;144,441786835788;0;0;0;0;0;0;0;0;0
2023-05-01T14:00:00;29,99;52,2;148,03934554566;0;322,15;0;318,84999999999997;0;320,75;0,5296074052463768;286,1320905025616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,907287334148;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0;148,03934554566;0;0;0;0;0;0;0;0;0
2023-05-01T15:00:00;41,19;53,1;130,287904999059;0;320,84999999999997;0;318,45;0;319,75;0,6699194573188405;286,66839428952795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;607,2644492369935;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0;130,287904999059;0;0;0;0;0;0;0;0;0
2023-05-01T16:00:00;76,25;55,1;154,812641102838;0;315,95;0;316,54999999999995;0;317,15;0,6039403498260869;286,3949484238641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;575,6247754236488;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,1;25,1;0;0;154,812641102838;0;0;0;0;0;0;0;0;0
2023-05-01T17:00:00;95,58;55,8;162,889696518022;0;313,04999999999995;0;314,54999999999995;0;315,15;0,6710168496811595;287,15274837012424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,9882655776854;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,8;10,8;0;0;162,889696518022;0;0;0;0;0;0;0;0;0
2023-05-01T18:00:00;116,37;57;223,79330043151998;0;310,95;0;312,75;0;313,54999999999995;0,7680373449275363;286,4159237217266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;512,3549193827066;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12;12;0;0;223,79330043151998;0;0;0;0;0;0;0;0;0
2023-05-01T19:00:00;124,64;58,5;225,981336279091;0;309,75;0;311,45;0;312,34999999999997;0,7173271161752394;286,13375494348537;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,8036838907683;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;225,981336279091;0;0;0;0;0;0;0;0;0
2023-05-01T20:00:00;125,8;61,8;236,196725961555;0;308,45;0;310,95;0;311,95;0,6126705984549152;285,48315021796645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;569,2496035223792;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;236,196725961555;0;0;0;0;0;0;0;0;0
2023-05-01T21:00:00;121,72;64,6;266,976944147011;0;307,25;0;310,54999999999995;0;311,75;0,3971832398015399;286,1456672088701;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,6137311936059;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;266,976944147011;0;0;0;0;0;0;0;0;0
2023-05-01T22:00:00;117,9;63,4;303,351640810582;0;306,45;0;309,95;0;311,15;0,8366312114437187;286,15831711270914;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;566,0599698204866;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0;303,351640810582;0;0;0;0;0;0;0;0;0
2023-05-01T23:00:00;111,04;56,7;284,628281506983;0;305,65;0;309,04999999999995;0;310,45;0,3976159260000001;286,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,5033638235045;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,7;11,7;0;0;284,628281506983;0;0;0;0;0;0;0;0;0
2023-05-02T00:00:00;98,48;58;255,39084252346;0;305,04999999999995;0;309,25;0;310,54999999999995;0,562651156;290,54499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;562,8649661187011;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0;255,39084252346;0;0;0;0;0;0;0;0;0
2023-05-02T01:00:00;85,6;61;227,698803734447;0;304,45;0;308,45;0;309,75;0,677209276;291,11749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;531,2297322536682;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;227,698803734447;0;0;0;0;0;0;0;0;0
2023-05-02T02:00:00;83,3;65,3;210,380550833668;0;303,95;0;308,34999999999997;0;309,84999999999997;0,747371441;291,5625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,6766092804428;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3;35,3;0;0;210,380550833668;0;0;0;0;0;0;0;0;0
2023-05-02T03:00:00;80,9;66,8;217,882013611186;0;303,45;0;307,75;0;309,25;0,7486921299999999;291,4375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;588,1206416195148;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,8;36,8;0;0;217,882013611186;0;0;0;0;0;0;0;0;0
2023-05-02T04:00:00;81,22;73,9;256,234813655975;0;303,04999999999995;0;307,45;0;309,04999999999995;0,7290809959999999;291,26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,5618295553528;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,9;43,9;0;0;256,234813655975;0;0;0;0;0;0;0;0;0
2023-05-02T05:00:00;90,39;83,3;231,496146163578;0;302,75;0;307,45;0;308,95;0,6624774499999998;291,16749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,0001733723973;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;231,496146163578;0;0;0;0;0;0;0;0;0
2023-05-02T06:00:00;111,06;92,2;286,594286112965;0;302,34999999999997;0;306,84999999999997;0;308,45;0,703539884;291,15999999999997;0;4,740893470790377;0;0;0;0;0;0;0;2,2;0,7333333333333334;1;0;2,2;3;0;0;0;0;0;0;0;0;0;0;0;0;673,4356733550601;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;286,594286112965;0;0;0;0;0;0;0;0;0
2023-05-02T07:00:00;127,45;92;294,250142636119;0;302,34999999999997;0;307,54999999999995;0;308,65;0,9847343211651655;291,0259747509206;0;7,019291181806115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,7893824193036;0;30;0;0;0;2;4,291845493562231;1,5450643776824033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,250142636119;0,8652360515021459;0;0;0,8652360515021459;0;0;0;0;0,8652360515021459
2023-05-02T08:00:00;135,17;79,1;255,90141324493598;0;303,34999999999997;0;308,45;0;308,54999999999995;0,9432410987826088;289,50776660072927;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,2252034810617;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,1;34,1;0;0;255,90141324493598;0;0;0;0;0;0;0;0;0
2023-05-02T09:00:00;122,99;66,6;244,890323814862;0;304,34999999999997;0;309,54999999999995;0;309,34999999999997;1,9406957368479103;288,45683245890535;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,5792335922926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;244,890323814862;0;0;0;0;0;0;0;0;0
2023-05-02T10:00:00;115,69;60,1;210,631266055431;0;304,65;0;308,54999999999995;0;308,54999999999995;2,233542214862522;288,34792564014765;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,0153756689333;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0;210,631266055431;0;0;0;0;0;0;0;0;0
2023-05-02T11:00:00;108,96;53,2;189,73336499691302;0;305,34999999999997;0;310,15;0;309,65;3,215926492692629;288,9746073468643;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,4486741313664;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,2;8,2;0;0;189,73336499691302;0;0;0;0;0;0;0;0;0
2023-05-02T12:00:00;98,46;50,4;170,281553708035;0;305,25;0;308,45;0;308,45;18,791443828609047;296,95374296596725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,8001818955322;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0;170,281553708035;0;0;0;0;0;0;0;0;0
2023-05-02T13:00:00;92,76;49,7;171,06752714409902;0;305,65;0;309,75;0;309,34999999999997;17,03815806842769;296,803357962335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,2338018773427;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0;171,06752714409902;0;0;0;0;0;0;0;0;0
2023-05-02T14:00:00;86,32;48,9;153,48846420395802;0;305,65;0;309,15;0;308,84999999999997;15,754764403168002;295,8856318573984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,5856311287339;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;153,48846420395802;0;0;0;0;0;0;0;0;0
2023-05-02T15:00:00;81,97;46,7;144,907814376976;0;306,04999999999995;0;309,75;0;309,25;14,498516332514201;295,3823950169808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,019572565621;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,7;16,7;0;0;144,907814376976;0;0;0;0;0;0;0;0;0
2023-05-02T16:00:00;87,2;43,3;161,716237385217;0;306,04999999999995;0;309,45;0;308,95;20,23931847267611;298,54710083923993;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,3717232399434;0;30;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;0;0;0;0;161,716237385217;0;0;0;0;0;0;0;0;0
2023-05-02T17:00:00;94,43;41,3;194,603936542737;0;306,15;0;309,65;0;309,04999999999995;28,326264735298228;301,1541688134682;0;4,123917525773194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;625,7270386991984;0;30;0;0;0;0;0;0;11,3;23,298969072164947;4,123917525773195;0;0;0;0;0;0;0;0;194,603936542737;0;0;0;0;0;0;0;0;0
2023-05-02T18:00:00;117,38;44,7;229,67928947329;0;305,75;0;307,65;0;307,65;17,232223058870783;295,756084494384;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,4013081005916;0;29,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,67928947329;0;0;0;0;0;0;0;0;0
2023-05-02T19:00:00;130;48,7;231,986849522683;0;304,65;0;304,15;0;304,84999999999997;14,215069838877564;296,32110112010076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;622,8418679697816;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0;231,986849522683;0;0;0;0;0;0;0;0;0
2023-05-02T20:00:00;142,86;49,5;243,617675999813;0;304,04999999999995;0;302,54999999999995;0;303,54999999999995;15,862314896184479;298,2610739443749;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,2795837829846;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0;243,617675999813;0;0;0;0;0;0;0;0;0
2023-05-02T21:00:00;133,69;50,4;255,523893194621;0;303,75;0;302,04999999999995;0;303,15;18,43615656038891;297,4936087005005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,7144558246063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0;255,523893194621;0;0;0;0;0;0;0;0;0
2023-05-02T22:00:00;124,02;48,8;246,938761694124;0;303,84999999999997;0;302,34999999999997;0;303,34999999999997;3,9895326285014203;291,38796739664195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,0675370106028;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0;246,938761694124;0;0;0;0;0;0;0;0;0
2023-05-02T23:00:00;116,13;47,1;235,448490024526;0;303,84999999999997;0;302,45;0;303,45;0,76405053;291,0875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,5027302569017;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0;235,448490024526;0;0;0;0;0;0;0;0;0
2023-05-03T00:00:00;107,65;45,2;213,041288602093;0;303,95;0;302,65;0;303,54999999999995;0,84233574;291,3775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,935079983876;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;213,041288602093;0;0;0;0;0;0;0;0;0
2023-05-03T01:00:00;102,63;45,8;206,608061399761;0;303,95;0;302,75;0;303,54999999999995;0,880758565;291,78499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,2856391074565;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0;206,608061399761;0;0;0;0;0;0;0;0;0
2023-05-03T02:00:00;100,97;46,8;192,96777601042;0;303,95;0;303,04999999999995;0;303,75;0,878877683;292,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,6393631751247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;192,96777601042;0;0;0;0;0;0;0;0;0
2023-05-03T03:00:00;97,8;50,7;178,499865131351;0;304,04999999999995;0;303,25;0;303,95;0,8404748679999998;291,65749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;609,9962518703861;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0;178,499865131351;0;0;0;0;0;0;0;0;0
2023-05-03T04:00:00;105,25;56,6;192,68745133003802;0;304,04999999999995;0;303,45;0;304,15;0,9740793759999998;291,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;578,356304876778;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;192,68745133003802;0;0;0;0;0;0;0;0;0
2023-05-03T05:00:00;111,92;68,4;210,709970782459;0;304,15;0;303,65;0;304,25;0,856326065;292,09;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;606,7984692462903;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;210,709970782459;0;0;0;0;0;0;0;0;0
2023-05-03T06:00:00;125,52;78,9;225,283717759235;0;304,04999999999995;0;303,34999999999997;0;304,04999999999995;0,9206894769999999;292,28249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;635,2377893993657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;225,283717759235;0;0;0;0;0;0;0;0;0
2023-05-03T07:00:00;133,3;77,2;200,118966878943;0;304,04999999999995;0;303,54999999999995;0;304,15;0,838337974;291,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,6742656204258;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;200,118966878943;0;0;0;0;0;0;0;0;0
2023-05-03T08:00:00;125,1;68,4;190,225591735559;0;303,84999999999997;0;303,04999999999995;0;303,75;0,9900678581594202;289,81362613648326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,0289508254427;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;190,225591735559;0;0;0;0;0;0;0;0;0
2023-05-03T09:00:00;110,1;57,4;135,029436275442;0;303,95;0;303,15;0;303,84999999999997;1,276975763989623;289,1675188901185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,3868005619391;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0;135,029436275442;0;0;0;0;0;0;0;0;0
2023-05-03T10:00:00;91,16;52,9;125,55253818492702;0;303,75;0;302,95;0;303,65;17,97266806429228;296,27224045754207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;628,8267618818829;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0;125,55253818492702;0;0;0;0;0;0;0;0;0
2023-05-03T11:00:00;84,16;49,5;119,561889043417;0;303,75;0;302,95;0;303,54999999999995;10,052495052494704;292,6567455221312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,2638792056947;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0;119,561889043417;0;0;0;0;0;0;0;0;0
2023-05-03T12:00:00;77,83;44,9;104,096765071088;0;303,65;0;302,75;0;303,45;15,012118160138538;294,150067581474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,6981528177741;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;104,096765071088;0;0;0;0;0;0;0;0;0
2023-05-03T13:00:00;80,02;43,1;107,943493653531;0;303,54999999999995;0;302,75;0;303,45;22,609628318131353;296,91241564104774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,1295830024924;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;107,943493653531;0;0;0;0;0;0;0;0;0
2023-05-03T14:00:00;75,13;41,5;111,986437381488;0;303,54999999999995;0;302,84999999999997;0;303,54999999999995;33,28523616762959;299,5026727614764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,4792226757711;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0;111,986437381488;0;0;0;0;0;0;0;0;0
2023-05-03T15:00:00;73,5;36,2;123,867040407258;0;303,54999999999995;0;302,75;0;303,34999999999997;32,66295510125858;299,96280816713016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,9109747535035;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2;6,2;0;0;123,867040407258;0;0;0;0;0;0;0;0;0
2023-05-03T16:00:00;83,86;36,9;124,174841880172;0;303,54999999999995;0;302,84999999999997;0;303,45;22,3442740106478;298,3477523637523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,2609362876071;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0;124,174841880172;0;0;0;0;0;0;0;0;0
2023-05-03T17:00:00;97,59;36,1;152,857322876918;0;303,45;0;302,45;0;303,15;12,39366737144506;292,6855596647124;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,6930101939784;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;152,857322876918;0;0;0;0;0;0;0;0;0
2023-05-03T18:00:00;124,09;37,6;205,439824715023;0;303,45;0;302,65;0;303,25;4,435635777105939;289,77402618101786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,8327672087485;0;22,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;205,439824715023;0;0;0;0;0;0;0;0;0
2023-05-03T19:00:00;140,08;42,3;224,815530282419;0;303,25;0;302,15;0;302,84999999999997;2,0319737366376813;292,35604164229306;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,0275418267645;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,815530282419;0;0;0;0;0;0;0;0;0
2023-05-03T20:00:00;171,58;46,1;198,200738720121;0;303,34999999999997;0;302,34999999999997;0;303,04999999999995;1,912759989;295,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,4620390725818;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0;198,200738720121;0;0;0;0;0;0;0;0;0
2023-05-03T21:00:00;132,25;45,2;172,958244694909;0;303,25;0;302,04999999999995;0;302,75;1,738849048;295,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;711,8936928686745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;172,958244694909;0;0;0;0;0;0;0;0;0
2023-05-03T22:00:00;120,95;44,2;163,423531121872;0;303,25;0;302,15;0;302,84999999999997;1,4815420529999999;294,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,0856613941245;0;29,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,423531121872;0;0;0;0;0;0;0;0;0
2023-05-03T23:00:00;114,73;40,9;174,039782460009;0;303,15;0;302,04999999999995;0;302,75;1,1988702370000002;293,59749999999997;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,4386054595641;0;30;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0;174,039782460009;0;0;0;0;0;0;0;0;0
2023-05-04T00:00:00;100,13;36,5;149,762231599032;0;303,25;0;302,15;0;302,84999999999997;1,1456542509999998;293,12;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,7947142305972;0;30;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0;149,762231599032;0;0;0;0;0;0;0;0;0
2023-05-04T01:00:00;95,24;38,2;152,020172861017;0;303,15;0;302,15;0;302,84999999999997;1,061543753;293,17749999999995;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,2329347591741;30;0;0;0;0;0;0;0;8,2;16,90721649484537;2,99257731958763;0;0;0;0;0;0;0;0;152,020172861017;0;0;0;0;0;0;0;0;0
2023-05-04T02:00:00;94,16;39,8;142,35155470835002;0;303,15;0;302,25;0;302,95;1,102472961;293,075;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,5893640972771;0;30;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;0;0;0;0;142,35155470835002;0;0;0;0;0;0;0;0;0
2023-05-04T03:00:00;95,26;44,9;135,549676352128;0;303,15;0;302,45;0;303,04999999999995;1,424631902;291,96;0;5,437731958762885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,0279051608674;30;0;0;0;0;0;0;0;14,9;30,721649484536083;5,437731958762886;0;0;0;0;0;0;0;0;135,549676352128;0;0;0;0;0;0;0;0;0
2023-05-04T04:00:00;95,91;51,6;142,73553493877;0;303,15;0;302,45;0;302,95;0,8162405540000001;291,60999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;671,4636023703513;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0;142,73553493877;0;0;0;0;0;0;0;0;0
2023-05-04T05:00:00;106,94;62;161,444191595386;0;303,15;0;302,54999999999995;0;303,04999999999995;0,770416726;291,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,8964560101142;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;161,444191595386;0;0;0;0;0;0;0;0;0
2023-05-04T06:00:00;125;65,4;175,03580405782802;0;303,04999999999995;0;302,25;0;302,84999999999997;0,8865718469999999;292,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,3264663645132;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;175,03580405782802;0;0;0;0;0;0;0;0;0
2023-05-04T07:00:00;130;64,4;173,674031760128;0;303,04999999999995;0;302,45;0;302,95;0,8899434159999999;292,10249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,6746863494557;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;173,674031760128;0;0;0;0;0;0;0;0;0
2023-05-04T08:00:00;119,9;57,6;139,645693994219;0;302,84999999999997;0;301,95;0;302,54999999999995;1,2053237388054567;289,3273832985121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,1050188808207;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0;139,645693994219;0;0;0;0;0;0;0;0;0
2023-05-04T09:00:00;104,42;56,4;100,24208252177199;0;302,84999999999997;0;302,04999999999995;0;302,65;3,249169034464149;288,66796784934724;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,4535610105116;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,4;11,4;0;0;100,24208252177199;0;0;0;0;0;0;0;0;0
2023-05-04T10:00:00;90;50;89,8099788807839;0;302,75;0;301,75;0;302,34999999999997;4,77335273211179;289,5976043545593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,8842156544106;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;89,8099788807839;0;0;0;0;0;0;0;0;0
2023-05-04T11:00:00;79,6;43,8;89,2903823129469;0;302,65;0;301,45;0;302,04999999999995;10,35091978128687;292,71142372850903;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,2330798644241;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;89,2903823129469;0;0;0;0;0;0;0;0;0
2023-05-04T12:00:00;70,06;40,8;84,4211811222392;0;302,54999999999995;0;301,34999999999997;0;302,04999999999995;24,969752162680404;298,0178413585319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,6640565564377;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0;84,4211811222392;0;0;0;0;0;0;0;0;0
2023-05-04T13:00:00;60,21;35,1;102,37820302420799;0;302,45;0;301,25;0;301,84999999999997;17,213356557881774;295,00046480712746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;747,092190150782;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;5,1;0;0;102,37820302420799;0;0;0;0;0;0;0;0;0
2023-05-04T14:00:00;56,69;37,5;120,338947421367;0;302,45;0;301,25;0;301,95;4,041588618923023;288,02463041754413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,4385335633459;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;120,338947421367;0;0;0;0;0;0;0;0;0
2023-05-04T15:00:00;65,28;36,8;138,009262277276;0;302,45;0;301,34999999999997;0;301,95;5,031665597674532;288,7898784530854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,7880423415686;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;138,009262277276;0;0;0;0;0;0;0;0;0
2023-05-04T16:00:00;78,88;44,5;137,81794016618;0;302,45;0;301,25;0;301,84999999999997;8,166630661518077;291,1817865524964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,2196635373344;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0;137,81794016618;0;0;0;0;0;0;0;0;0
2023-05-04T17:00:00;99,6;50,1;144,084565744267;0;302,45;0;301,34999999999997;0;301,95;6,025928953874449;289,99128354597667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,6484415709807;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0;144,084565744267;0;0;0;0;0;0;0;0;0
2023-05-04T18:00:00;115,57;38,8;180,053426013769;0;302,45;0;301,15;0;301,84999999999997;5,310990038546872;290,4120765577474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,5217451478762;0;23,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,053426013769;0;0;0;0;0;0;0;0;0
2023-05-04T19:00:00;122,01;45,6;201,388113150951;0;302,54999999999995;0;301,45;0;302,04999999999995;5,13398955345413;290,7995889236098;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,9501929733615;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;201,388113150951;0;0;0;0;0;0;0;0;0
2023-05-04T20:00:00;120,74;46,3;198,84107727132;0;302,45;0;301,15;0;301,75;4,647023006207157;291,55459344197004;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,3757979540642;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;198,84107727132;0;0;0;0;0;0;0;0;0
2023-05-04T21:00:00;114,77;47,7;214,812518393903;0;302,45;0;301,34999999999997;0;301,95;1,720668455;294,4975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,7196130058477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0;214,812518393903;0;0;0;0;0;0;0;0;0
2023-05-04T22:00:00;105,5;48,4;227,978994273969;0;302,34999999999997;0;301,15;0;301,75;1,689034965;294,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;769,1455410445471;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;227,978994273969;0;0;0;0;0;0;0;0;0
2023-05-04T23:00:00;94,12;44,8;265,613782203803;0;302,45;0;301,34999999999997;0;301,95;1,946452131;295,13;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;797,5686264904427;30;0;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;0;0;0;0;265,613782203803;0;0;0;0;0;0;0;0;0
2023-05-05T00:00:00;91,5;43;269,94854050302405;0;302,34999999999997;0;301,15;0;301,75;1,828728545;295,01;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;765,9099222593727;0;30;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;0;0;0;0;269,94854050302405;0;0;0;0;0;0;0;0;0
2023-05-05T01:00:00;81,8;42,5;278,165925619322;0;302,34999999999997;0;301,25;0;301,84999999999997;1,673462139;294,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;794,3333312671468;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;278,165925619322;0;0;0;0;0;0;0;0;0
2023-05-05T02:00:00;78,49;42,5;269,104640172176;0;302,34999999999997;0;301,25;0;301,84999999999997;1,4817957739999998;294,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;822,7538979340201;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;269,104640172176;0;0;0;0;0;0;0;0;0
2023-05-05T03:00:00;79,51;44,6;261,732943105503;0;302,34999999999997;0;301,15;0;301,75;1,4582790939999999;293,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;791,0926751758057;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0;261,732943105503;0;0;0;0;0;0;0;0;0
2023-05-05T04:00:00;78,49;52,1;258,08576807132897;0;302,34999999999997;0;301,25;0;301,84999999999997;1,353112479;293,53999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,4346185398671;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0;258,08576807132897;0;0;0;0;0;0;0;0;0
2023-05-05T05:00:00;87,52;61,4;275,024861467996;0;302,25;0;301,15;0;301,65;1,419953303;293,74249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,7797277095921;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;275,024861467996;0;0;0;0;0;0;0;0;0
2023-05-05T06:00:00;101,22;68,7;279,179124039627;0;302,34999999999997;0;301,34999999999997;0;301,84999999999997;1,411035136;293,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,2069497368211;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,7;23,7;0;0;279,179124039627;0;0;0;0;0;0;0;0;0
2023-05-05T07:00:00;113,75;67,7;263,88241538487;0;302,15;0;301,04999999999995;0;301,54999999999995;1,325667981;293,155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,5523816734265;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;263,88241538487;0;0;0;0;0;0;0;0;0
2023-05-05T08:00:00;110,7;60,1;248,647259446334;0;302,25;0;301,25;0;301,75;1,526547347594203;290,0640104972166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,9799264352591;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0;248,647259446334;0;0;0;0;0;0;0;0;0
2023-05-05T09:00:00;97,28;53,1;216,996389753967;0;302,15;0;301,15;0;301,65;8,466312675745998;291,8039186475587;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,3256810741946;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;216,996389753967;0;0;0;0;0;0;0;0;0
2023-05-05T10:00:00;90,12;53,7;202,803675425786;0;302,15;0;301,15;0;301,65;16,638136371941965;296,5284476095036;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,7535485060871;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,7;8,7;0;0;202,803675425786;0;0;0;0;0;0;0;0;0
2023-05-05T11:00:00;80,94;51;196,687818758012;0;302,15;0;301,15;0;301,54999999999995;24,268544065467175;299,5559483746008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;778,1785731512365;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21;21;0;0;196,687818758012;0;0;0;0;0;0;0;0;0
2023-05-05T12:00:00;78,44;45,7;190,71163833717898;0;302,04999999999995;0;301,04999999999995;0;301,54999999999995;20,14952266582631;299,125477112693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;806,6007552939213;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;190,71163833717898;0;0;0;0;0;0;0;0;0
2023-05-05T13:00:00;77,01;41,6;191,716857707906;0;302,04999999999995;0;301,04999999999995;0;301,54999999999995;24,916785044214677;300,7226185262182;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;774,9411478499709;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;191,716857707906;0;0;0;0;0;0;0;0;0
2023-05-05T14:00:00;78,9;37,9;212,569100545416;0;302,15;0;301,25;0;301,75;25,072629839011373;300,98945439465035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,2847063667649;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;212,569100545416;0;0;0;0;0;0;0;0;0
2023-05-05T15:00:00;81,08;36,4;221,975508841974;0;302,15;0;301,54999999999995;0;301,95;24,889762481631013;301,0957705172414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;771,7103778961282;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;221,975508841974;0;0;0;0;0;0;0;0;0
2023-05-05T16:00:00;91,16;36,7;234,351233366712;0;302,25;0;301,54999999999995;0;302,04999999999995;25,072316186736792;300,83685996404085;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;800,1332068583386;30;0;0;0;0;0;0;0;6,7;13,81443298969073;2,445154639175259;0;0;0;0;0;0;0;0;234,351233366712;0;0;0;0;0;0;0;0;0
2023-05-05T17:00:00;100,17;38,8;261,514330210443;0;302,34999999999997;0;301,84999999999997;0;302,34999999999997;25,676416087888025;300,9902273200172;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;768,4742461692317;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;0;0;0;0;261,514330210443;0;0;0;0;0;0;0;0;0
2023-05-05T18:00:00;112,8;41;267,995934904149;0;302,34999999999997;0;301,75;0;302,34999999999997;9,795897021629422;292,94230956258747;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;793,0973987446149;26;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,995934904149;0;0;0;0;0;0;0;0;0
2023-05-05T19:00:00;120,54;42,9;293,29917558674003;0;302,45;0;301,95;0;302,45;3,7660362785646813;293,5895725495448;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;763,6496679521089;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,29917558674003;0;0;0;0;0;0;0;0;0
2023-05-05T20:00:00;128,57;42,6;319,219755368369;0;302,45;0;301,95;0;302,34999999999997;3,40989680171431;296,86566949747237;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;789,7933029853137;27,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;319,219755368369;0;0;0;0;0;0;0;0;0
