timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-05T21:00:00;126,31;42,3;344,89665840714;0;302,45;0;301,84999999999997;0;302,25;2,9269200025689432;292,01730118278255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;760,9774815497522;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;344,89665840714;0;0;0;0;0;0;0;0;0
2023-05-05T22:00:00;115,56;41,7;341,139110425271;0;302,34999999999997;0;301,75;0;302,15;1,5821163094639732;289,717220410079;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,7961206437024;0;26,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;341,139110425271;0;0;0;0;0;0;0;0;0
2023-05-05T23:00:00;103,34;39;328,142053646176;0;302,25;0;301,54999999999995;0;301,95;1,23376127746651;290,5661608493624;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,143893663217;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0;328,142053646176;0;0;0;0;0;0;0;0;0
2023-05-06T00:00:00;106,71;36,7;300,405198636729;0;302,15;0;301,54999999999995;0;301,95;0,8558065734991149;292,26742694151966;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,5737792738507;30;0;0;0;0;0;0;0;6,7;13,81443298969073;2,445154639175259;0;0;0;0;0;0;0;0;300,405198636729;0;0;0;0;0;0;0;0;0
2023-05-06T01:00:00;99,62;37,6;274,421081050598;0;302,04999999999995;0;301,15;0;301,65;0,8104308099999998;291,395;0;2,773608247422681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;758,0008218959233;30;0;0;0;0;0;0;0;7,6;15,670103092783508;2,773608247422681;0;0;0;0;0;0;0;0;274,421081050598;0;0;0;0;0;0;0;0;0
2023-05-06T02:00:00;95,71;36,9;230,209225683568;0;302,04999999999995;0;301,34999999999997;0;301,75;0,9453485830000001;291,60499999999996;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,3460744453126;0;30;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0;230,209225683568;0;0;0;0;0;0;0;0;0
2023-05-06T03:00:00;91,7;38,6;206,63381888319802;0;301,95;0;301,04999999999995;0;301,54999999999995;0,770295651;289,9;0;3,1385567010309283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;754,7734398378681;30;0;0;0;0;0;0;0;8,6;17,731958762886602;3,1385567010309283;0;0;0;0;0;0;0;0;206,63381888319802;0;0;0;0;0;0;0;0;0
2023-05-06T04:00:00;89,93;46,9;215,400027621318;0;301,95;0;301,04999999999995;0;301,54999999999995;0,745404636172673;288,5735659717412;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;783,1979624938842;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,9;1,9;0;0;215,400027621318;0;0;0;0;0;0;0;0;0
2023-05-06T05:00:00;91,7;55,3;225,17065271643798;0;301,84999999999997;0;300,95;0;301,45;0,771734486;289,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;811,6196426976348;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;225,17065271643798;0;0;0;0;0;0;0;0;0
2023-05-06T06:00:00;97,2;62;211,324848613162;0;301,84999999999997;0;300,95;0;301,34999999999997;0,7478160110000001;289,66999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;779,959533364944;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;211,324848613162;0;0;0;0;0;0;0;0;0
2023-05-06T07:00:00;99,02;60,8;182,302415969858;0;301,84999999999997;0;300,95;0;301,45;0,8513021920000001;289,66249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;748,3025900431865;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;182,302415969858;0;0;0;0;0;0;0;0;0
2023-05-06T08:00:00;95,13;57,8;157,569664812091;0;301,75;0;300,75;0;301,25;1,451349399;292,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,6488124157611;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0;157,569664812091;0;0;0;0;0;0;0;0;0
2023-05-06T09:00:00;93,28;55,6;140,517260635963;0;301,75;0;300,95;0;301,34999999999997;1,8066006460000001;294,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;745,0771475345196;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0;140,517260635963;0;0;0;0;0;0;0;0;0
2023-05-06T10:00:00;82,53;54,6;123,900192457832;0;301,65;0;300,65;0;301,15;2,0687763930000003;296,04749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;773,5026398197662;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,6;24,6;0;0;123,900192457832;0;0;0;0;0;0;0;0;0
2023-05-06T11:00:00;74,42;55,2;119,98964413498301;0;301,65;0;300,84999999999997;0;301,25;2,4963569459999997;296,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;801,9252895557842;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;119,98964413498301;0;0;0;0;0;0;0;0;0
2023-05-06T12:00:00;71,02;60;117,228295003705;0;301,54999999999995;0;300,54999999999995;0;301,04999999999995;2,0701296490013275;297,1096125268125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;770,2661496584076;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30;30;0;0;117,228295003705;0;0;0;0;0;0;0;0;0
2023-05-06T13:00:00;55,75;58,8;105,08669720502401;0;301,54999999999995;0;300,65;0;301,15;1,002275206;291,23749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;798,6891230434418;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,8;28,8;0;0;105,08669720502401;0;0;0;0;0;0;0;0;0
2023-05-06T14:00:00;50;57,7;111,08794575994101;0;301,45;0;300,54999999999995;0;301,04999999999995;0,2350356040000001;286,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;767,0303067627164;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;111,08794575994101;0;0;0;0;0;0;0;0;0
2023-05-06T15:00:00;63,16;51,7;137,67832274178;0;301,45;0;300,54999999999995;0;301,04999999999995;0,24573152900000012;286,265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,374656363619;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,7;21,7;0;0;137,67832274178;0;0;0;0;0;0;0;0;0
2023-05-06T16:00:00;74,64;51,3;143,534640960963;0;301,45;0;300,65;0;301,15;0,2453188300000001;286,3949857688238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;763,8011188979826;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;21,3;0;0;143,534640960963;0;0;0;0;0;0;0;0;0
2023-05-06T17:00:00;90,3;49,6;164,615396572002;0;301,45;0;300,54999999999995;0;301,04999999999995;0,23707139433480845;286,2774691742748;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;792,2247387860929;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0;164,615396572002;0;0;0;0;0;0;0;0;0
2023-05-06T18:00:00;102,7;46,4;185,190866745602;0;301,45;0;300,65;0;301,15;0,13280573684882122;285,68501133895677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;820,6455163122142;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0;185,190866745602;0;0;0;0;0;0;0;0;0
2023-05-06T19:00:00;108,05;51,9;216,44002019521199;0;301,45;0;300,45;0;300,95;0,143203527386139;285,71754293793197;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;788,984504392162;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;216,44002019521199;0;0;0;0;0;0;0;0;0
2023-05-06T20:00:00;111,81;50,5;232,453924619485;0;301,54999999999995;0;300,65;0;301,15;0,2945010175137177;286,72239859930335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;817,4056059417228;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;232,453924619485;0;0;0;0;0;0;0;0;0
2023-05-06T21:00:00;108,71;49,2;266,51096542087;0;301,45;0;300,45;0;301,04999999999995;0,17569244484882124;286,01248318882165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;785,7449180127076;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0;266,51096542087;0;0;0;0;0;0;0;0;0
2023-05-06T22:00:00;103,12;46,5;262,471753773321;0;301,45;0;300,65;0;301,15;0,1807051480094402;285,94498841633987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;754,0873961524852;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0;262,471753773321;0;0;0;0;0;0;0;0;0
2023-05-06T23:00:00;92,38;43,6;285,83832186973103;0;301,45;0;300,54999999999995;0;301,04999999999995;0,18997571333362845;286,009995495362;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,433040044449;0;30;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;285,83832186973103;0;0;0;0;0;0;0;0;0
2023-05-07T00:00:00;92,65;42,2;290,815983579348;0;301,45;0;300,54999999999995;0;301,04999999999995;0,21693194800590007;286,1424819943052;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;750,8607967404445;30;0;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;0;0;0;0;290,815983579348;0;0;0;0;0;0;0;0;0
2023-05-07T01:00:00;86,17;40,6;296,79826274216197;0;301,45;0;300,54999999999995;0;301,04999999999995;0,25277823900000007;286,3775;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;779,2857106607704;30;0;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;296,79826274216197;0;0;0;0;0;0;0;0;0
2023-05-07T02:00:00;82,66;40;289,639682217321;0;301,45;0;300,45;0;300,95;0,20992231934218353;286,1524851471327;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;807,7077820897043;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;289,639682217321;0;0;0;0;0;0;0;0;0
2023-05-07T03:00:00;83,51;43;280,939177415763;0;301,45;0;300,65;0;301,04999999999995;0,4118249690000002;287,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;776,0480639430743;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;280,939177415763;0;0;0;0;0;0;0;0;0
2023-05-07T04:00:00;82,94;48,3;283,810248324459;0;301,34999999999997;0;300,34999999999997;0;300,84999999999997;0,1367791670000001;285,645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;744,391511768259;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0;283,810248324459;0;0;0;0;0;0;0;0;0
2023-05-07T05:00:00;84,07;51,9;273,508290832306;0;301,34999999999997;0;300,54999999999995;0;301,04999999999995;0,235658234;286,22249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,8170726170822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;273,508290832306;0;0;0;0;0;0;0;0;0
2023-05-07T06:00:00;83,14;54;259,553485795372;0;301,34999999999997;0;300,34999999999997;0;300,84999999999997;0,1475238700000002;285,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;801,2397909098205;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0;259,553485795372;0;0;0;0;0;0;0;0;0
2023-05-07T07:00:00;81,87;56,1;223,77887299569298;0;301,15;0;299,95;0;300,54999999999995;0,1533901350000001;285,7775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;769,5807195623084;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,1;26,1;0;0;223,77887299569298;0;0;0;0;0;0;0;0;0
2023-05-07T08:00:00;75,87;56,4;195,433655837216;0;302,45;0;306,15;0;304,84999999999997;0,1174040640000001;285,55249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;737,9248141219311;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,4;26,4;0;0;195,433655837216;0;0;0;0;0;0;0;0;0
2023-05-07T09:00:00;67,6;56,5;169,942004138706;0;303,25;0;307,45;0;306,25;0,1895781620022126;285,982494461014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,351021640519;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,5;26,5;0;0;169,942004138706;0;0;0;0;0;0;0;0;0
2023-05-07T10:00:00;33,9;52,8;144,686508190498;0;303,54999999999995;0;308,95;0;307,15;0,1677951454977876;285,8524988761325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;734,6954391699339;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;144,686508190498;0;0;0;0;0;0;0;0;0
2023-05-07T11:00:00;5,09;51,9;140,739993799671;0;304,54999999999995;0;312,25;0;309,54999999999995;0,1354446160000001;285,67249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;763,121969626017;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;140,739993799671;0;0;0;0;0;0;0;0;0
2023-05-07T12:00:00;-0,04;46,6;150,07341590989;0;303,54999999999995;0;308,25;0;306,95;0,14002099486032615;285,6350261300854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,4667100606333;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,6;16,6;0;0;150,07341590989;0;0;0;0;0;0;0;0;0
2023-05-07T13:00:00;-0,99;42,3;159,347488923402;0;304,04999999999995;0;310,25;0;308,04999999999995;0,11298885265825907;285,5150576636491;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,8146160212062;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;159,347488923402;0;0;0;0;0;0;0;0;0
2023-05-07T14:00:00;-0,03;40,2;193,82294166505602;0;304,34999999999997;0;311,04999999999995;0;308,75;0,2388469387038372;286,514875527696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,2446345596042;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;193,82294166505602;0;0;0;0;0;0;0;0;0
2023-05-07T15:00:00;15,44;39,8;202,927194809707;0;304,54999999999995;0;311,45;0;309,15;0,2768539858353986;286,43749313541844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,6718100961482;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;202,927194809707;0;0;0;0;0;0;0;0;0
2023-05-07T16:00:00;56,62;43,7;228,61739830198098;0;304,65;0;311,45;0;309,25;0,17060273699734507;286,0774804126652;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,0171955467175;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;228,61739830198098;0;0;0;0;0;0;0;0;0
2023-05-07T17:00:00;75,97;48,5;221,459877256475;0;304,45;0;310,54999999999995;0;308,45;0,16884987070767224;285,91247296260434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;753,4446938271628;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,5;18,5;0;0;221,459877256475;0;0;0;0;0;0;0;0;0
2023-05-07T18:00:00;94,94;47,4;233,163670990989;0;304,45;0;311,04999999999995;0;308,84999999999997;0,16811106676873788;285,8474831655557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,7904019893591;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;233,163670990989;0;0;0;0;0;0;0;0;0
2023-05-07T19:00:00;99,36;48,5;244,78863584776002;0;304,45;0;311,34999999999997;0;309,04999999999995;0,22100349971843972;286,1297505818798;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,1392755807392;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0;244,78863584776002;0;0;0;0;0;0;0;0;0
2023-05-07T20:00:00;106,45;48,1;265,027196614408;0;304,54999999999995;0;311,34999999999997;0;309,04999999999995;0,42705868919739787;287,53905021302853;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,5702616531811;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0;265,027196614408;0;0;0;0;0;0;0;0;0
2023-05-07T21:00:00;105,02;49,3;291,31988752445596;0;304,45;0;311,45;0;309,04999999999995;0,7264819918336283;292,24024157723;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;746,9984046270158;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;291,31988752445596;0;0;0;0;0;0;0;0;0
2023-05-07T22:00:00;99,3;48;291,15532484567103;0;304,45;0;311,34999999999997;0;309,04999999999995;1,237945450031955;291,65139854314185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,3447574181321;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;291,15532484567103;0;0;0;0;0;0;0;0;0
2023-05-07T23:00:00;96,07;43,3;281,31381909417104;0;304,34999999999997;0;311,25;0;309,04999999999995;0,7870549153674063;292,61816052822604;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,7732229423902;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;0;0;0;0;281,31381909417104;0;0;0;0;0;0;0;0;0
2023-05-08T00:00:00;85,92;40,8;265,240741994413;0;304,25;0;311,15;0;308,95;1,6154993152292434;293,4342090902441;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,119898251675;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;265,240741994413;0;0;0;0;0;0;0;0;0
2023-05-08T01:00:00;83,93;40,5;261,23108675027004;0;304,15;0;311,15;0;308,84999999999997;2,192073798349854;295,34702602596343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,5486862618498;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0;261,23108675027004;0;0;0;0;0;0;0;0;0
2023-05-08T02:00:00;83,78;41,3;263,09835940027796;0;304,04999999999995;0;311,04999999999995;0;308,84999999999997;2,4268181263486737;295,9218231929885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,8956840248026;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;263,09835940027796;0;0;0;0;0;0;0;0;0
2023-05-08T03:00:00;83,13;41,4;248,017027435836;0;304,15;0;311,04999999999995;0;308,84999999999997;1,906086513843216;295,4159657559068;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,2458470879791;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,4;11,4;0;0;248,017027435836;0;0;0;0;0;0;0;0;0
2023-05-08T04:00:00;84,09;44,5;234,957463142049;0;304,15;0;311,15;0;308,84999999999997;1,9085362695225678;295,7739836585329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,6781225032703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0;234,957463142049;0;0;0;0;0;0;0;0;0
2023-05-08T05:00:00;90,91;51;209,998759406165;0;304,04999999999995;0;311,04999999999995;0;308,84999999999997;1,9991792011659293;295,758766881973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,0286073225989;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;209,998759406165;0;0;0;0;0;0;0;0;0
2023-05-08T06:00:00;104,12;51,3;229,22137471882002;0;303,95;0;310,95;0;308,75;2,2325683350081125;295,6297590337073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,4612044618666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,3;6,3;0;0;229,22137471882002;0;0;0;0;0;0;0;0;0
2023-05-08T07:00:00;119,45;53,1;207,73781027444198;0;303,95;0;310,95;0;308,75;1,9028301521907094;294,5705870702152;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;730,8909583414204;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;207,73781027444198;0;0;0;0;0;0;0;0;0
2023-05-08T08:00:00;110,97;51,9;236,14736850676599;0;303,95;0;310,95;0;308,65;2,3346754080345167;291,22533468430225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,3178692455863;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;236,14736850676599;0;0;0;0;0;0;0;0;0
2023-05-08T09:00:00;100,01;50,6;258,22839657881605;0;304,15;0;310,75;0;308,45;2,266304892968839;289,44626528054727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;787,7419374586617;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,6;5,6;0;0;258,22839657881605;0;0;0;0;0;0;0;0;0
2023-05-08T10:00:00;91,83;46,6;257,63572776849503;0;302,75;0;305,75;0;305,15;14,478441366789871;296,0609655352699;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,0842158964948;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0;257,63572776849503;0;0;0;0;0;0;0;0;0
2023-05-08T11:00:00;81,64;49,3;249,72342208960498;0;302,25;0;303,54999999999995;0;303,34999999999997;14,890309328931076;294,8271149409669;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,4296601064841;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,3;19,3;0;0;249,72342208960498;0;0;0;0;0;0;0;0;0
2023-05-08T12:00:00;80,41;46,7;235,35455093274902;0;302,25;0;303,45;0;303,25;11,731606472834512;293,236688243582;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,8572171404735;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,7;16,7;0;0;235,35455093274902;0;0;0;0;0;0;0;0;0
2023-05-08T13:00:00;74,32;42,5;214,544990003202;0;302,95;0;306,84999999999997;0;305,54999999999995;7,357770308262326;292,59930906142523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;781,2819314187594;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;214,544990003202;0;0;0;0;0;0;0;0;0
2023-05-08T14:00:00;74,09;46;204,745111268192;0;303,54999999999995;0;309,15;0;307,25;2,850933324033278;292,3541965971972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,6248558571965;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;204,745111268192;0;0;0;0;0;0;0;0;0
2023-05-08T15:00:00;78;47;203,961807667699;0;305,75;0;315,45;0;312,04999999999995;7,152023379894113;292,64794674612847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,9709460031897;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0;203,961807667699;0;0;0;0;0;0;0;0;0
2023-05-08T16:00:00;84,01;47,8;190,73759530975101;0;305,95;0;315,45;0;312,65;24,726404370506486;300,0261853346641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;746,3991489085894;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,8;17,8;0;0;190,73759530975101;0;0;0;0;0;0;0;0;0
2023-05-08T17:00:00;97,05;44,6;213,984052155518;0;305,75;0;315,84999999999997;0;313,15;16,537762551380002;295,2923111339759;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;774,8245089936985;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0;213,984052155518;0;0;0;0;0;0;0;0;0
2023-05-08T18:00:00;110,04;44,6;264,166348936524;0;305,34999999999997;0;315,15;0;312,45;4,148096217519338;290,8997074369629;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;803,2470265427992;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0;264,166348936524;0;0;0;0;0;0;0;0;0
2023-05-08T19:00:00;132,9;43,9;274,391810196005;0;305,54999999999995;0;315,65;0;312,84999999999997;3,365481818985244;293,52330065256524;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,745649208566;0;28,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,391810196005;0;0;0;0;0;0;0;0;0
2023-05-08T20:00:00;128,41;46,2;220,16662719134;0;305,45;0;315,15;0;312,45;2,6895696491160836;296,37185280582173;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;801,1683746436452;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0;220,16662719134;0;0;0;0;0;0;0;0;0
2023-05-08T21:00:00;121,99;48,1;179,078563649053;0;305,54999999999995;0;315,25;0;312,65;2,2089823691982318;295,60863482429517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;769,5093104377597;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0;179,078563649053;0;0;0;0;0;0;0;0;0
2023-05-08T22:00:00;112,56;45,8;206,84792463396101;0;305,45;0;315,45;0;312,54999999999995;2,2607507042609205;295,60303269794855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;797,932359506716;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0;206,84792463396101;0;0;0;0;0;0;0;0;0
2023-05-08T23:00:00;99,38;42,9;270,5618704485;0;305,34999999999997;0;314,95;0;312,15;2,3539934038156436;294,6231005426231;0;4,707835051546391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,2736189023443;0;30;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0;270,5618704485;0;0;0;0;0;0;0;0;0
2023-05-09T00:00:00;95,96;43,4;272,51076199329;0;305,25;0;315,34999999999997;0;312,25;2,092894740859441;295,4975273244878;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;734,618044172033;0;30;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;272,51076199329;0;0;0;0;0;0;0;0;0
2023-05-09T01:00:00;87,52;42;269,67013861247904;0;304,95;0;314,65;0;311,75;1,6231957720955812;294,47988593062735;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,9656349991948;0;30;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0;269,67013861247904;0;0;0;0;0;0;0;0;0
2023-05-09T02:00:00;84,6;42;244,774784647123;0;305,04999999999995;0;315,15;0;312,04999999999995;1,5721962705856984;294,4203899320162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,3953384356948;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12;12;0;0;244,774784647123;0;0;0;0;0;0;0;0;0
2023-05-09T03:00:00;84,17;46;247,162167388301;0;304,84999999999997;0;314,54999999999995;0;311,54999999999995;1,61400295572552;294,20375987755654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,7432515334302;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;247,162167388301;0;0;0;0;0;0;0;0;0
2023-05-09T04:00:00;85,25;49,7;242,536262724827;0;304,95;0;314,75;0;311,84999999999997;1,5070514391601868;294,59717291555756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,1732772082769;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0;242,536262724827;0;0;0;0;0;0;0;0;0
2023-05-09T05:00:00;92,45;60,3;216,805755540835;0;304,84999999999997;0;314,84999999999997;0;311,75;1,090238673097941;292,063945762347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,521512512135;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0;216,805755540835;0;0;0;0;0;0;0;0;0
2023-05-09T06:00:00;111,58;65,5;250,586422039204;0;304,75;0;314,45;0;311,54999999999995;1,1946916367514802;292,9973363953266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,8729129924627;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;250,586422039204;0;0;0;0;0;0;0;0;0
2023-05-09T07:00:00;121;66,6;277,27907527766996;0;304,75;0;314,95;0;311,84999999999997;1,430975275885599;292,0002031637471;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,3064257011634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;277,27907527766996;0;0;0;0;0;0;0;0;0
2023-05-09T08:00:00;117,88;59,1;298,235037447435;0;304,75;0;314,54999999999995;0;311,54999999999995;9,414437549865086;292,44973456091657;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,6581476901723;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;298,235037447435;0;0;0;0;0;0;0;0;0
2023-05-09T09:00:00;104,96;51,1;302,15287164760804;0;305,15;0;315,25;0;312,15;21,252777309188385;298,2806013888864;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,0919818754033;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;302,15287164760804;0;0;0;0;0;0;0;0;0
2023-05-09T10:00:00;88,84;42,7;288,43063774817;0;305,25;0;314,84999999999997;0;312,15;32,54740803242527;300,73691543598113;0;4,634845360824743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,4440253087947;0;30;0;0;0;0;0;0;12,7;26,18556701030929;4,634845360824744;0;0;0;0;0;0;0;0;288,43063774817;0;0;0;0;0;0;0;0;0
2023-05-09T11:00:00;70,95;39,7;281,56243752641404;0;306,15;0;315,54999999999995;0;313,04999999999995;26,94863438806966;299,0698109501178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,8781809062639;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,7;9,7;0;0;281,56243752641404;0;0;0;0;0;0;0;0;0
2023-05-09T12:00:00;65,76;35,1;281,99764310041195;0;306,54999999999995;0;315,54999999999995;0;312,75;32,45036277787597;299,8777813474782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,3094930881732;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;5,1;0;0;281,99764310041195;0;0;0;0;0;0;0;0;0
2023-05-09T13:00:00;61,91;33,2;273,10246636849;0;307,25;0;315,65;0;312,84999999999997;27,453685612434004;299,03082127061117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,7379621388644;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,2;3,2;0;0;273,10246636849;0;0;0;0;0;0;0;0;0
2023-05-09T14:00:00;68,29;31,3;312,512143508071;0;307,75;0;316,15;0;313,25;27,99170717136963;299,2482783519803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,1635883426505;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,3;1,3;0;0;312,512143508071;0;0;0;0;0;0;0;0;0
2023-05-09T15:00:00;80,8;29,8;349,646674884652;0;308,25;0;315,84999999999997;0;312,95;22,576384572758997;299,44767680483477;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,7179509311848;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,646674884652;0;0;0;0;0;0;0;0;0
2023-05-09T16:00:00;84,44;28,1;366,26121126524004;0;307,95;0;314,84999999999997;0;312,25;6,855561856904458;291,389279982805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;711,0649317676706;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,26121126524004;0;0;0;0;0;0;0;0;0
2023-05-09T17:00:00;100,06;32,1;332,93545240259;0;305,54999999999995;0;310,65;0;309,25;5,442418521417849;291,642103803982;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,4938252744938;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0;332,93545240259;0;0;0;0;0;0;0;0;0
2023-05-09T18:00:00;116,34;29,9;312,993625618259;0;305,54999999999995;0;310,54999999999995;0;309,04999999999995;3,96736488059173;294,3024869167796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,7356653656506;0;14,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,993625618259;0;0;0;0;0;0;0;0;0
2023-05-09T19:00:00;121,93;32,2;292,456698073099;0;304,75;0;310,25;0;308,65;4,044922802947707;294,52056792433814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,003291799114;17,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;292,456698073099;0;0;0;0;0;0;0;0;0
2023-05-09T20:00:00;121,05;35,2;223,692641215054;0;303,75;0;308,34999999999997;0;307,15;3,468410154865046;296,9696865027854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,6661335751973;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,692641215054;0;0;0;0;0;0;0;0;0
2023-05-09T21:00:00;110,97;37,5;213,51154973721;0;303,04999999999995;0;306,25;0;305,54999999999995;3,3660845055989728;296,5963529504986;0;2,7371134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;687,0153195934187;0;30;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;0;0;0;0;213,51154973721;0;0;0;0;0;0;0;0;0
2023-05-09T22:00:00;104,67;37,5;224,394350853276;0;303,04999999999995;0;306,25;0;305,45;1,860503158808268;294,4601005165118;0;2,7371134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,4466180614593;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;0;0;0;0;224,394350853276;0;0;0;0;0;0;0;0;0
2023-05-09T23:00:00;89,93;33,9;245,780413260461;0;302,75;0;305,95;0;305,34999999999997;1,7965527268016723;293,45020663435486;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,8750733996532;30;0;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0;245,780413260461;0;0;0;0;0;0;0;0;0
2023-05-10T00:00:00;94,79;34,7;232,097698963289;0;301,54999999999995;0;300,84999999999997;0;301,34999999999997;2,860334167141582;292,2514473960044;0;1,7152577319587639;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,2217385238922;0;30;0;0;0;0;0;0;4,7;9,690721649484543;1,7152577319587639;0;0;0;0;0;0;0;0;232,097698963289;0;0;0;0;0;0;0;0;0
2023-05-10T01:00:00;90,05;30,1;202,123303069332;0;300,45;0;297,84999999999997;0;298,65;3,7582177228495537;293,4376527619358;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,5715689816188;0;30;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;202,123303069332;0;0;0;0;0;0;0;0;0
2023-05-10T02:00:00;88,38;31,8;192,93272967904701;0;300,25;0;297,34999999999997;0;298,15;3,579869929368442;293,3725069595746;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,9245644562997;0;30;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0;192,93272967904701;0;0;0;0;0;0;0;0;0
2023-05-10T03:00:00;86,19;35,3;193,204126178523;0;300,04999999999995;0;297,04999999999995;0;297,95;3,116985209175239;292,6910689738783;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,3596719998541;30;0;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;0;0;0;0;193,204126178523;0;0;0;0;0;0;0;0;0
2023-05-10T04:00:00;88,39;43,6;209,555095046882;0;300,04999999999995;0;296,95;0;297,75;2,7196666335642568;293,7504859630751;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,7129886642331;0;30;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;209,555095046882;0;0;0;0;0;0;0;0;0
2023-05-10T05:00:00;90,18;53,4;172,673773905989;0;300,04999999999995;0;296,75;0;297,65;2,0152578403921866;295,64066671154796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,1484173653666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0;172,673773905989;0;0;0;0;0;0;0;0;0
2023-05-10T06:00:00;107,57;59,5;177,04303164157102;0;301,04999999999995;0;300,34999999999997;0;300,65;2,108885292541152;295,83159515572095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,5810025236301;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0;177,04303164157102;0;0;0;0;0;0;0;0;0
2023-05-10T07:00:00;120,6;57,8;206,892672164939;0;301,75;0;302,84999999999997;0;302,54999999999995;2,2249235995520946;293,93244043333675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,0107444233778;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0;206,892672164939;0;0;0;0;0;0;0;0;0
2023-05-10T08:00:00;133;50,8;219,09077049233;0;302,75;0;306,54999999999995;0;305,45;2,445601207020291;291,21301350533247;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,4376433489355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0;219,09077049233;0;0;0;0;0;0;0;0;0
2023-05-10T09:00:00;110,22;43,6;247,54831692270702;0;302,54999999999995;0;306,04999999999995;0;305,25;2,706410248095313;291,0156060726951;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;787,8616995846006;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;247,54831692270702;0;0;0;0;0;0;0;0;0
2023-05-10T10:00:00;105,89;38,8;263,28548667687;0;300,75;0;298,04999999999995;0;298,84999999999997;16,620582519847392;296,28125627779707;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,2039660462211;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;0;0;0;0;263,28548667687;0;0;0;0;0;0;0;0;0
2023-05-10T11:00:00;100,94;35,3;242,77252515298102;0;300,84999999999997;0;299,15;0;299,65;22,63445800366249;299,13521519178306;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,5493982811955;0;30;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;0;0;0;0;242,77252515298102;0;0;0;0;0;0;0;0;0
2023-05-10T12:00:00;96,83;31,6;212,747066749139;0;301,34999999999997;0;300,75;0;301,04999999999995;14,671327178891422;295,4312273740422;0;0,5839175257731963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,9769433413674;30;0;0;0;0;0;0;0;1,6;3,298969072164952;0,5839175257731964;0;0;0;0;0;0;0;0;212,747066749139;0;0;0;0;0;0;0;0;0
2023-05-10T13:00:00;92,91;29,2;170,577280775699;0;302,04999999999995;0;302,75;0;302,65;10,120419396524335;292,69382778919515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,1648035417701;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,577280775699;0;0;0;0;0;0;0;0;0
2023-05-10T14:00:00;91,72;28;165,809822955635;0;302,34999999999997;0;303,25;0;303,04999999999995;11,537906165199193;293,43889677585986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,6189028508895;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,809822955635;0;0;0;0;0;0;0;0;0
2023-05-10T15:00:00;96,3;26;198,463665694095;0;302,25;0;302,95;0;302,84999999999997;9,8499860676366;292,36666997644824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,1812199079728;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,463665694095;0;0;0;0;0;0;0;0;0
2023-05-10T16:00:00;107,92;25,7;211,07520487155801;0;302,34999999999997;0;303,34999999999997;0;303,25;9,366518002944693;292,05550017644947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,529701785982;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,07520487155801;0;0;0;0;0;0;0;0;0
2023-05-10T17:00:00;117,48;25,4;243,083038001618;0;302,04999999999995;0;302,15;0;302,34999999999997;7,783130338022085;291,29893193322175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,3407488158034;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,083038001618;0;0;0;0;0;0;0;0;0
2023-05-10T18:00:00;120,39;25,1;293,104254906586;0;301,45;0;299,75;0;300,34999999999997;4,562115237160271;289,6937664903618;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,8658147409219;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,104254906586;0;0;0;0;0;0;0;0;0
2023-05-10T19:00:00;140,38;26,5;334,120389401168;0;300,75;0;297,65;0;298,45;6,923197626442964;293,7462560699703;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,6896650015532;0;11,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,120389401168;0;0;0;0;0;0;0;0;0
2023-05-10T20:00:00;147,49;28,1;296,60536308860304;0;301,34999999999997;0;300,25;0;300,65;9,003221090498986;296,55520802996125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,0649960350531;13,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,60536308860304;0;0;0;0;0;0;0;0;0
2023-05-10T21:00:00;134,4;30,8;278,052513655193;0;301,15;0;299,34999999999997;0;299,95;7,195602790217658;295,4593707667568;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,0040895354496;15,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,052513655193;0;0;0;0;0;0;0;0;0
2023-05-10T22:00:00;117,59;29,4;273,10300829189;0;301,65;0;300,54999999999995;0;300,95;4,142097379553748;294,5902327827361;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,773794389654;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;273,10300829189;0;0;0;0;0;0;0;0;0
2023-05-10T23:00:00;109,84;28;242,16160894641;0;301,75;0;301,15;0;301,45;1,7072801525737111;292,5910877891792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,2292327996887;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,16160894641;0;0;0;0;0;0;0;0;0
2023-05-11T00:00:00;100;26;208,760667235665;0;301,84999999999997;0;300,95;0;301,34999999999997;1,7022860992598783;293,7150840290381;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,8613098764088;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,760667235665;0;0;0;0;0;0;0;0;0
2023-05-11T01:00:00;96,94;24,1;208,52800468243902;0;301,65;0;300,25;0;300,75;3,1759989556512402;293,23045898454825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,6859237454211;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,52800468243902;0;0;0;0;0;0;0;0;0
2023-05-11T02:00:00;96;24,2;209,93577835715098;0;302,84999999999997;0;302,34999999999997;0;303,15;3,152437242869489;293,0473243921432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,6032551530466;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,93577835715098;0;0;0;0;0;0;0;0;0
2023-05-11T03:00:00;97,28;25,9;229,799559976645;0;306,34999999999997;0;304,25;0;306,15;3,004543308345726;293,0093889621548;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,2651369327943;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,799559976645;0;0;0;0;0;0;0;0;0
2023-05-11T04:00:00;97,9;28,9;269,75366320392203;0;311,15;0;308,15;0;310,84999999999997;1,9033581070775953;292,783083883637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,6479104191011;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,75366320392203;0;0;0;0;0;0;0;0;0
2023-05-11T05:00:00;104,23;40,1;275,386149495006;0;318,34999999999997;0;317,25;0;319,84999999999997;1,7104905740741982;292,64503830877084;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;778,0729456280592;30;0;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;275,386149495006;0;0;0;0;0;0;0;0;0
2023-05-11T06:00:00;121,11;43,9;305,33771261570604;0;325,25;0;317,84999999999997;0;321,25;2,3741433308226947;291,3372117324014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;747,5740857019174;0;28,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,33771261570604;0;0;0;0;0;0;0;0;0
2023-05-11T07:00:00;148,33;44,3;302,454963195335;0;336,04999999999995;0;323,34999999999997;0;326,25;2,237889826771625;291,594146251158;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,6572230301892;0;29,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;302,454963195335;0;0;0;0;0;0;0;0;0
2023-05-11T08:00:00;167,78;37,9;263,058961122196;0;333,15;0;325,04999999999995;0;328,04999999999995;1,9758573740766774;290,1821517095461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,4802941499916;0;22,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,058961122196;0;0;0;0;0;0;0;0;0
2023-05-11T09:00:00;135,47;32,2;263,95484017218104;0;329,84999999999997;0;330,84999999999997;0;332,25;2,7397676919322604;290,05722980155446;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,7510461205766;17,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,95484017218104;0;0;0;0;0;0;0;0;0
2023-05-11T10:00:00;126,71;29,4;247,362197152223;0;326,75;0;329,04999999999995;0;328,45;5,091592008800966;291,86691015637996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,5222762791225;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;247,362197152223;0;0;0;0;0;0;0;0;0
2023-05-11T11:00:00;115,79;26,4;248,629901854206;0;326,65;0;329,84999999999997;0;329,54999999999995;16,686650375732277;296,92741369295726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,4529240514946;0;11,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,629901854206;0;0;0;0;0;0;0;0;0
2023-05-11T12:00:00;104,53;26;269,020218204199;0;326,95;0;328,65;0;328,25;8,675301778205892;292,6530149182325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;706,0847787590895;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,020218204199;0;0;0;0;0;0;0;0;0
2023-05-11T13:00:00;100,01;24,6;281,852814694784;0;326,84999999999997;0;329,75;0;329,25;17,36705941479327;296,9987257506901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,3841702812136;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,852814694784;0;0;0;0;0;0;0;0;0
2023-05-11T14:00:00;99,37;24,4;289,867098373092;0;326,34999999999997;0;328,15;0;327,34999999999997;22,66084591325187;299,93974694574666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,4912318641855;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,867098373092;0;0;0;0;0;0;0;0;0
2023-05-11T15:00:00;109,51;24;304,035124760899;0;326,45;0;329,25;0;327,54999999999995;17,33530263679583;297,1704576925505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,1528248462622;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,035124760899;0;0;0;0;0;0;0;0;0
2023-05-11T16:00:00;113,54;24,3;267,83206526145597;0;326,34999999999997;0;328,34999999999997;0;327,34999999999997;5,9585954758716335;290,5706759587988;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,5011621953565;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,83206526145597;0;0;0;0;0;0;0;0;0
2023-05-11T17:00:00;115,27;24,2;274,023029047695;0;326,75;0;328,95;0;327,25;23,744243267506917;299,1199254788571;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,171012079137;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,023029047695;0;0;0;0;0;0;0;0;0
2023-05-11T18:00:00;123,63;25;314,880591197369;0;326,34999999999997;0;327,04999999999995;0;326,25;21,12595323473603;297,4102596951293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,5999949779291;10;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;314,880591197369;0;0;0;0;0;0;0;0;0
2023-05-11T19:00:00;147;25,1;298,17010306341;0;326,65;0;329,15;0;327,34999999999997;18,10050929067218;296,17361246595283;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,1230349784313;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;298,17010306341;0;0;0;0;0;0;0;0;0
2023-05-11T20:00:00;132,8;26,3;268,385058036334;0;326,65;0;329,45;0;327,75;16,75768872632811;295,8754544143516;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,1553858328282;0;11,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,385058036334;0;0;0;0;0;0;0;0;0
2023-05-11T21:00:00;118,4;27,2;272,175668360292;0;326,65;0;329,45;0;327,65;23,315694010932283;299,09357114831874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,241565031087;0;12,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,175668360292;0;0;0;0;0;0;0;0;0
2023-05-11T22:00:00;113,99;24,8;296,211366997651;0;326,65;0;329,25;0;327,75;17,35979378686275;297,6199966269535;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;713,4811408745838;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,211366997651;0;0;0;0;0;0;0;0;0
2023-05-11T23:00:00;101,66;23,6;304,093187421488;0;326,75;0;329,75;0;328,04999999999995;1,0427469100862883;292,05478943850267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,8297927604964;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,093187421488;0;0;0;0;0;0;0;0;0
2023-05-12T00:00:00;98,53;22,6;265,91561093660397;0;326,65;0;329,15;0;327,54999999999995;0,9769492401774341;292,41683222296246;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;711,9667360970099;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,91561093660397;0;0;0;0;0;0;0;0;0
2023-05-12T01:00:00;90,55;20,9;247,393334520596;0;326,65;0;328,34999999999997;0;326,84999999999997;1,0243518717286173;291,89192668431934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,7505394234001;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,393334520596;0;0;0;0;0;0;0;0;0
2023-05-12T02:00:00;89,84;21,4;232,69641085544902;0;326,84999999999997;0;328,95;0;327,34999999999997;0,9668502173345134;292,64697101750016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,1510485799841;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,69641085544902;0;0;0;0;0;0;0;0;0
2023-05-12T03:00:00;90;21,6;232,843675006492;0;326,84999999999997;0;329,04999999999995;0;327,75;1,002918397;292,59499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,343291369863;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,843675006492;0;0;0;0;0;0;0;0;0
2023-05-12T04:00:00;90,84;23,3;257,17951850687297;0;326,75;0;328,34999999999997;0;327,45;1,0007431166778769;293,16956919171264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,409657040726;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,17951850687297;0;0;0;0;0;0;0;0;0
2023-05-12T05:00:00;98,99;27,4;210,121428460468;0;327,54999999999995;0;329,54999999999995;0;328,54999999999995;0,9409921305144551;292,8546094550264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,496710811864;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,121428460468;0;0;0;0;0;0;0;0;0
2023-05-12T06:00:00;116,99;30,8;251,574010261518;0;328,25;0;330,54999999999995;0;329,84999999999997;1,1877774615098826;293,43724809022484;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,7971821934144;0;15,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,574010261518;0;0;0;0;0;0;0;0;0
2023-05-12T07:00:00;130;33;241,1814435814;0;328,34999999999997;0;329,65;0;328,95;1,4117492900123902;295,01955036828946;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,8309024751951;18;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,1814435814;0;0;0;0;0;0;0;0;0
2023-05-12T08:00:00;137,98;30,7;204,909080713804;0;328,25;0;330,54999999999995;0;329,75;1,2675640763107092;291,0894802929323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;694,6779193849476;15,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,909080713804;0;0;0;0;0;0;0;0;0
