timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-12T09:00:00;113,3;27,2;263,800987329292;0;328,34999999999997;0;330,54999999999995;0;329,75;10,880303622536289;294,28666428627224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,9768726456407;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,800987329292;0;0;0;0;0;0;0;0;0
2023-05-12T10:00:00;101,6;24,4;247,90280484583099;0;327,84999999999997;0;329,65;0;328,95;13,23070983766279;295,4461820541897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,0902749583761;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,90280484583099;0;0;0;0;0;0;0;0;0
2023-05-12T11:00:00;97,48;24,4;235,883688463533;0;325,95;0;327,65;0;326,84999999999997;8,993162396953174;293,7665946849699;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,3371554045644;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,883688463533;0;0;0;0;0;0;0;0;0
2023-05-12T12:00:00;83,42;22,2;213,19286725341098;0;325,65;0;327,65;0;326,65;26,66488610193329;299,7866536545645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,9024006363925;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,19286725341098;0;0;0;0;0;0;0;0;0
2023-05-12T13:00:00;76,67;23,9;209,59902776945998;0;325,95;0;328,04999999999995;0;327,04999999999995;25,625427474582576;300,18409534803226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,5434103963289;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,59902776945998;0;0;0;0;0;0;0;0;0
2023-05-12T14:00:00;72,95;24;203,679944749134;0;326,65;0;328,04999999999995;0;327,04999999999995;25,082982217157316;299,67347191131694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,2771560552892;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,679944749134;0;0;0;0;0;0;0;0;0
2023-05-12T15:00:00;75,89;23,8;202,90182307039;0;329,45;0;328,15;0;327,15;21,771620390852632;299,2669477413869;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,1559967607362;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,90182307039;0;0;0;0;0;0;0;0;0
2023-05-12T16:00:00;80,94;22,9;190,508210068739;0;327,65;0;328,34999999999997;0;327,25;9,200957244302346;293,9294787976873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;635,9847180031654;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,508210068739;0;0;0;0;0;0;0;0;0
2023-05-12T17:00:00;94,01;24,2;199,09841991221;0;326,04999999999995;0;328,34999999999997;0;327,25;7,086248542031799;292,8217692896341;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,9111195313651;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,09841991221;0;0;0;0;0;0;0;0;0
2023-05-12T18:00:00;107,98;24,6;214,32851679929598;0;326,25;0;328,45;0;327,25;8,546632243568855;293,7851642482588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,9504915773067;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,32851679929598;0;0;0;0;0;0;0;0;0
2023-05-12T19:00:00;122,22;25,3;216,468635908196;0;326,15;0;328,54999999999995;0;327,34999999999997;12,277929031613757;295,8745121842355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,6721965281489;10,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,468635908196;0;0;0;0;0;0;0;0;0
2023-05-12T20:00:00;124,98;25,8;187,63160044721698;0;326,15;0;328,65;0;327,45;8,395862302383364;294,80246603064467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,8679293084961;10,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,63160044721698;0;0;0;0;0;0;0;0;0
2023-05-12T21:00:00;117,99;30,4;184,787659256436;0;326,15;0;328,54999999999995;0;327,34999999999997;8,168264580619113;294,4336270054745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,5921161997758;0;15,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;184,787659256436;0;0;0;0;0;0;0;0;0
2023-05-12T22:00:00;101,18;27,3;182,215942929225;0;326,15;0;328,65;0;327,54999999999995;18,985904376331824;298,8735972886784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,4634569881557;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,215942929225;0;0;0;0;0;0;0;0;0
2023-05-12T23:00:00;97,82;25;195,075864559892;0;325,95;0;328,65;0;327,54999999999995;3,5833327193527547;292,71142546838666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,0814211687727;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,075864559892;0;0;0;0;0;0;0;0;0
2023-05-13T00:00:00;104,91;22,2;173,317364749163;0;326,04999999999995;0;328,54999999999995;0;327,75;1,2723350235081126;293,00703838761154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,1078130266559;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,317364749163;0;0;0;0;0;0;0;0;0
2023-05-13T01:00:00;99,98;21,7;176,356768868648;0;326,04999999999995;0;328,65;0;327,84999999999997;1,2421764058765514;293,5501854523955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,1999969821953;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,356768868648;0;0;0;0;0;0;0;0;0
2023-05-13T02:00:00;95,85;21,7;177,418651780991;0;326,15;0;328,15;0;327,34999999999997;1,0671869403418883;293,23927592179547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,7515769824971;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,418651780991;0;0;0;0;0;0;0;0;0
2023-05-13T03:00:00;98,55;21,5;177,91374766406102;0;326,15;0;328,54999999999995;0;327,75;0,7936334976777291;292,93439779084406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,1111018247989;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,91374766406102;0;0;0;0;0;0;0;0;0
2023-05-13T04:00:00;99,49;23,4;186,42742135618002;0;326,15;0;328,34999999999997;0;327,54999999999995;0,791707955697642;292,94875682236403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,2735907146164;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,42742135618002;0;0;0;0;0;0;0;0;0
2023-05-13T05:00:00;100,18;27,9;183,560663311118;0;326,15;0;328,54999999999995;0;327,75;0,7898917919999999;292,84;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,8354423029134;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,560663311118;0;0;0;0;0;0;0;0;0
2023-05-13T06:00:00;96,96;32,1;175,131611505185;0;326,25;0;328,65;0;327,84999999999997;1,143059592;292,5625;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,2686587586832;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0;175,131611505185;0;0;0;0;0;0;0;0;0
2023-05-13T07:00:00;94,72;35,5;179,860192786114;0;327,25;0;329,45;0;328,75;0,6935225348330382;292,59740476150347;0;2,007216494845361;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,6990318928073;30;0;0;0;0;0;0;0;5,5;11,34020618556701;2,007216494845361;0;0;0;0;0;0;0;0;179,860192786114;0;0;0;0;0;0;0;0;0
2023-05-13T08:00:00;94,47;33,2;190,465099410894;0;327,15;0;329,75;0;329,25;0,9446764838333331;292,9899183764672;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;753,126561989618;30;0;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0;190,465099410894;0;0;0;0;0;0;0;0;0
2023-05-13T09:00:00;89,08;33;201,203284793009;0;327,25;0;329,54999999999995;0;329,25;0,9418163104994098;293,40240674374064;0;1,0948453608247422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,472301964998;0;30;0;0;0;0;0;0;3;6,1855670103092795;1,0948453608247424;0;0;0;0;0;0;0;0;201,203284793009;0;0;0;0;0;0;0;0;0
2023-05-13T10:00:00;73,1;32,4;272,318484755326;0;328,95;0;327,25;0;329,84999999999997;0,882749009;294,09999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,8212073663805;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;272,318484755326;0;0;0;0;0;0;0;0;0
2023-05-13T11:00:00;30,12;34,9;239,663115052753;0;327,75;0;330,45;0;330,34999999999997;0,9131963989999999;293,6975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,2522252456438;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;239,663115052753;0;0;0;0;0;0;0;0;0
2023-05-13T12:00:00;15,53;34,9;242,022835720752;0;328,45;0;331,25;0;331,45;0,8156748799991151;292,69974114560557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;746,6804000231192;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;242,022835720752;0;0;0;0;0;0;0;0;0
2023-05-13T13:00:00;5,55;33;238,78898283017298;0;328,54999999999995;0;331,34999999999997;0;331,65;0,5447522980008849;292,8573628769333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,0267846146959;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;238,78898283017298;0;0;0;0;0;0;0;0;0
2023-05-13T14:00:00;5,06;30,5;235,823091889681;0;328,54999999999995;0;330,95;0;331,34999999999997;0,353086339;291,35499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,4552819362344;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,5;0,5;0;0;235,823091889681;0;0;0;0;0;0;0;0;0
2023-05-13T15:00:00;6,17;29,8;196,15758148896902;0;328,54999999999995;0;331,65;0;331,84999999999997;0,289328128;287,47749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,0125153554093;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,15758148896902;0;0;0;0;0;0;0;0;0
2023-05-13T16:00:00;27,72;29;169,817569183215;0;329,95;0;331,54999999999995;0;331,75;0,13126400501121013;287,5674553473339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,4149983144001;0;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,817569183215;0;0;0;0;0;0;0;0;0
2023-05-13T17:00:00;77,26;27,3;175,938845328961;0;335,54999999999995;0;331,25;0;331,65;0,305783598;289,22999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,2818568145686;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,938845328961;0;0;0;0;0;0;0;0;0
2023-05-13T18:00:00;105,98;26,9;192,4122532412;0;335,84999999999997;0;331,15;0;331,84999999999997;0,1373626759999999;287,465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,895339155203;0;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,4122532412;0;0;0;0;0;0;0;0;0
2023-05-13T19:00:00;111,12;27,6;215,714763173921;0;334,15;0;324,75;0;328,84999999999997;0,127995734;287,34999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,7748180423401;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,714763173921;0;0;0;0;0;0;0;0;0
2023-05-13T20:00:00;119,32;29,1;229,09745384740702;0;331,84999999999997;0;326,25;0;330,54999999999995;0,13014707;287,48499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,867735297378;0;14,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,09745384740702;0;0;0;0;0;0;0;0;0
2023-05-13T21:00:00;114,43;29,2;222,992300738756;0;331,04999999999995;0;326,45;0;330,04999999999995;0,2043772969999999;288,56;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,2942485238483;14,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;222,992300738756;0;0;0;0;0;0;0;0;0
2023-05-13T22:00:00;109,96;30,1;209,193794201053;0;329,95;0;326,25;0;329,25;0,393620016;286,66999999999996;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,7294190989959;30;0;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;209,193794201053;0;0;0;0;0;0;0;0;0
2023-05-13T23:00:00;104,97;28,9;198,69197546078198;0;331,15;0;326,84999999999997;0;329,84999999999997;0,380049234;286,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,116746157086;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,69197546078198;0;0;0;0;0;0;0;0;0
2023-05-14T00:00:00;102,37;28;203,73230136398098;0;326,54999999999995;0;329,15;0;330,95;0,15168218;287,82;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;730,6463344824704;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,73230136398098;0;0;0;0;0;0;0;0;0
2023-05-14T01:00:00;98,18;27,7;207,550439528769;0;328,75;0;330,45;0;331,45;0,2007291259999999;288,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,4153751121801;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,550439528769;0;0;0;0;0;0;0;0;0
2023-05-14T02:00:00;94,3;27,8;195,43832380197802;0;328,84999999999997;0;330,95;0;331,95;0,36719298300000003;288,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,082075679932;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,43832380197802;0;0;0;0;0;0;0;0;0
2023-05-14T03:00:00;85,95;30,8;193,335061693799;0;328,84999999999997;0;331,34999999999997;0;332,25;0,176462738;288,245;0;0,29195876288659817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,514867472364;30;0;0;0;0;0;0;0;0,8;1,649484536082476;0,2919587628865982;0;0;0;0;0;0;0;0;193,335061693799;0;0;0;0;0;0;0;0;0
2023-05-14T04:00:00;87,29;33,6;183,600352613362;0;328,84999999999997;0;331,45;0;332,34999999999997;0,47830401799999994;286,6475;0;1,3138144329896912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,9448159856167;30;0;0;0;0;0;0;0;3,6;7,422680412371138;1,3138144329896912;0;0;0;0;0;0;0;0;183,600352613362;0;0;0;0;0;0;0;0;0
2023-05-14T05:00:00;95,08;37,2;189,287014076496;0;328,84999999999997;0;331,75;0;332,65;0,7706314999999999;286,02;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,2929741355971;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;0;0;0;0;189,287014076496;0;0;0;0;0;0;0;0;0
2023-05-14T06:00:00;81,33;39,2;183,801537904948;0;328,84999999999997;0;331,25;0;332,25;0,38433775400000003;286,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,7232448381835;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,2;9,2;0;0;183,801537904948;0;0;0;0;0;0;0;0;0
2023-05-14T07:00:00;73,87;37,8;188,836851550566;0;329,34999999999997;0;331,25;0;332,34999999999997;0,27959543799999986;287,38;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;694,0717251452787;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;7,8;0;0;188,836851550566;0;0;0;0;0;0;0;0;0
2023-05-14T08:00:00;75,69;37,9;185,95809374845902;0;329,34999999999997;0;332,04999999999995;0;332,84999999999997;0,3377891;287,5925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,5023179727642;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;185,95809374845902;0;0;0;0;0;0;0;0;0
2023-05-14T09:00:00;54,9;33,7;177,327450459713;0;329,34999999999997;0;331,45;0;332,45;0,43283312;286,99249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,8511203725459;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0;177,327450459713;0;0;0;0;0;0;0;0;0
2023-05-14T10:00:00;25,09;31,4;157,135360787092;0;329,34999999999997;0;331,54999999999995;0;332,45;0,571021948;286,5225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,2820352605087;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0;157,135360787092;0;0;0;0;0;0;0;0;0
2023-05-14T11:00:00;13,89;30,8;169,76096826289398;0;329,34999999999997;0;331,45;0;332,34999999999997;0,44354882300000004;287,03249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;747,7101070569827;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,8;0,8;0;0;169,76096826289398;0;0;0;0;0;0;0;0;0
2023-05-14T12:00:00;9,73;29;152,005591170849;0;329,75;0;330,75;0;331,25;0,1622873349999999;287,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;775,1853360462769;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,005591170849;0;0;0;0;0;0;0;0;0
2023-05-14T13:00:00;1,85;28,2;141,879922399792;0;333,84999999999997;0;329,54999999999995;0;329,45;0,08089489099999986;287,11499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;745,4236069863565;0;28,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,879922399792;0;0;0;0;0;0;0;0;0
2023-05-14T14:00:00;0,16;27;117,103148282297;0;334,04999999999995;0;329,25;0;329,04999999999995;0,213877755;286,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,9280119940789;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,103148282297;0;0;0;0;0;0;0;0;0
2023-05-14T15:00:00;1,78;25,7;111,224847387872;0;332,84999999999997;0;328,45;0;328,34999999999997;0,192312137;288,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,8036876139321;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,224847387872;0;0;0;0;0;0;0;0;0
2023-05-14T16:00:00;32,29;23,9;121,220852778645;0;333,54999999999995;0;330,84999999999997;0;331,75;0,215444335;288,515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,4397072451708;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,220852778645;0;0;0;0;0;0;0;0;0
2023-05-14T17:00:00;90,5;23,8;142,934429011248;0;335,75;0;330,84999999999997;0;331,95;0,6736032746949149;286,70210260158717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;734,9784632744463;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,934429011248;0;0;0;0;0;0;0;0;0
2023-05-14T18:00:00;105,63;24,4;190,209336110441;0;336,25;0;330,25;0;331,54999999999995;0,08395795799999996;287,3325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,220754901803;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,209336110441;0;0;0;0;0;0;0;0;0
2023-05-14T19:00:00;116;25,2;190,765476848519;0;336,34999999999997;0;330,84999999999997;0;331,84999999999997;0,5098550319999998;288,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,8398328263129;10,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,765476848519;0;0;0;0;0;0;0;0;0
2023-05-14T20:00:00;127,13;25,7;185,221701453795;0;329,54999999999995;0;330,95;0;331,34999999999997;0,28266140500000014;289,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,5047909482934;0;10,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;185,221701453795;0;0;0;0;0;0;0;0;0
2023-05-14T21:00:00;127,99;28,2;180,603622791679;0;328,75;0;330,75;0;331,04999999999995;0,199074121671479;287,12703644017944;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,9740404691985;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,603622791679;0;0;0;0;0;0;0;0;0
2023-05-14T22:00:00;119,14;30,1;156,475778540895;0;328,65;0;330,75;0;330,75;0,123893771;288,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,0073062230463;0;15,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,475778540895;0;0;0;0;0;0;0;0;0
2023-05-14T23:00:00;107,92;28,6;140,21804673546;0;328,65;0;330,75;0;330,65;0,24981623699999989;288,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,8316423345293;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,21804673546;0;0;0;0;0;0;0;0;0
2023-05-15T00:00:00;119,04;28,2;136,98809633625;0;328,54999999999995;0;330,45;0;330,45;0,6055701989999999;291,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,8695223281906;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,98809633625;0;0;0;0;0;0;0;0;0
2023-05-15T01:00:00;107,61;28;141,199452727586;0;328,54999999999995;0;330,45;0;330,45;0,761144469;292,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,4035353759577;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,199452727586;0;0;0;0;0;0;0;0;0
2023-05-15T02:00:00;103,54;29,2;145,604444882871;0;328,75;0;330,45;0;330,34999999999997;0,7279048139999998;292,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,598052917157;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,604444882871;0;0;0;0;0;0;0;0;0
2023-05-15T03:00:00;108,87;30,1;136,87282783814;0;328,84999999999997;0;330,75;0;330,45;0,9069092569999998;291,48749999999995;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,0324931118653;30;0;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0;136,87282783814;0;0;0;0;0;0;0;0;0
2023-05-15T04:00:00;108,03;33,4;137,300487126189;0;328,84999999999997;0;330,84999999999997;0;330,25;0,828389814;292,47999999999996;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,4640898625541;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;137,300487126189;0;0;0;0;0;0;0;0;0
2023-05-15T05:00:00;126,15;39,4;163,878132775115;0;328,84999999999997;0;330,75;0;330,34999999999997;0,8996522680000001;292,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,7086329272521;0;24,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,878132775115;0;0;0;0;0;0;0;0;0
2023-05-15T06:00:00;151,03;36,9;170,174345980532;0;328,84999999999997;0;330,95;0;330,45;0,8444557269999999;292,0025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,587330485012;0;21,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,174345980532;0;0;0;0;0;0;0;0;0
2023-05-15T07:00:00;168,79;36;169,222363125121;0;328,75;0;331,04999999999995;0;330,75;0,9314975739999997;291,9575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,4709717519636;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,222363125121;0;0;0;0;0;0;0;0;0
2023-05-15T08:00:00;149,12;34,9;125,248634781916;0;328,04999999999995;0;330,54999999999995;0;329,75;14,428646797039644;296,5381546415956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,4552562337358;0;19,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;125,248634781916;0;0;0;0;0;0;0;0;0
2023-05-15T09:00:00;124,81;31,7;126,395359327996;0;328,15;0;330,54999999999995;0;329,84999999999997;4,3751408919410535;289,872336541149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,2540107081124;16,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;126,395359327996;0;0;0;0;0;0;0;0;0
2023-05-15T10:00:00;105,58;29,9;129,820252480758;0;328,65;0;330,34999999999997;0;329,54999999999995;8,599877640610911;292,56609070361867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;706,5911853070417;29,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,820252480758;0;0;0;0;0;0;0;0;0
2023-05-15T11:00:00;99,62;27,7;116,50452478779599;0;335,34999999999997;0;330,15;0;329,34999999999997;9,64789576857516;293,25777123189926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,3626314516689;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,50452478779599;0;0;0;0;0;0;0;0;0
2023-05-15T12:00:00;94,75;26,3;106,092341108544;0;334,45;0;330,54999999999995;0;329,65;6,581676893509549;291,0190437790955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,2798951885237;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,092341108544;0;0;0;0;0;0;0;0;0
2023-05-15T13:00:00;90,77;26;121,770860948296;0;336,15;0;330,45;0;329,65;4,096814857462636;289,55469113997754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,909667199005;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,770860948296;0;0;0;0;0;0;0;0;0
2023-05-15T14:00:00;89,42;24,7;113,603877071884;0;333,75;0;330,04999999999995;0;329,34999999999997;3,4757344875417444;289,4966551409659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,8369762322851;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,603877071884;0;0;0;0;0;0;0;0;0
2023-05-15T15:00:00;90,54;23,8;118,652906526444;0;330,95;0;329,25;0;328,84999999999997;3,8001970279456643;289,6617682303309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,7142609557145;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,652906526444;0;0;0;0;0;0;0;0;0
2023-05-15T16:00:00;91,39;23;134,248745966521;0;328,15;0;330,15;0;329,45;3,176825163422874;289,0219269477632;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,496689529619;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,248745966521;0;0;0;0;0;0;0;0;0
2023-05-15T17:00:00;100,05;23;147,145849969461;0;328,04999999999995;0;330,04999999999995;0;329,34999999999997;15,768862295326938;297,3034228422753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,2164135448766;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,145849969461;0;0;0;0;0;0;0;0;0
2023-05-15T18:00:00;117,84;23,5;172,14930858583298;0;329,45;0;329,04999999999995;0;328,65;13,055970529997017;295,3275512620889;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,2017234824694;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;172,14930858583298;0;0;0;0;0;0;0;0;0
2023-05-15T19:00:00;124,98;24,9;173,18352827728;0;329,84999999999997;0;322,65;0;325,84999999999997;13,174213615992068;295,9221716198155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,5403033101212;9,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,18352827728;0;0;0;0;0;0;0;0;0
2023-05-15T20:00:00;131,79;26,1;178,342744440162;0;329,25;0;322,84999999999997;0;327,04999999999995;6,111143766682123;291,93205793655267;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,0179492797902;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;178,342744440162;0;0;0;0;0;0;0;0;0
2023-05-15T21:00:00;124,07;27,7;181,24233952756998;0;329,84999999999997;0;323,15;0;326,84999999999997;7,155136325589059;293,1589918462784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,0145474848623;12,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,24233952756998;0;0;0;0;0;0;0;0;0
2023-05-15T22:00:00;110,59;27,2;165,668677809649;0;327,95;0;320,34999999999997;0;324,04999999999995;1,590287651688901;291,97660060768834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,3133670827453;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,668677809649;0;0;0;0;0;0;0;0;0
2023-05-15T23:00:00;93,79;26;152,803792426072;0;331,45;0;324,15;0;326,65;1,1306814640141603;293,22738252494275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;691,9466357460371;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,803792426072;0;0;0;0;0;0;0;0;0
2023-05-16T00:00:00;78,96;26,2;129,79953233662002;0;328,25;0;329,34999999999997;0;330,65;1,2112492785057525;293,4974043488395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,7674410824625;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,79953233662002;0;0;0;0;0;0;0;0;0
2023-05-16T01:00:00;73,1;25,7;121,662220920454;0;326,15;0;328,45;0;329,04999999999995;1,34213629800177;292,68500043240624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,6431327594069;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,662220920454;0;0;0;0;0;0;0;0;0
2023-05-16T02:00:00;70,01;24,7;123,40830340389999;0;326,34999999999997;0;328,15;0;328,84999999999997;1,1201897280000002;293,09749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,5741684461309;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,40830340389999;0;0;0;0;0;0;0;0;0
2023-05-16T03:00:00;63,56;25,8;123,448809957493;0;326,45;0;328,45;0;328,95;1,140440254;293,29749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,3499162924442;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,448809957493;0;0;0;0;0;0;0;0;0
2023-05-16T04:00:00;65,9;25,5;140,81661856570398;0;326,04999999999995;0;328,34999999999997;0;328,84999999999997;0,9238635849999999;293,5625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,511281300815;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,81661856570398;0;0;0;0;0;0;0;0;0
2023-05-16T05:00:00;74,39;33,4;152,635673322891;0;326,15;0;328,25;0;328,95;1,010106859;293,625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;688,9452301726849;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;3,4;0;0;152,635673322891;0;0;0;0;0;0;0;0;0
2023-05-16T06:00:00;99,77;33,5;176,343630722711;0;324,25;0;326,25;0;326,45;1,2640120380000002;293,5825;0;1,2773195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,3763356496677;30;0;0;0;0;0;0;0;3,5;7,216494845360826;1,277319587628866;0;0;0;0;0;0;0;0;176,343630722711;0;0;0;0;0;0;0;0;0
2023-05-16T07:00:00;114,99;35,5;190,196285674333;0;324,25;0;326,15;0;326,45;1,330361979;294,10499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,7256506476817;0;20,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,196285674333;0;0;0;0;0;0;0;0;0
2023-05-16T08:00:00;119,54;35,4;177,067147887775;0;324,04999999999995;0;326,04999999999995;0;326,25;1,4647282283188405;291,3226458710653;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,036078082617;20,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,067147887775;0;0;0;0;0;0;0;0;0
2023-05-16T09:00:00;102,83;34,4;187,603602527974;0;326,04999999999995;0;328,84999999999997;0;328,84999999999997;2,4089619194150735;290,33962861963573;0;1,605773195876288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,4645744748087;30;0;0;0;0;0;0;0;4,4;9,072164948453606;1,6057731958762882;0;0;0;0;0;0;0;0;187,603602527974;0;0;0;0;0;0;0;0;0
2023-05-16T10:00:00;82,77;33,6;216,937727745314;0;327,84999999999997;0;331,15;0;331,54999999999995;2,3731515637973373;290,47348327475834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;771,8902280173612;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,6;3,6;0;0;216,937727745314;0;0;0;0;0;0;0;0;0
2023-05-16T11:00:00;76;32,1;211,610391701901;0;334,45;0;330,84999999999997;0;331,75;3,3585715154561453;290,57708211771495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,2340916261385;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0;211,610391701901;0;0;0;0;0;0;0;0;0
2023-05-16T12:00:00;66,84;30,6;205,09686855653;0;335,84999999999997;0;330,84999999999997;0;331,75;1,996798574277926;289,8637570362351;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;768,6600682169759;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0;205,09686855653;0;0;0;0;0;0;0;0;0
2023-05-16T13:00:00;52,09;27,7;195,788269808112;0;336,25;0;331,15;0;331,95;4,783227562807537;290,89840506578753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,4253074733122;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,788269808112;0;0;0;0;0;0;0;0;0
2023-05-16T14:00:00;21,25;25,4;175,693679273145;0;332,54999999999995;0;331,15;0;331,95;7,2097604843007534;293,1871018888441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,6145228373017;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,693679273145;0;0;0;0;0;0;0;0;0
2023-05-16T15:00:00;12,59;24,4;164,757917620963;0;328,84999999999997;0;331,75;0;332,45;15,14770661421851;297,63550826409937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,723261385018;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,757917620963;0;0;0;0;0;0;0;0;0
2023-05-16T16:00:00;43,23;29,1;167,17769755856298;0;330,25;0;331,15;0;331,95;32,072814868687175;301,1661301842013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,0181101115111;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,17769755856298;0;0;0;0;0;0;0;0;0
2023-05-16T17:00:00;74;26,8;148,348831980556;0;328,75;0;331,04999999999995;0;331,75;26,849921924253184;298,9278320338311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;730,4076083005;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,348831980556;0;0;0;0;0;0;0;0;0
2023-05-16T18:00:00;87,44;25,2;155,033690558599;0;328,25;0;331,04999999999995;0;331,84999999999997;22,674534587812254;297,9862298161166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,8082517501963;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,033690558599;0;0;0;0;0;0;0;0;0
2023-05-16T19:00:00;105;27,1;214,001368406012;0;328,75;0;321,34999999999997;0;325,04999999999995;14,903874383702892;295,89335131132304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,2115551355477;0;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,001368406012;0;0;0;0;0;0;0;0;0
2023-05-16T20:00:00;110,09;30,2;213,052718194823;0;329,84999999999997;0;323,54999999999995;0;327,75;10,82907924699558;294,596515226645;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,6440339800341;30;0;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0;213,052718194823;0;0;0;0;0;0;0;0;0
2023-05-16T21:00:00;106,52;30,9;197,059506604319;0;330,75;0;325,54999999999995;0;329,25;14,70114236959801;296,080774414722;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,0736695766361;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;197,059506604319;0;0;0;0;0;0;0;0;0
2023-05-16T22:00:00;104,99;29,6;192,17869552449602;0;328,75;0;323,65;0;327,04999999999995;15,971571082373021;297,7752721457747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;760,1204622096785;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,17869552449602;0;0;0;0;0;0;0;0;0
2023-05-16T23:00:00;97,23;26,6;183,100678790441;0;330,54999999999995;0;329,15;0;331,84999999999997;12,617218737507109;296,05573218245496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,0444501634576;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,100678790441;0;0;0;0;0;0;0;0;0
2023-05-17T00:00:00;77,65;24,8;186,34489290277102;0;327,15;0;331,15;0;332,15;13,34777669506353;295,7299016792611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,8659825605465;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,34489290277102;0;0;0;0;0;0;0;0;0
2023-05-17T01:00:00;70,39;24,5;192,115144841635;0;328,45;0;331,95;0;332,65;6,003255594603131;291,331002063804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,00592227808;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,115144841635;0;0;0;0;0;0;0;0;0
2023-05-17T02:00:00;70,65;24,5;194,48384589565302;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,171647792;293,45;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,1484480016417;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,48384589565302;0;0;0;0;0;0;0;0;0
2023-05-17T03:00:00;70;25,3;200,137664292002;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,1095583569999998;293,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,1180331568415;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,137664292002;0;0;0;0;0;0;0;0;0
2023-05-17T04:00:00;72,52;30;209,545196348774;0;328,34999999999997;0;331,84999999999997;0;332,65;0,991998824;292,89;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,4712739851049;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,545196348774;0;0;0;0;0;0;0;0;0
2023-05-17T05:00:00;79,83;34,7;215,426760705174;0;328,34999999999997;0;331,95;0;332,65;1,118042365;292,705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,9066268577063;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;215,426760705174;0;0;0;0;0;0;0;0;0
2023-05-17T06:00:00;105,16;37;255,24230377565698;0;328,34999999999997;0;330,95;0;331,84999999999997;0,99489546;292,16749999999996;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,3391361950206;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;255,24230377565698;0;0;0;0;0;0;0;0;0
2023-05-17T07:00:00;113,18;38;212,899609274672;0;328,04999999999995;0;329,95;0;331,04999999999995;0,8703722439999997;292,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,1188022814011;23;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;212,899609274672;0;0;0;0;0;0;0;0;0
2023-05-17T08:00:00;109,99;36;172,05264893466398;0;328,25;0;331,54999999999995;0;332,45;5,037352880544305;292,0285523344373;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;753,546290401173;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0;172,05264893466398;0;0;0;0;0;0;0;0;0
2023-05-17T09:00:00;94,7;31,4;141,781807116319;0;328,34999999999997;0;331,95;0;332,84999999999997;7,163105047832894;291,48620623414314;0;0,5109278350515458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;781,9709357721329;30;0;0;0;0;0;0;0;1,4;2,8865979381443276;0,5109278350515459;0;0;0;0;0;0;0;0;141,781807116319;0;0;0;0;0;0;0;0;0
2023-05-17T10:00:00;76,08;29,8;130,76171047420402;0;327,95;0;331,54999999999995;0;332,15;16,068767214638186;296,08829685299924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;750,5243176259241;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,76171047420402;0;0;0;0;0;0;0;0;0
2023-05-17T11:00:00;58,41;28;136,426388944134;0;327,84999999999997;0;330,75;0;330,95;14,99704811744262;295,51540600775985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,9755809836352;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,426388944134;0;0;0;0;0;0;0;0;0
2023-05-17T12:00:00;27,57;26;149,147988080582;1,7284728940000003;329,34999999999997;1,7198438619999996;330,54999999999995;1,9331382;330,75;16,83355347639644;295,6093729991005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,5350623729053;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,147988080582;0;0;0;0;0;0;0;0;0
2023-05-17T13:00:00;15,62;25,5;149,829915528259;1,8182089509999997;332,04999999999995;1,67142727;330,15;1,8691619300000002;330,15;22,006638689392776;298,28211169204593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,690708866668;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,829915528259;0;0;0;0;0;0;0;0;0
2023-05-17T14:00:00;8,57;24;144,599479982206;1,6130064290000001;334,04999999999995;1,4966166239999998;329,95;1,6455933360000001;330,34999999999997;29,78831965003601;301,25761160783884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,3557819010446;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,599479982206;0;0;0;0;0;0;0;0;0
2023-05-17T15:00:00;10,07;23,6;129,90415405275198;1,64111094;333,04999999999995;1,49996583;329,25;1,68203169;329,65;25,22604912355993;299,20236204439436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,7065463228545;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,90415405275198;0;0;0;0;0;0;0;0;0
2023-05-17T16:00:00;47,19;23,6;131,928719203151;1,679882826;333,34999999999997;1,50503021;328,95;1,6928907280000003;329,25;35,23867657313677;300,9104857047162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,7929704050642;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,928719203151;0;0;0;0;0;0;0;0;0
2023-05-17T17:00:00;79,09;26,5;155,040299263951;1,6931131689999999;334,04999999999995;1,477318818;328,54999999999995;1,6530080360000001;328,75;31,09871966403152;299,0115111522476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,8989911080237;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,040299263951;0;0;0;0;0;0;0;0;0
2023-05-17T18:00:00;102,15;25,6;175,770249589853;1,656157185;333,65;1,5004708690000004;329,25;1,668143817;329,25;16,5007215806243;294,75667928002457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;687,8801327878602;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,770249589853;0;0;0;0;0;0;0;0;0
2023-05-17T19:00:00;119,59;25,7;191,85480640733903;1,1416791319999997;330,54999999999995;0,8588181199999999;322,95;1,1144084250000001;325,65;13,301673415459355;293,35830408959714;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,9763447745814;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,85480640733903;0;0;0;0;0;0;0;0;0
2023-05-17T20:00:00;133,5;25,9;191,271551048766;0;330,15;0,139558644;325,75;0,11355962800000001;329,54999999999995;11,824234015418769;293,5343121310159;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,4328629295776;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,271551048766;0;0;0;0;0;0;0;0;0
2023-05-17T21:00:00;130,16;26,7;225,895001491146;0;329,34999999999997;0,13254545699999998;322,84999999999997;0,11821829799999999;326,54999999999995;12,231778398006648;293,62343704898166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,4792196432846;11,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,895001491146;0;0;0;0;0;0;0;0;0
2023-05-17T22:00:00;111;27,6;195,564742402191;0;327,45;0,13044276;321,15;0,115298585;324,25;16,47453004636812;296,00464772354627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,6294717213203;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,564742402191;0;0;0;0;0;0;0;0;0
2023-05-17T23:00:00;102,94;22,4;157,13893479404;0;325,84999999999997;0,12336242099999997;320,45;0,11074903700000001;323,25;11,78775780713445;294,0923066147439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;744,8371087741482;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,13893479404;0;0;0;0;0;0;0;0;0
2023-05-18T00:00:00;100,59;22,2;152,083397232947;0,8161150440000001;327,75;0,709179681;323,45;0,901112688;325,54999999999995;6,6869631774011395;290,50534236734796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;765,8526250632708;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,083397232947;0;0;0;0;0;0;0;0;0
2023-05-18T01:00:00;96,35;21,7;148,294398089299;1,244125104;322,25;1,5192020800000003;328,34999999999997;1,747437738;328,95;1,8336824054613807;287,8309902248199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;742,9339345376065;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,294398089299;0;0;0;0;0;0;0;0;0
2023-05-18T02:00:00;89,24;22,6;156,461696721191;1,3417683089999999;325,84999999999997;1,496175939;329,04999999999995;1,66241771;329,04999999999995;1,128549859411163;287,12670563078296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,0701674599422;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,461696721191;0;0;0;0;0;0;0;0;0
2023-05-18T03:00:00;90,01;24,3;144,760798951817;1,3371935790000002;325,84999999999997;1,459397628;328,25;1,6311766410000001;328,45;1,2893294387244596;287,0632081291685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;742,0832604431963;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,760798951817;0;0;0;0;0;0;0;0;0
2023-05-18T04:00:00;96,93;27,2;139,550949622004;1,3632695400000001;325,84999999999997;1,4738465;328,15;1,6474693950000001;328,25;1,099910430890662;286,7967316505419;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;713,3774731697836;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,550949622004;0;0;0;0;0;0;0;0;0
2023-05-18T05:00:00;100,47;33,4;131,473364527087;1,3784514879999998;325,95;1,5098161890000001;328,84999999999997;1,6866190110000003;328,84999999999997;1,0417414313356799;286,7648175267755;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,7271880540455;0;30;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;131,473364527087;0;0;0;0;0;0;0;0;0
2023-05-18T06:00:00;100,42;35,9;134,669206105564;1,487595872;326,04999999999995;1,5497422499999998;328,15;1,7442508160000003;328,34999999999997;3,082825539549909;286,4957500902736;0;2,153195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,1590153352402;30;0;0;0;0;0;0;0;5,9;12,164948453608245;2,153195876288659;0;0;0;0;0;0;0;0;134,669206105564;0;0;0;0;0;0;0;0;0
2023-05-18T07:00:00;94,83;36,5;116,62308908442;1,632120966;326,04999999999995;1,6716357210000001;328,84999999999997;1,868163044;328,75;3,1785257246666663;285,7320739423888;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;738,5879994337066;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0;116,62308908442;0;0;0;0;0;0;0;0;0
2023-05-18T08:00:00;90,29;33,4;87,5288142681687;1,59228584;325,95;1,6275966000000002;328,15;1,8247380839999998;328,25;1,5055452012199881;285,5646440663432;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;767,0141406337633;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;87,5288142681687;0;0;0;0;0;0;0;0;0
2023-05-18T09:00:00;80,34;29,2;83,54481073631851;1,6288990689999998;326,04999999999995;1,6413068000000004;328,15;1,83961505;328,15;2,383860295623188;285,63634233244625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;736,2005971144368;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,54481073631851;0;0;0;0;0;0;0;0;0
2023-05-18T10:00:00;72,06;28,9;82,3336656789547;1,6204617;326,15;1,6614747840000004;328,75;1,8601943400000003;328,75;3,0436144266521734;285,94590436321755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,7059244231465;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,3336656789547;0;0;0;0;0;0;0;0;0
2023-05-18T11:00:00;65,03;27;101,437889898623;1,7968406249999997;330,65;1,6374385649999998;328,65;1,834109985;328,65;2,8918390305652175;285,66780655792644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,2143011991252;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,437889898623;0;0;0;0;0;0;0;0;0
2023-05-18T12:00:00;62,87;25,4;133,83831228131498;1,8830819799999994;333,45;1,604015056;328,45;1,7976030799999998;328,45;2,3089317612318845;285,7740543920804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,2765797690053;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,83831228131498;0;0;0;0;0;0;0;0;0
2023-05-18T13:00:00;43,52;24,4;184,593663010779;1,8767864799999998;334,15;1,6082036619999998;328,95;1,8030312000000002;328,95;0,2868512258115942;288,3009305309899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,5222415847126;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,593663010779;0;0;0;0;0;0;0;0;0
2023-05-18T14:00:00;29,41;23,9;197,060346302782;1,8691409449999996;334,45;1,607539137;329,25;1,801474113;329,25;0,21488854117391304;288,04402359862775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,296794623712;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,060346302782;0;0;0;0;0;0;0;0;0
2023-05-18T15:00:00;43,08;22,3;166,51268927548;2,13662275;334,15;1,724203146;329,25;1,9319630400000003;329,15;0,16752529020289855;287,7459834746961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;671,4167649442496;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,51268927548;0;0;0;0;0;0;0;0;0
2023-05-18T16:00:00;71,56;22,5;131,181630776776;2,165265876;333,54999999999995;1,734415846;328,95;1,9527130080000004;329,04999999999995;0,3270160972028984;288,5777268541814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,7246232677552;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,181630776776;0;0;0;0;0;0;0;0;0
2023-05-18T17:00:00;84,59;23,3;148,527871637396;2,1941916;333,15;1,756336777;329,04999999999995;1,97729064;329,15;0,23249144072463765;288,15491069140387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,7903508054284;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,527871637396;0;0;0;0;0;0;0;0;0
2023-05-18T18:00:00;103,08;22,6;180,965924854033;2,263475676;334,34999999999997;1,769151617;329,25;1,98031248;329,15;0,18333446284057967;287,8557564543221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,9293980861373;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,965924854033;0;0;0;0;0;0;0;0;0
2023-05-18T19:00:00;115,53;23,8;190,747194685583;1,1756846249999997;330,65;0,8960594999999999;323,15;1,258958701;327,25;0,1622382968405797;287,72824999143813;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,5971472515919;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,747194685583;0;0;0;0;0;0;0;0;0
2023-05-18T20:00:00;125,87;24,8;189,436030609155;0;329,95;0,08007875999999998;324,95;0,011519366000000001;328,95;0,213986302;290,66999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,8389875368666;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;189,436030609155;0;0;0;0;0;0;0;0;0
2023-05-18T21:00:00;117,18;26,1;178,192464211099;0;330,15;0,08769631500000001;324,65;0,011294127;328,25;0,26516962;290,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,3149036381129;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;178,192464211099;0;0;0;0;0;0;0;0;0
2023-05-18T22:00:00;109,61;25,8;151,509742094142;0;328,25;0,08602451;321,75;0,037273557;325,25;0,321877931;290,6875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,086877410907;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,509742094142;0;0;0;0;0;0;0;0;0
2023-05-18T23:00:00;98,76;23,2;152,674592832032;0;326,75;0,08079225;320,65;0,036506905;323,84999999999997;0,126091014;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,0594687231659;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,674592832032;0;0;0;0;0;0;0;0;0
2023-05-19T00:00:00;93,02;21,1;146,10568064858202;1,170257904;326,45;1,03170654;323,75;1,389207;326,25;0,12893034599999997;290,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,0348627762935;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,10568064858202;0;0;0;0;0;0;0;0;0
2023-05-19T01:00:00;83,2;21,6;160,81179543492;1,6346293729999999;324,25;1,6918037050000003;327,84999999999997;1,92089695;328,15;0,07014087900000002;288,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,2264171847528;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,81179543492;0;0;0;0;0;0;0;0;0
2023-05-19T02:00:00;80,23;21,7;159,958530826974;1,9408019219999995;326,45;1,81309001;329,04999999999995;2,0264067320000003;328,95;0,07615014300000002;289,065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;713,7720945430343;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,958530826974;0;0;0;0;0;0;0;0;0
