timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-19T03:00:00;77,03;23,3;160,617747678303;2,011147839;326,45;1,8279613800000003;328,84999999999997;2,042478444;328,75;0,18075987100000002;290,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,1744015441063;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,617747678303;0;0;0;0;0;0;0;0;0
2023-05-19T04:00:00;84,16;27,7;154,789664135056;2,0517650059999997;326,54999999999995;1,8542737720000002;329,04999999999995;2,0714825119999998;328,95;0,37275396499999985;291,21999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,4204841039518;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,789664135056;0;0;0;0;0;0;0;0;0
2023-05-19T05:00:00;99,33;31,6;130,306818015408;2,011147839;326,45;1,8299591520000003;328,84999999999997;2,049214629;328,84999999999997;0,16932346;291,0075;0;0,5839175257731963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,8489420555414;30;0;0;0;0;0;0;0;1,6;3,298969072164952;0,5839175257731964;0;0;0;0;0;0;0;0;130,306818015408;0;0;0;0;0;0;0;0;0
2023-05-19T06:00:00;111;35,7;133,195624946714;2,26335816;326,75;1,886987988;329,34999999999997;2,2521297860000002;329,34999999999997;0,3455667550000001;291,41499999999996;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,2745571613359;30;0;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;133,195624946714;0;0;0;0;0;0;0;0;0
2023-05-19T07:00:00;109,97;36,1;129,20989817855;2,38560278;326,84999999999997;1,935814487;329,25;2,3161088540000003;329,25;0,404728292;290,5625;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;800,6973297056198;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;129,20989817855;0;0;0;0;0;0;0;0;0
2023-05-19T08:00:00;106;35,6;107,48356933120901;2,489051835;327,65;1,9537846419999998;328,95;2,339432982;328,95;0,6839486234057972;288,46269866187185;0;2,043711340206186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;769,0383126042283;0;30;0;0;0;0;0;0;5,6;11,546391752577323;2,043711340206186;0;0;0;0;0;0;0;0;107,48356933120901;0;0;0;0;0;0;0;0;0
2023-05-19T09:00:00;93,89;29,1;102,327077771868;2,418256839;327,04999999999995;1,9087074629999998;328,25;2,277079552;328,34999999999997;0,681358022304348;288,513423787201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;738,3298298255994;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,327077771868;0;0;0;0;0;0;0;0;0
2023-05-19T10:00:00;70,37;30,3;141,394397075015;2,691583665999999;330,45;1,96973604;329,15;2,3590371690000005;329,25;0,518513133304348;287,7016551940387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,7559968426168;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;141,394397075015;0;0;0;0;0;0;0;0;0
2023-05-19T11:00:00;60,56;27,4;151,840522188743;2,637115;330,84999999999997;1,9240852710000003;329,04999999999995;2,279671899;329,04999999999995;0,8563025976956522;289,2248056507924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;792,7093212429326;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,840522188743;0;0;0;0;0;0;0;0;0
2023-05-19T12:00:00;60,91;25,2;166,649413742936;2,5378559500000004;329,65;1,878753474;328,25;2,227342304;328,34999999999997;1,3171377465797103;290,006637649449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,1037345213347;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,649413742936;0;0;0;0;0;0;0;0;0
2023-05-19T13:00:00;57,79;24,4;203,125445170587;2,735596206;330,95;1,973304889;329,04999999999995;2,344942244;328,95;1,1020031946231883;289,5085266920067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,3429136215667;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,125445170587;0;0;0;0;0;0;0;0;0
2023-05-19T14:00:00;57,93;20,8;193,375188763919;2,7573072869999997;331,25;1,978327299;329,04999999999995;2,3494833980000003;329,04999999999995;0,8626463506376811;289,0474051289082;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,3741424880992;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,375188763919;0;0;0;0;0;0;0;0;0
2023-05-19T15:00:00;63,62;21,5;153,80951941125102;2,807584549;332,04999999999995;1,997444634;329,75;2,3744527499999997;329,65;0,7687940452898551;288,78838509343683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,670726126482;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,80951941125102;0;0;0;0;0;0;0;0;0
2023-05-19T16:00:00;72,15;20,9;139,09458489222501;2,9046821439999997;333,45;2,0124782880000005;329,95;2,3729208450000003;329,65;0,9864615362608697;289,1945400045428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,4561590538694;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,09458489222501;0;0;0;0;0;0;0;0;0
2023-05-19T17:00:00;87,19;21,3;155,8216872523;2,9868622019999997;334,54999999999995;2,0176266079999996;329,95;2,3804460660000006;329,75;1,048802973275362;289,40125497420036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,9635608063851;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,8216872523;0;0;0;0;0;0;0;0;0
2023-05-19T18:00:00;103,67;22,6;176,464395509936;3,0842745719999995;335,95;2,0147110920000006;329,84999999999997;2,368835765;329,65;0,7160804922753625;288,5950168169706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,104790766094;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,464395509936;0;0;0;0;0;0;0;0;0
2023-05-19T19:00:00;116,29;22,7;182,304119931709;2,85236514;335,45;1,75803936;326,75;2,395388785;329,65;0,5454728593188406;288,19484948149955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,9326171291227;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,304119931709;0;0;0;0;0;0;0;0;0
2023-05-19T20:00:00;115,93;23,5;186,43164390950102;0,013900464000000003;329,95;0,025943055999999996;323,54999999999995;0,019559418999999998;327,25;0,155797628;289,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,9415238674098;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,43164390950102;0;0;0;0;0;0;0;0;0
2023-05-19T21:00:00;105,02;24,5;190,521450911898;0;330,04999999999995;0;322,54999999999995;0;326,45;0,180181263;289,59749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,1496297150231;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,521450911898;0;0;0;0;0;0;0;0;0
2023-05-19T22:00:00;99,79;23,9;157,737191217556;0;328,95;0,0008086219999999999;322,04999999999995;0;325,45;0,22152972399999998;290,61749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,7854147520517;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,737191217556;0;0;0;0;0;0;0;0;0
2023-05-19T23:00:00;85,78;22,3;138,672359571533;0;327,95;0,0035758440000000003;321,54999999999995;0;324,65;0,39013961000000014;289,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;691,2402520000501;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,672359571533;0;0;0;0;0;0;0;0;0
2023-05-20T00:00:00;78,74;19,9;131,75405012752302;0;326,04999999999995;0,009934298999999999;319,45;0,0008170160000000002;322,34999999999997;0,4028361580000001;290,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,2237595537974;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,75405012752302;0;0;0;0;0;0;0;0;0
2023-05-20T01:00:00;74;20;129,908238189342;2,174711924;327,45;1,679724739;327,25;2,2803588080000003;329,54999999999995;0,496091545;290,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,156737177842;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,908238189342;0;0;0;0;0;0;0;0;0
2023-05-20T02:00:00;68,08;19,9;122,589138990453;1,8090469000000002;326,65;1,7687962709999998;329,45;1,9858595150000002;329,65;0,186892849;292,52;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,9928215041242;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,589138990453;0;0;0;0;0;0;0;0;0
2023-05-20T03:00:00;65,83;19,9;123,19013530451001;1,701875106;327,34999999999997;1,710014488;329,54999999999995;1,9091257640000003;329,54999999999995;0,174960248;291,4375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,9746538009211;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,19013530451001;0;0;0;0;0;0;0;0;0
2023-05-20T04:00:00;65,05;21,7;137,469625064561;1,545715928;326,54999999999995;1,5583041300000002;327,84999999999997;1,7514780500000005;328,15;0,187314016;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,0638510723832;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,469625064561;0;0;0;0;0;0;0;0;0
2023-05-20T05:00:00;65,7;24,5;121,59366982752199;1,3342137090000001;325,25;1,3502028799999999;325,15;1,477241873;324,84999999999997;0,187172554;289,455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,2079710030654;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,59366982752199;0;0;0;0;0;0;0;0;0
2023-05-20T06:00:00;62,08;27,6;132,110688542465;1,3504938720000002;324,34999999999997;1,38243584;325,15;1,4962808640000003;324,34999999999997;0,187138189;292,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,3641502059651;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,110688542465;0;0;0;0;0;0;0;0;0
2023-05-20T07:00:00;62,46;25,9;127,960953204211;1,69564396;324,54999999999995;1,54541934;325,45;1,7442228360000003;325,25;0,2688173270000001;289,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;637,0345558962076;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,960953204211;0;0;0;0;0;0;0;0;0
2023-05-20T08:00:00;59,76;25,8;126,673755676869;1,7455155120000003;324,34999999999997;1,5595548359999998;325,34999999999997;1,772065734;325,25;0,201318493;289,86249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,480852440618;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,673755676869;0;0;0;0;0;0;0;0;0
2023-05-20T09:00:00;40,04;23,9;145,136185590986;1,611134567;324,25;1,540231848;325,54999999999995;1,724261904;325,54999999999995;0,295193233;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,119704355374;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,136185590986;0;0;0;0;0;0;0;0;0
2023-05-20T10:00:00;4,44;22,8;156,173524331778;1,944742905;324,65;1,6665223759999999;325,45;1,87429626;325,54999999999995;0,234962495;289,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,7112923849385;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,173524331778;0;0;0;0;0;0;0;0;0
2023-05-20T11:00:00;0,28;23;136,387987143839;2,6945831219999996;331,04999999999995;1,7494900709999999;326,04999999999995;2,146620004;326,54999999999995;0,203534325;290,07;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,4907212557;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,387987143839;0;0;0;0;0;0;0;0;0
2023-05-20T12:00:00;-1,43;23,4;121,585404304979;2,869211898;332,84999999999997;1,736142212;325,34999999999997;2,1490052989999997;326,04999999999995;0,233698501;289,335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,6479721835744;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,585404304979;0;0;0;0;0;0;0;0;0
2023-05-20T13:00:00;-1,27;22,9;131,74424459561402;2,295223183;333,84999999999997;1,6296279480000004;327,34999999999997;1,9342420110000003;328,25;0,191001888;290,4675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,4677442284614;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,74424459561402;0;0;0;0;0;0;0;0;0
2023-05-20T14:00:00;-0,09;23,6;139,88304331236802;1,6642154249999999;335,65;1,4776601740000002;329,84999999999997;1,6671841029999999;330,84999999999997;0,22819940500000002;290,57;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,5530921908806;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,88304331236802;0;0;0;0;0;0;0;0;0
2023-05-20T15:00:00;0;22,2;134,21940531581;1,6612733279999998;336,04999999999995;1,4924252199999999;330,45;1,6409346659999997;330,95;0,179061863;291,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,11461582903;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,21940531581;0;0;0;0;0;0;0;0;0
2023-05-20T16:00:00;1,32;22,1;134,070168471025;1,7601742339999997;336,54999999999995;1,5713568;331,54999999999995;1,8323682300000002;333,65;0,17189837;290,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,041904367447;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,070168471025;0;0;0;0;0;0;0;0;0
2023-05-20T17:00:00;25,94;22,4;135,613948669872;1,6912231199999999;334,54999999999995;1,5857986769999999;331,84999999999997;1,8675642719999999;334,25;0,248763711;291,28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,2521001770103;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,613948669872;0;0;0;0;0;0;0;0;0
2023-05-20T18:00:00;53,68;22,3;176,43903827879;1,76279596;336,75;1,6037870189999999;332,45;1,854339525;334,25;0,20185397800000002;291,8375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,3651749669926;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,43903827879;0;0;0;0;0;0;0;0;0
2023-05-20T19:00:00;78,44;22;204,28924047651202;1,8058096139999997;336,95;1,5974957159999998;331,95;1,876189107;334,25;0,181085744;292,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,1332437126539;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,28924047651202;0;0;0;0;0;0;0;0;0
2023-05-20T20:00:00;87,69;22,8;219,700681919542;1,8609581940000002;336,95;1,6505206139999995;332,45;1,91636419;334,15;0,227508422;292,0646701240818;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,0615303882827;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,700681919542;0;0;0;0;0;0;0;0;0
2023-05-20T21:00:00;81,06;22,8;231,467512842791;1,8445605150000002;336,65;1,6472217719999998;332,45;1,8401746499999998;332,65;0,1952443705091451;291,7131919800141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,9922242352438;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,467512842791;0;0;0;0;0;0;0;0;0
2023-05-20T22:00:00;78,6;22,5;248,940365518487;1,8336413200000001;336,54999999999995;1,6141018459999998;331,75;1,8589911999999997;333,15;0,19157900733746336;291,61112353708126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,3003250128203;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,940365518487;0;0;0;0;0;0;0;0;0
2023-05-20T23:00:00;73,02;21,3;229,210806955055;1,8427432140000002;336,45;1,57169256;330,34999999999997;1,6918806500000003;329,25;0,257665899;293,11245943021993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,466294980319;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,210806955055;0;0;0;0;0;0;0;0;0
2023-05-21T00:00:00;52,2;19,9;237,83326015079402;1,898941044;336,04999999999995;1,6072411500000001;330,15;1,754068998;329,45;0,22535218499999998;292,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,4478799297684;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,83326015079402;0;0;0;0;0;0;0;0;0
2023-05-21T01:00:00;40,04;19,5;227,26861742102798;1,6973731239999996;331,95;1,5941213280000002;330,04999999999995;1,7444200950000002;329,45;0,1447591839986725;290,68307568018344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,9039351417754;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,26861742102798;0;0;0;0;0;0;0;0;0
2023-05-21T02:00:00;33,88;19,6;222,260023774916;1,8146442989999998;335,25;1,5690512479999998;329,84999999999997;1,720876324;329,34999999999997;0,23606953135457356;292,16992191006784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;687,2015658008928;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,260023774916;0;0;0;0;0;0;0;0;0
2023-05-21T03:00:00;28,76;19,6;223,263346068486;1,6351623920000002;331,75;1,554887772;330,04999999999995;1,7022696240000001;329,45;0,21164680919100445;290,3053349976776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,5012666969443;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,263346068486;0;0;0;0;0;0;0;0;0
2023-05-21T04:00:00;29,95;20,8;215,13110101757698;1,487467164;328,45;1,5428661650000004;329,84999999999997;1,6930222340000003;329,34999999999997;0,266038025;292,3279337126637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,1946165702745;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,13110101757698;0;0;0;0;0;0;0;0;0
2023-05-21T05:00:00;28,26;24,5;215,013575664654;1,4500481110000003;327,84999999999997;1,502458848;328,34999999999997;1,6812174720000002;328,34999999999997;0,14885840650442503;290,8564528652668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,4009971086175;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,013575664654;0;0;0;0;0;0;0;0;0
2023-05-21T06:00:00;30,79;26,5;205,71743919111;1,521878367;328,04999999999995;1,568200656;329,45;1,733798887;329,25;0,41119621034365844;289,9920509084872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;734,5050570089066;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,71743919111;0;0;0;0;0;0;0;0;0
2023-05-21T07:00:00;27,55;26,5;181,49464862048302;1,7648384999999998;327,95;1,6984461570000002;329,25;1,8731434840000003;328,75;0,192734319;292,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,6066065032057;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,49464862048302;0;0;0;0;0;0;0;0;0
2023-05-21T08:00:00;20;27,9;158,63258097285802;1,9373799680000001;328,04999999999995;1,7698609099999998;329,65;1,981340745;329,04999999999995;0,20332830899999998;291,71999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;786,0356458425554;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,63258097285802;0;0;0;0;0;0;0;0;0
2023-05-21T09:00:00;2,14;28,1;141,594089999356;2,14358977;330,25;1,7533233309999998;329,04999999999995;1,9945263199999999;328,65;0,251036006;290,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,3780949095501;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,594089999356;0;0;0;0;0;0;0;0;0
2023-05-21T10:00:00;0;26,6;132,48621729643;2,335026132;335,75;1,7639235540000002;329,34999999999997;1,952782958;328,95;0,177733402;290,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,3024571000592;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,48621729643;0;0;0;0;0;0;0;0;0
2023-05-21T11:00:00;-0,48;26,5;133,126293179857;2,3431375340000002;336,25;1,795451418;330,04999999999995;1,9739624189999998;329,45;0,13089470935295106;289,62593949743075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,3348900122439;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,126293179857;0;0;0;0;0;0;0;0;0
2023-05-21T12:00:00;-7,92;25,4;134,319407991623;2,070564768;336,34999999999997;1,6641804500000001;330,15;1,8863220639999998;330,75;0,14246494566828918;289,78684539531605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,5280144179796;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,319407991623;0;0;0;0;0;0;0;0;0
2023-05-21T13:00:00;-25,03;24,4;142,606295040685;1,8011131710000001;336,04999999999995;1,550757924;330,04999999999995;1,80094669;331,75;0,12811729233628336;289,26806932335813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,6406616165378;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,606295040685;0;0;0;0;0;0;0;0;0
2023-05-21T14:00:00;-41,37;23,9;156,802437081105;1,74816242;336,15;1,540724296;330,75;1,83123504;333,54999999999995;0,17134116885826112;290,4000087792522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,2759975503762;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,802437081105;0;0;0;0;0;0;0;0;0
2023-05-21T15:00:00;-19,58;22,1;176,37710459513002;1,6057274320000001;335,54999999999995;1,5765792669999996;332,04999999999995;1,656069048;333,25;0,16645087950560505;291,8032005933363;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,9409120558844;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,37710459513002;0;0;0;0;0;0;0;0;0
2023-05-21T16:00:00;-0,41;22,4;192,13163171109;1,511545353;334,84999999999997;1,5636007440000002;331,84999999999997;1,549007775;333,04999999999995;0,4395739718679963;290,6778880931877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,2923705962578;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,13163171109;0;0;0;0;0;0;0;0;0
2023-05-21T17:00:00;2,22;22,2;187,627437983475;1,4118302289999998;332,25;1,5514798079999996;331,54999999999995;1,523511;332,75;0,15947835634557594;290,8122406145647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,3151413591983;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,627437983475;0;0;0;0;0;0;0;0;0
2023-05-21T18:00:00;41,34;23,2;197,068279890582;1,4938452049999997;334,65;1,5504053759999996;331,54999999999995;1,51745333;332,65;0,16737811584911602;290,6424479360357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,2858098450623;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,068279890582;0;0;0;0;0;0;0;0;0
2023-05-21T19:00:00;85,49;24,1;194,62713579676;1,551903705;334,65;1,459176586;329,84999999999997;1,6146740370000001;332,04999999999995;0,1679783192072296;291,70882427376756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,8458602114463;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,62713579676;0;0;0;0;0;0;0;0;0
2023-05-21T20:00:00;90,87;24,4;195,57197515012402;1,550780308;334,45;1,4666122709999998;330,04999999999995;1,590528696;331,25;0,16344139973333738;291,99238807010556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,9568756254251;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,57197515012402;0;0;0;0;0;0;0;0;0
2023-05-21T21:00:00;91;25,5;226,91157899481402;1,561485456;334,54999999999995;1,466756368;329,95;1,568049564;330,34999999999997;0,31060368802625526;290,40523377315526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;737,1105799378627;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,91157899481402;0;0;0;0;0;0;0;0;0
2023-05-21T22:00:00;89,94;26,6;213,203385286098;1,56959406;334,54999999999995;1,4333958140000003;329,04999999999995;1,6384024759999998;331,75;0,19553169283716837;290,35841836883145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,0368688798688;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,203385286098;0;0;0;0;0;0;0;0;0
2023-05-21T23:00:00;83,5;25,4;212,97383680773498;1,6413137949999999;334,65;1,4900189400000001;329,75;1,70417786;331,65;0,1965399551774342;289,80266642874136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;733,0959651929809;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,97383680773498;0;0;0;0;0;0;0;0;0
2023-05-22T00:00:00;88,29;25,4;188,57225699949;1,611513696;334,75;1,4499669690000003;329,25;1,705000472;332,34999999999997;0,28545452558909096;290,8214833548572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;757,1526555964616;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,57225699949;0;0;0;0;0;0;0;0;0
2023-05-22T01:00:00;80,06;24,1;186,056595223643;1,506476776;332,34999999999997;1,4268960599999998;328,75;1,51057025;328,15;0,4014469613859913;291,5983855569872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,7085192782704;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,056595223643;0;0;0;0;0;0;0;0;0
2023-05-22T02:00:00;78,31;25;181,860819134806;1,47990417;330,15;1,4538785730000003;328,84999999999997;1,5663092079999998;328,04999999999995;0,6555749328848114;292,7144407693531;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,3195589526584;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,860819134806;0;0;0;0;0;0;0;0;0
2023-05-22T03:00:00;77,8;25,2;187,223822767976;1,317979713;325,84999999999997;1,4643668760000004;328,84999999999997;1,580956738;328,04999999999995;0,8119423286772867;292,7541707256876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,1890269967632;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,223822767976;0;0;0;0;0;0;0;0;0
2023-05-22T04:00:00;81;28,1;225,676020630329;1,4069015519999999;326,75;1,3271963249999998;325,65;1,5845857440000002;326,75;1,0773703676943969;293,63647823884406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;755,8111080940636;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,676020630329;0;0;0;0;0;0;0;0;0
2023-05-22T05:00:00;99,03;30;222,823677681312;1,643163273;330,04999999999995;1,19747405;325,45;0,341404965;325,04999999999995;1,9929851159639005;294,1130187908802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,1565796148332;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,823677681312;0;0;0;0;0;0;0;0;0
2023-05-22T06:00:00;115,78;31;228,720424953048;1,7575692960000002;326,75;1,352015984;325,45;0,027409208;324,75;1,7918935619125418;295,53795754674746;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,2841639568717;16;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,720424953048;0;0;0;0;0;0;0;0;0
2023-05-22T07:00:00;120;30,1;208,54705755947;1,5510726989999999;322,84999999999997;1,2610935749999999;323,45;0,005053188;323,25;1,8185963655746358;295,5452734189479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,3154986983707;0;15,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,54705755947;0;0;0;0;0;0;0;0;0
2023-05-22T08:00:00;113,42;28,8;171,873965052611;1,4680014780000001;321,34999999999997;1,193022432;321,95;0;321,65;4,241989824972712;291,75981309155867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;736,3531671485009;13,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,873965052611;0;0;0;0;0;0;0;0;0
2023-05-22T09:00:00;104,31;28,4;167,74294737263102;1,4077997100000001;320,15;1,154320496;320,95;0;320,95;17,882889226298772;298,08558375146333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;706,3847949896808;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,74294737263102;0;0;0;0;0;0;0;0;0
2023-05-22T10:00:00;89,97;27;165,970797803738;1,3418144760000001;318,84999999999997;1,10151664;319,75;0;319,84999999999997;15,072263198144196;296,1369935346744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,9641565101819;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,970797803738;0;0;0;0;0;0;0;0;0
2023-05-22T11:00:00;78,39;25,4;154,781652283458;1,2684788959999997;317,54999999999995;1,0466212789999998;318,45;0,0800228;319,15;9,206211778221295;293,189157628108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,0209600945309;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,781652283458;0;0;0;0;0;0;0;0;0
2023-05-22T12:00:00;68,38;25,8;133,703075767291;1,2109674049999997;316,45;1,0093896919999998;317,54999999999995;0;317,95;16,61672961590838;296,66130360602466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;780,4553579985214;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,703075767291;0;0;0;0;0;0;0;0;0
2023-05-22T13:00:00;65,06;23,9;135,738021065858;1,156186762;315,45;0,9625805510000001;316,45;0;316,95;22,781348022705046;299,8306626863219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;755,2194177258796;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,738021065858;0;0;0;0;0;0;0;0;0
2023-05-22T14:00:00;68,01;23,8;125,290950693874;1,10568566;314,65;0,92858625;315,65;0;316,04999999999995;9,650217836707656;293,77524147373254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;777,753895784107;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,290950693874;0;0;0;0;0;0;0;0;0
2023-05-22T15:00:00;72,21;23;127,33824806514099;0,0005819839999999998;313,95;0,921662599;315,25;0;315,25;10,805057712241611;294,25017868594387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;799,5261203945287;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,33824806514099;0;0;0;0;0;0;0;0;0
2023-05-22T16:00:00;84,26;23;101,656483296385;0;313,45;0,9097613059999998;314,95;0;314,95;25,02459762961321;297,75318525330607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;775,2356414666998;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,656483296385;0;0;0;0;0;0;0;0;0
2023-05-22T17:00:00;101,47;22,2;143,95937446916702;0;313,15;0,8927690519999999;314,54999999999995;0;314,65;41,14989129440463;301,9678040205973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,7896968499216;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,95937446916702;0;0;0;0;0;0;0;0;0
2023-05-22T18:00:00;110,55;23,9;179,12321441144599;0;312,84999999999997;0,8752004099999999;314,15;0;314,25;29,760665546805463;298,79726179660355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;774,4195178802366;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,12321441144599;0;0;0;0;0;0;0;0;0
2023-05-22T19:00:00;144,26;24,7;174,160295311747;0;312,54999999999995;0,4570756839999999;313,75;0;313,84999999999997;10,821041892832861;292,38587478858494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;764,1315496126591;0;9,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,160295311747;0;0;0;0;0;0;0;0;0
2023-05-22T20:00:00;158,57;26,5;165,71558764222598;0;312,65;0;313,45;0;313,84999999999997;13,487601637987746;293,3343896623137;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,9498732998031;0;11,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;165,71558764222598;0;0;0;0;0;0;0;0;0
2023-05-22T21:00:00;125,04;25,5;154,112776383353;0;312,75;0;313,34999999999997;0;313,95;25,00149006255011;297,4164948349696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;761,8496783124732;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,112776383353;0;0;0;0;0;0;0;0;0
2023-05-22T22:00:00;110,33;24,5;134,949110676394;0;312,75;0,001968393;313,25;0,000576388;313,75;31,33069389317839;299,67576364385604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;785,0484933446419;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,949110676394;0;0;0;0;0;0;0;0;0
2023-05-22T23:00:00;101,45;22,3;128,561306863015;0;312,54999999999995;0,00027840099999999995;313,04999999999995;0;313,54999999999995;22,445481966094842;297,132232447882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;761,4963042847811;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,561306863015;0;0;0;0;0;0;0;0;0
2023-05-23T00:00:00;91,39;20,7;111,226640330397;0;312,15;0,0008142179999999999;312,54999999999995;0;313,04999999999995;7,224754177026929;293,95213634589675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,6306809701421;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,226640330397;0;0;0;0;0;0;0;0;0
2023-05-23T01:00:00;78,61;20,7;109,677918487253;0;311,45;0,007325164000000002;311,84999999999997;0;312,34999999999997;3,3384415944426324;297,72871385724875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,221717902045;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,677918487253;0;0;0;0;0;0;0;0;0
2023-05-23T02:00:00;77,09;20,2;106,202746354637;0;310,95;0,008657012000000002;311,34999999999997;0;311,84999999999997;1,7830819119200645;295,90089458625255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;737,8826378355179;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,202746354637;0;0;0;0;0;0;0;0;0
2023-05-23T03:00:00;69,58;20,6;101,60050788135901;0;310,75;0,01611648;312,34999999999997;0,0008142179999999999;312,54999999999995;1,166732437176707;294,1536333233503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;757,3788495717345;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,60050788135901;0;0;0;0;0;0;0;0;0
2023-05-23T04:00:00;70;22,2;106,098516639636;0;310,25;0,020397420000000003;311,15;0;311,45;1,5587631901786145;295,93037416071354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;733,9346906341457;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,098516639636;0;0;0;0;0;0;0;0;0
2023-05-23T05:00:00;78,64;26,6;111,412949479676;0;309,95;0,015600249000000002;310,84999999999997;0;311,15;2,0844521158876135;296,8159724830378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,8612971650823;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,412949479676;0;0;0;0;0;0;0;0;0
2023-05-23T06:00:00;101,09;28,5;118,198638518582;0;309,84999999999997;0,03244001200000001;311,84999999999997;0,0010464520000000002;311,84999999999997;2,325068615258855;296,7435356515189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,8657110353658;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,198638518582;0;0;0;0;0;0;0;0;0
2023-05-23T07:00:00;105,39;30,4;117,07053880547801;0;309,34999999999997;0,031762896000000006;310,34999999999997;0,00146895;310,65;2,110916312430832;296,0476251518484;0;0,14597938144329844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;761,2924244642624;30;0;0;0;0;0;0;0;0,4;0,8247422680412342;0,14597938144329844;0;0;0;0;0;0;0;0;117,07053880547801;0;0;0;0;0;0;0;0;0
2023-05-23T08:00:00;101;30;144,62544447298401;0;309,34999999999997;0,040194669;311,45;0,015702376;311,54999999999995;14,82537532573806;294,493661610075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,6373478533949;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,62544447298401;0;0;0;0;0;0;0;0;0
2023-05-23T09:00:00;91,87;30;137,823583357283;0;309,04999999999995;0,013475168000000003;310,34999999999997;0,000484054;310,45;18,163914099002184;294,783511818076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;758,0643841186096;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,823583357283;0;0;0;0;0;0;0;0;0
2023-05-23T10:00:00;84,6;27,9;144,500745620076;0;308,95;0,018851525;310,65;0,000244825;310,65;12,027573137414526;292,4325602651935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,6201566275662;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,500745620076;0;0;0;0;0;0;0;0;0
2023-05-23T11:00:00;74,53;24,1;146,566389504227;0;308,95;0,012591000000000001;311,15;0;311,04999999999995;11,964316444868684;292,3676082554275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,4422946119034;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,566389504227;0;0;0;0;0;0;0;0;0
2023-05-23T12:00:00;43,88;24,2;144,54318271385299;0;308,75;0,007894557000000002;310,25;0,00023922900000000004;310,25;10,237805491665796;292,0872460227675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,8934661719159;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,54318271385299;0;0;0;0;0;0;0;0;0
2023-05-23T13:00:00;24,04;22,8;145,569781296929;0;308,65;0,014592969;310,25;0,0009625120000000002;310,34999999999997;16,09543864786985;294,6184654044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;747,4808768252987;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,569781296929;0;0;0;0;0;0;0;0;0
2023-05-23T14:00:00;5,55;22,3;158,38090966700898;0;308,84999999999997;0,002739242;310,95;0;310,65;28,941563016848125;299,3355817059823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,9324445270897;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,38090966700898;0;0;0;0;0;0;0;0;0
2023-05-23T15:00:00;3,54;21,4;158,85909270258898;0;308,45;0,0037381280000000007;309,84999999999997;0;309,84999999999997;26,339436043743248;299,35442264922324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,3337354931634;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,85909270258898;0;0;0;0;0;0;0;0;0
2023-05-23T16:00:00;12,81;21,4;151,824715294465;0;308,34999999999997;0,02291562;311,15;0,0012381150000000004;310,84999999999997;18,17606040710259;296,3850154062228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,5936021196142;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,824715294465;0;0;0;0;0;0;0;0;0
2023-05-23T17:00:00;61,72;21,8;142,639025968587;0;307,84999999999997;0,031119356000000004;309,75;0,007431488000000001;309,75;22,093857795428438;297,0813955987133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;742,2314427594023;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,639025968587;0;0;0;0;0;0;0;0;0
2023-05-23T18:00:00;78,09;23,3;153,013148443259;0;307,75;0,030839556000000008;309,84999999999997;0,004180212;309,75;27,950521719169068;298,9339515662487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;764,2922196151263;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,013148443259;0;0;0;0;0;0;0;0;0
2023-05-23T19:00:00;95,27;27,3;172,060322864905;0;307,75;0,03181745700000001;310,25;0,00404311;310,15;25,180594042015308;298,92676501936364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,4789482879017;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,060322864905;0;0;0;0;0;0;0;0;0
2023-05-23T20:00:00;100,95;28,7;175,96284705915798;0;307,65;0,028673904;309,95;0,003270862000000001;309,84999999999997;26,289387527106896;300,83447803431756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,1948740772834;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,96284705915798;0;0;0;0;0;0;0;0;0
2023-05-23T21:00:00;103,34;26,4;175,93473452442902;0;307,45;0,038538252999999995;310,04999999999995;0,016217207999999997;309,95;21,26988352138497;298,74551719054745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;730,2043545898757;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,93473452442902;0;0;0;0;0;0;0;0;0
2023-05-23T22:00:00;100,09;25;138,32975413426598;0;307,34999999999997;0,040873184;309,75;0,02262183;309,65;7,499858695792509;292,27238422507475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,8155446807326;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,32975413426598;0;0;0;0;0;0;0;0;0
2023-05-23T23:00:00;93,78;22,8;138,19021689819;0;307,25;0,04439027;309,84999999999997;0,027931034999999996;309,65;10,172222827707508;293,0804480337052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,4051631262645;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,19021689819;0;0;0;0;0;0;0;0;0
2023-05-24T00:00:00;83;20,7;115,864178037641;0;307,04999999999995;0,045554238000000004;309,34999999999997;0,03063250400000001;309,25;17,292411878857568;296,8527393558391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,5431489257413;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,864178037641;0;0;0;0;0;0;0;0;0
2023-05-24T01:00:00;76,09;20,5;122,497877856142;0;307,04999999999995;0,048802716;310,25;0,035254799999999996;309,95;3,061706044876429;294,608444525878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,8938472424277;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,497877856142;0;0;0;0;0;0;0;0;0
2023-05-24T02:00:00;75,13;20,5;128,846619606532;0;306,75;0,045377964;309,04999999999995;0,034261509999999995;308,95;2,238140134160482;296,55243733370975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,3006578577034;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,846619606532;0;0;0;0;0;0;0;0;0
2023-05-24T03:00:00;76,31;20,9;118,80919975058201;0;306,84999999999997;0,047427499;309,84999999999997;0,03739527;309,65;2,109630892417272;296,2955386072435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,0855277919177;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,80919975058201;0;0;0;0;0;0;0;0;0
2023-05-24T04:00:00;76,58;23,7;111,50480858470101;0;306,54999999999995;0,04991632000000001;309,15;0,040929143999999994;309,04999999999995;2,1584108305259706;296,0416123927061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,066050818086;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,50480858470101;0;0;0;0;0;0;0;0;0
2023-05-24T05:00:00;86,4;27,5;131,50653808293998;0;306,54999999999995;0,05212674;309,34999999999997;0,03919158600000001;309,25;2,0268151185856986;296,05049164765006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,1214442130041;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,50653808293998;0;0;0;0;0;0;0;0;0
2023-05-24T06:00:00;108,45;30,2;172,614862287682;0;306,34999999999997;0,054044768999999986;309,45;0,044146844000000005;309,25;1,9904258171035463;295,86545542322335;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;750,5492320685828;30;0;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0;172,614862287682;0;0;0;0;0;0;0;0;0
2023-05-24T07:00:00;124,15;32,6;143,21765176979102;0;306,25;0,04941967500000001;308,84999999999997;0,039065676;308,75;1,0478474774082005;291,48589710409453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;731,9478613559023;0;17,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,21765176979102;0;0;0;0;0;0;0;0;0
2023-05-24T08:00:00;109,66;32,9;129,23487471965402;0;306,34999999999997;0,04133765200000001;309,75;0,007479054000000001;309,34999999999997;18,51144088608642;294,8975403685655;0;1,058350515463917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;760,3746665697668;30;0;0;0;0;0;0;0;2,9;5,9793814432989665;1,058350515463917;0;0;0;0;0;0;0;0;129,23487471965402;0;0;0;0;0;0;0;0;0
2023-05-24T09:00:00;99,01;30,9;120,333193689793;0;306,15;0,041684604;308,75;0,005817041999999999;308,54999999999995;18,488913551356674;294,7095239610875;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,7196817346887;0;30;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;120,333193689793;0;0;0;0;0;0;0;0;0
2023-05-24T10:00:00;85,92;30,6;105,941351727926;0;306,34999999999997;0,046679034;309,75;0,006799140000000001;309,34999999999997;28,706844807125762;297,1155089092004;0;0,21896907216494896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;757,1468097665153;30;0;0;0;0;0;0;0;0,6;1,2371134020618588;0,21896907216494899;0;0;0;0;0;0;0;0;105,941351727926;0;0;0;0;0;0;0;0;0
2023-05-24T11:00:00;81;28,7;115,879988541363;0;306,15;0,042067929999999996;308,65;0,0077056919999999975;308,45;27,909520847843527;298,10355027964965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,8605687697492;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,879988541363;0;0;0;0;0;0;0;0;0
2023-05-24T12:00:00;80,58;29,1;105,189996256732;0;306,15;0,045273038999999994;309,25;0,013262519999999996;308,95;29,33745007984493;299,697921473042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;754,4328827128722;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,189996256732;0;0;0;0;0;0;0;0;0
2023-05-24T13:00:00;83;32,3;101,329149763617;0;306,15;0,04279541;309,25;0,009225006000000001;308,84999999999997;23,690979477525513;297,95966648751056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;782,857439424601;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3;2,3;0;0;101,329149763617;0;0;0;0;0;0;0;0;0
2023-05-24T14:00:00;75,21;30;85,111162667009;0;306,15;0,038847432;308,75;0,009048731999999999;308,54999999999995;21,883555722512625;298,3362148809802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,2002063122375;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,111162667009;0;0;0;0;0;0;0;0;0
2023-05-24T15:00:00;88,06;29,4;88,4240839620061;0;306,15;0,041781135;309,65;0,010899609;309,04999999999995;11,143293300587258;293,4925326398311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;779,0550862916062;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,4240839620061;0;0;0;0;0;0;0;0;0
2023-05-24T16:00:00;95,6;27,3;100,933671338648;0;305,84999999999997;0,03976517600000001;308,34999999999997;0,004647478;308,25;20,335449686523134;298,64361369380794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;750,240338677714;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,933671338648;0;0;0;0;0;0;0;0;0
2023-05-24T17:00:00;107,78;27,2;116,825883778679;0;306,04999999999995;0,04524366;309,65;0,009342521999999999;309,04999999999995;25,159728853076196;299,55886585007545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,5337356964778;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,825883778679;0;0;0;0;0;0;0;0;0
2023-05-24T18:00:00;116,24;29,6;173,169361319489;0;305,54999999999995;0,0600171;308,15;0,04836063199999999;308,04999999999995;22,89486980914756;297,54958106727963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,3315823229082;14,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,169361319489;0;0;0;0;0;0;0;0;0
2023-05-24T19:00:00;170,56;30,6;176,22684239782598;0;305,54999999999995;0,06782351999999998;309,15;0,059523253000000005;308,84999999999997;19,702577113495558;296,41706607483155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,8369965330969;0;15,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,22684239782598;0;0;0;0;0;0;0;0;0
2023-05-24T20:00:00;182,68;32,3;176,235315920884;0;305,25;0,06315645600000001;308,34999999999997;0,0566595;308,15;23,62800085378474;299,6798500379672;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,5545865176541;0;17,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,235315920884;0;0;0;0;0;0;0;0;0
2023-05-24T21:00:00;153,51;30,5;147,95027191605502;0;305,25;0,06418611999999999;308,65;0,05822078399999999;308,45;19,410692494611432;297,9288603915066;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,2095310590024;15,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,95027191605502;0;0;0;0;0;0;0;0;0
2023-05-24T22:00:00;116,24;29,1;129,11447745173498;0;305,15;0,06440296499999999;308,65;0,057840256000000013;308,34999999999997;21,70667736540362;300,125236415057;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,5330101058966;14,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,11447745173498;0;0;0;0;0;0;0;0;0
2023-05-24T23:00:00;103,4;26,2;115,864926995732;0;305,04999999999995;0,063585949;308,25;0,057324024999999994;308,04999999999995;18,72946089725614;298,5792907277814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,8812094364649;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,864926995732;0;0;0;0;0;0;0;0;0
2023-05-25T00:00:00;102,22;24;115,107227781386;0;305,04999999999995;0,066137725;308,65;0,05869084800000001;308,34999999999997;14,516027496511569;296,5283041681761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,6111213155212;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,107227781386;0;0;0;0;0;0;0;0;0
2023-05-25T01:00:00;93,84;23,8;132,361028234105;0;304,84999999999997;0,06439317199999998;307,95;0,057191120000000005;307,75;2,0016571430613976;295,0241783961867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,4861286244424;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,361028234105;0;0;0;0;0;0;0;0;0
2023-05-25T02:00:00;90,95;24,3;132,471835340573;0;304,95;0,06918614599999999;308,95;0,06245135999999999;308,65;1,810596546492045;295,9536269759228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,50128001158;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,471835340573;0;0;0;0;0;0;0;0;0
2023-05-25T03:00:00;88,88;25;121,628875384197;0;304,65;0,06395808300000001;307,84999999999997;0,05923366000000001;307,65;1,9006583664457295;296,1014346271411;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;745,1791298835789;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,628875384197;0;0;0;0;0;0;0;0;0
2023-05-25T04:00:00;90,71;27,5;114,723006726218;0;304,75;0,067438795;308,65;0,06273116000000002;308,34999999999997;2,0002918298026633;296,1920002992633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;716,157243549538;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,723006726218;0;0;0;0;0;0;0;0;0
2023-05-25T05:00:00;99,64;33,2;118,08684147441501;0;304,54999999999995;0,06607896699999999;308,04999999999995;0,06148045400000001;307,75;1,917607063706945;296,44519630550496;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;744,585627825183;30;0;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0;118,08684147441501;0;0;0;0;0;0;0;0;0
2023-05-25T06:00:00;122,58;36,7;135,846569277738;0;304,65;0,0667323;308,15;0,06335791199999999;307,95;1,9160151135691885;295,8801627082439;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;765,1261692624005;21,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;135,846569277738;0;0;0;0;0;0;0;0;0
2023-05-25T07:00:00;124,48;42,3;138,259455836354;0;304,54999999999995;0,06763885199999999;308,45;0,06316485;308,15;1,5387224262101897;295,48061268556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;736,3128145402111;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,259455836354;0;0;0;0;0;0;0;0;0
2023-05-25T08:00:00;104;39,9;154,044628706238;0;304,54999999999995;0,05371880200000001;307,75;0,039686832000000005;307,54999999999995;5,561842562858476;291,04663393242436;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,660235890336;0;30;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0;154,044628706238;0;0;0;0;0;0;0;0;0
2023-05-25T09:00:00;83,35;38,3;125,25401774050901;0;304,95;0,052496075999999996;309,04999999999995;0,026581000000000004;308,34999999999997;16,03594078233017;296,9431529570649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;733,089769866747;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;125,25401774050901;0;0;0;0;0;0;0;0;0
