timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-05-25T10:00:00;70,85;35,9;102,52099307347599;0;304,75;0,04575289600000001;307,75;0,018605300999999998;307,45;7,684556128235267;293,7151478421986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;761,5164608897603;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;102,52099307347599;0;0;0;0;0;0;0;0;0
2023-05-25T11:00:00;55,56;32,1;93,2522247630294;0;305,15;0,050364000000000006;309,15;0,020414208;308,34999999999997;17,615117749439136;298,10538927981025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;789,9403092436713;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0;93,2522247630294;0;0;0;0;0;0;0;0;0
2023-05-25T12:00:00;41,28;29,7;94,6699663973767;0;304,84999999999997;0,04750584300000001;307,84999999999997;0,017404958999999998;307,45;29,280846044241677;301,0734173705664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;758,5981573180101;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,6699663973767;0;0;0;0;0;0;0;0;0
2023-05-25T13:00:00;16,7;28,8;95,79710748170541;0;305,25;0,049759632;308,75;0,020355449999999997;308,15;32,124204899472;301,6219233708566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;785,8822975022783;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,79710748170541;0;0;0;0;0;0;0;0;0
2023-05-25T14:00:00;20,26;28,4;98,0014762762999;0;305,15;0,045081376;308,34999999999997;0,008114200000000002;307,65;29,70639376481191;301,17884829287755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;755,9089724304229;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,0014762762999;0;0;0;0;0;0;0;0;0
2023-05-25T15:00:00;10,27;27,4;105,554910098959;0;305,25;0,042873753999999986;308,54999999999995;0,005590403999999999;307,95;16,64745340759995;295,59311985272757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,9912762700219;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,554910098959;0;0;0;0;0;0;0;0;0
2023-05-25T16:00:00;40,99;25,9;116,478539017164;0;305,34999999999997;0,039682635;308,65;0,0026734890000000007;307,84999999999997;5,524715473527794;290,7099623496619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,523577142395;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,478539017164;0;0;0;0;0;0;0;0;0
2023-05-25T17:00:00;73,33;26,1;125,13000726276799;0;305,45;0,038192699999999996;308,75;0,0010422549999999997;308,04999999999995;5,499409445579673;290,74522675832094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,9747405741543;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,13000726276799;0;0;0;0;0;0;0;0;0
2023-05-25T18:00:00;94,16;26,4;143,287674703307;0;305,25;0,036788104;308,34999999999997;0,0008170160000000002;307,75;9,613292829667529;292,69447325171075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,1128694158864;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,287674703307;0;0;0;0;0;0;0;0;0
2023-05-25T19:00:00;110,64;25,7;156,943219810692;0;305,34999999999997;0,036194927999999994;308,54999999999995;0,00041410399999999994;307,95;14,910605990258562;295,279350193857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,9906265499974;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,943219810692;0;0;0;0;0;0;0;0;0
2023-05-25T20:00:00;124,8;28,1;150,868749613099;0;305,65;0,03714764699999999;309,04999999999995;0;308,25;19,87505558174857;299,07666673721224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,1342538031319;0;13,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;150,868749613099;0;0;0;0;0;0;0;0;0
2023-05-25T21:00:00;108,69;28,8;136,395944261518;0;305,15;0,04222741599999999;308,54999999999995;0,010693956000000003;307,84999999999997;11,130237572035385;294,84783794669266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,4287403777515;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,395944261518;0;0;0;0;0;0;0;0;0
2023-05-25T22:00:00;100,48;28,1;141,684956272467;0;304,65;0,05231140800000001;308,34999999999997;0,03457768399999999;307,95;21,09085716685643;298,9632497840734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,0554975037138;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,684956272467;0;0;0;0;0;0;0;0;0
2023-05-25T23:00:00;90,94;24,8;123,13254422393601;0;304,45;0,05351175;308,15;0,03570248;307,65;19,325233866109333;299,28649620843754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,8793287960688;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,13254422393601;0;0;0;0;0;0;0;0;0
2023-05-26T00:00:00;88,11;23,2;114,331255087437;0;304,34999999999997;0,05461416199999999;308,04999999999995;0,036716755;307,65;11,199123667376595;294,5943305514816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,8510408631892;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,331255087437;0;0;0;0;0;0;0;0;0
2023-05-26T01:00:00;76,4;23,6;121,29038587062401;0;304,25;0,056614732;308,25;0,038808260000000004;307,75;2,165871462372874;296,19554104199415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,938450495945;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,29038587062401;0;0;0;0;0;0;0;0;0
2023-05-26T02:00:00;74,57;24,2;126,026639550817;0;304,15;0,055761342000000005;307,75;0,04052623200000001;307,34999999999997;1,8214131502106325;295,76753743336184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,396772440369;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,026639550817;0;0;0;0;0;0;0;0;0
2023-05-26T03:00:00;74,63;26,5;131,32491598416098;0;304,15;0,058648877999999995;308,45;0,04318713000000002;307,84999999999997;1,875457603245875;295,2304092861688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,5063327631249;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,32491598416098;0;0;0;0;0;0;0;0;0
2023-05-26T04:00:00;78,99;29,7;121,259818649893;0;303,95;0,056004767999999996;307,54999999999995;0,042305760000000005;307,15;1,9777185341696168;296,56553982080794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,1752242351117;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,259818649893;0;0;0;0;0;0;0;0;0
2023-05-26T05:00:00;89,59;34,2;128,76605791707098;0;304,04999999999995;0,05996673600000001;308,34999999999997;0,04627192500000001;307,84999999999997;1,8626971102914531;296,7529190297973;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,6104067126882;30;0;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0;128,76605791707098;0;0;0;0;0;0;0;0;0
2023-05-26T06:00:00;104,94;35,4;152,121876945819;0;303,84999999999997;0,05801932799999999;307,54999999999995;0,04622296;307,15;1,7370458135795033;296,2581896135848;0;1,9707216494845354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,9637983035959;0;30;0;0;0;0;0;0;5,4;11,134020618556699;1,9707216494845357;0;0;0;0;0;0;0;0;152,121876945819;0;0;0;0;0;0;0;0;0
2023-05-26T07:00:00;105,6;37;140,732292004002;0;303,84999999999997;0,06004507999999998;307,95;0,04653633599999999;307,54999999999995;1,5684779824612174;295,46363579984984;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,3993019237656;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;140,732292004002;0;0;0;0;0;0;0;0;0
2023-05-26T08:00:00;100,65;35,2;110,235581077172;0;303,95;0,052493278;307,75;0,03310034;307,15;12,269846436313689;295,2052591745254;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,8319619935733;30;0;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;0;0;0;0;110,235581077172;0;0;0;0;0;0;0;0;0
2023-05-26T09:00:00;81,44;33,4;88,8734865937693;0;304,25;0,049356720000000014;307,84999999999997;0,021303972000000004;307,25;23,763909213628764;299,53621602249126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,1828314289529;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;3,4;0;0;88,8734865937693;0;0;0;0;0;0;0;0;0
2023-05-26T10:00:00;56,25;31,8;88,5594818922539;0;304,54999999999995;0,048160575;308,45;0,009402678999999997;307,45;28,644681680038985;299,60183863922225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,61581314581;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;88,5594818922539;0;0;0;0;0;0;0;0;0
2023-05-26T11:00:00;33,16;30,3;93,094646082857;0;304,45;0,044830955;307,65;0,008167362;307,04999999999995;36,68220508583306;301,05579484810016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,0459515644953;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;93,094646082857;0;0;0;0;0;0;0;0;0
2023-05-26T12:00:00;21,02;28,7;119,04675457916599;0;304,54999999999995;0,05237856;308,75;0,0204254;307,75;7,785325914970901;291,24636802245834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,7627206535494;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,04675457916599;0;0;0;0;0;0;0;0;0
2023-05-26T13:00:00;0,97;25,9;136,515493453527;0;304,25;0,046088656000000006;307,34999999999997;0,016483018000000002;306,84999999999997;8,014834174678539;291,5845787974603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,2980443814841;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,515493453527;0;0;0;0;0;0;0;0;0
2023-05-26T14:00:00;0;25,3;138,802537145202;0;304,45;0,05062981;308,54999999999995;0,026144512000000005;307,75;7,2908156650756215;291,37893649280073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;745,2609145770459;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,802537145202;0;0;0;0;0;0;0;0;0
2023-05-26T15:00:00;0,07;26,1;119,262092887524;0;303,75;0,059001426000000017;307,34999999999997;0,04997647699999999;307,04999999999995;6,221572196124616;291,1966413395395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,7127042750619;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,262092887524;0;0;0;0;0;0;0;0;0
2023-05-26T16:00:00;22,92;24,2;109,002654470651;0;303,54999999999995;0,06450789;307,65;0,060789348000000014;307,34999999999997;8,913134815720234;292,4514466787408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,1672487941081;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,002654470651;0;0;0;0;0;0;0;0;0
2023-05-26T17:00:00;53,59;24,2;109,051052081192;0;303,54999999999995;0,06413575600000002;307,75;0,059200084000000014;307,34999999999997;23,852991527523745;299,00963641242413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,0880320692287;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,051052081192;0;0;0;0;0;0;0;0;0
2023-05-26T18:00:00;88,28;24,6;148,47720175047698;0;303,45;0,062531103;307,25;0,05869084799999998;306,95;22,023300111957088;299,68971200100816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,1217864239164;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,47720175047698;0;0;0;0;0;0;0;0;0
2023-05-26T19:00:00;110,82;25;164,929410510053;0;303,54999999999995;0,06566206499999999;308,04999999999995;0,0608565;307,65;19,5666839739619;300,20612213605347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,8028742452741;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,929410510053;0;0;0;0;0;0;0;0;0
2023-05-26T20:00:00;115,62;27,8;170,21471568316298;0;303,34999999999997;0,06197290199999998;306,95;0,057840256000000013;306,75;20,74250012481565;301,1739859378185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,2579097473232;0;12,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,21471568316298;0;0;0;0;0;0;0;0;0
2023-05-26T21:00:00;110;29,5;158,93491435729302;0;303,54999999999995;0,068685304;308,34999999999997;0,06478069500000001;307,84999999999997;16,42678013012902;298,6019122199953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,2129839563485;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,93491435729302;0;0;0;0;0;0;0;0;0
2023-05-26T22:00:00;99,5;29,7;139,54174819751898;0;303,34999999999997;0,06332433599999998;306,95;0,060625664999999995;306,65;17,80472996672698;300,21364272470305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;755,3552626579528;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,54174819751898;0;0;0;0;0;0;0;0;0
2023-05-26T23:00:00;92,5;27,5;115,713883071489;0;303,45;0,06807114300000001;307,84999999999997;0,06481846799999999;307,45;18,36473587837257;299,26008925242536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,3323587106345;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,713883071489;0;0;0;0;0;0;0;0;0
2023-05-27T00:00:00;89,69;26,5;110,921701506099;0;303,25;0,06647628300000001;307,25;0,06313127399999999;306,95;2,828772645910185;291,2003162315633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,3649886326582;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,921701506099;0;0;0;0;0;0;0;0;0
2023-05-27T01:00:00;83,53;26,5;112,738014698543;0;303,25;0,067659837;307,25;0,06525495599999998;306,95;0,9708489165225879;292,5043153995052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,4004152916896;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,738014698543;0;0;0;0;0;0;0;0;0
2023-05-27T02:00:00;84,73;29,1;113,723521426962;0;303,25;0,07148890000000001;307,75;0,06746257800000001;307,25;1,4989295639028168;294,8166742739696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,701796302792;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,723521426962;0;0;0;0;0;0;0;0;0
2023-05-27T03:00:00;86,33;28,5;124,03713297263;0;303,04999999999995;0,0665924;306,75;0,06486323599999999;306,54999999999995;1,1304643460268555;294,0395376973243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,7128261231618;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,03713297263;0;0;0;0;0;0;0;0;0
2023-05-27T04:00:00;91,25;31,2;116,843863233714;0;303,15;0,07316630099999998;308,04999999999995;0,069905232;307,54999999999995;1,1495530739859976;292,85775375080965;0;0,43793814432989664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,1461548405495;30;0;0;0;0;0;0;0;1,2;2,47422680412371;0,43793814432989664;0;0;0;0;0;0;0;0;116,843863233714;0;0;0;0;0;0;0;0;0
2023-05-27T05:00:00;90;35,7;116,207831137194;0;302,95;0,06534728999999999;306,65;0,06241778400000001;306,34999999999997;1,2976995111351113;294,5662999620601;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,5766402250654;30;0;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;116,207831137194;0;0;0;0;0;0;0;0;0
2023-05-27T06:00:00;82,7;37,9;112,355006237999;0;303,15;0,06604958799999998;307,95;0,05961698599999998;307,45;1,3381347089803923;294,76943680489376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,0042825610428;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;112,355006237999;0;0;0;0;0;0;0;0;0
2023-05-27T07:00:00;82,99;38,8;107,597168799374;0;303,04999999999995;0,057171534;307,04999999999995;0,04686649999999999;306,54999999999995;1,2489176541759694;294,4927299807886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;780,4290821327868;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,8;8,8;0;0;107,597168799374;0;0;0;0;0;0;0;0;0
2023-05-27T08:00:00;72,61;35,8;87,1176666129637;0;303,25;0,05923366000000001;307,75;0,04720226000000001;307,15;18,47897398868973;299,35623273105705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;748,7720918561524;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;5,8;0;0;87,1176666129637;0;0;0;0;0;0;0;0;0
2023-05-27T09:00:00;55,06;32,9;85,823272848896;0;303,15;0,05878318200000001;307,25;0,04794652800000001;306,75;21,185972453144117;301,3559743342825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;777,1972146469668;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0;85,823272848896;0;0;0;0;0;0;0;0;0
2023-05-27T10:00:00;16,37;30,4;77,5316500749902;0;303,25;0,057796887000000005;307,25;0,04699520800000001;306,75;19,678672008924973;302,09243132105473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;805,6194949255022;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,4;0,4;0;0;77,5316500749902;0;0;0;0;0;0;0;0;0
2023-05-27T11:00:00;1,45;28,3;78,8834762048486;0;303,34999999999997;0,05963097599999998;307,95;0,04714490100000002;307,25;20,2197090848652;301,0866897186666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;775,7494592917991;0;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,8834762048486;0;0;0;0;0;0;0;0;0
2023-05-27T12:00:00;0;26,5;73,9412517977983;0;303,25;0,05444348399999998;306,95;0,04311717999999999;306,54999999999995;22,76131564865398;302,30554444923223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;800,8468843458699;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,9412517977983;0;0;0;0;0;0;0;0;0
2023-05-27T13:00:00;-6,03;26,7;86,2565001610203;0;303,54999999999995;0,05833829999999999;308,15;0,04529402400000001;307,34999999999997;17,32049108247777;299,64086493277773;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,6615364995406;0;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,2565001610203;0;0;0;0;0;0;0;0;0
2023-05-27T14:00:00;-2,39;25;86,8986865984437;0;303,25;0,05251286399999999;306,95;0,04242327599999998;306,45;18,202617967253047;303,5807408422317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;746,2684808722065;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,8986865984437;0;0;0;0;0;0;0;0;0
2023-05-27T15:00:00;0,51;24;117,525979467441;0;303,54999999999995;0,05758284000000001;307,84999999999997;0,04497505200000001;307,25;2,0612174848119373;291,9032089326023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,9306961293825;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,525979467441;0;0;0;0;0;0;0;0;0
2023-05-27T16:00:00;2,26;23,9;113,190043838373;0;303,45;0,05502826600000001;307,34999999999997;0,04147755200000001;306,75;0,2239272701886545;287,1695403056884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,5636030597695;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,190043838373;0;0;0;0;0;0;0;0;0
2023-05-27T17:00:00;55,08;24,6;121,171740226637;0;303,54999999999995;0,054815617999999997;307,45;0,04150832999999999;306,95;0,24485692304234305;287,3854562005026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,8592466994636;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,171740226637;0;0;0;0;0;0;0;0;0
2023-05-27T18:00:00;84,85;27,5;170,035377249165;0;303,54999999999995;0,05657835800000001;307,75;0,040447888;307,04999999999995;0,265527088694112;287,52619366036276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;737,835192353741;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,035377249165;0;0;0;0;0;0;0;0;0
2023-05-27T19:00:00;100,38;30,9;207,142903992263;0;303,45;0,05307806;307,15;0,039574912000000004;306,75;0,186246018790578;287,1081065641302;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;766,2614088345057;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0;207,142903992263;0;0;0;0;0;0;0;0;0
2023-05-27T20:00:00;124,93;31,4;195,85964493479997;0;303,65;0,057324024999999994;308,04999999999995;0,04310878600000001;307,34999999999997;0,28910123720031744;287,50445319567046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;781,7647826936222;16,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,85964493479997;0;0;0;0;0;0;0;0;0
2023-05-27T21:00:00;113,08;29,4;202,71025724256;0;303,45;0,052898987999999994;306,95;0,040039380000000006;306,65;0,1289820290570933;286,69088000418185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;795,3666062153528;14,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,71025724256;0;0;0;0;0;0;0;0;0
2023-05-27T22:00:00;100,03;29,1;204,153811241783;0;303,65;0,0579186;308,15;0,04421259699999999;307,45;0,19957561246239705;287,04405340126755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;764,6554906073628;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,153811241783;0;0;0;0;0;0;0;0;0
2023-05-27T23:00:00;94,71;26;196,09083337565;0;303,34999999999997;0,05444907999999999;307,04999999999995;0,042305760000000005;306,65;0,0862428053668262;286,4103881123761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;737,2106040056706;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,09083337565;0;0;0;0;0;0;0;0;0
2023-05-28T00:00:00;87,09;26,5;219,99162005764;0;303,45;0,05761081999999999;307,65;0,04433710799999999;307,04999999999995;0,10438631212508129;286,497167653506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;762,31188294527;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,99162005764;0;0;0;0;0;0;0;0;0
2023-05-28T01:00:00;84;27,5;216,587543725349;0;303,75;0,057079200000000004;308,15;0,040043577;307,25;0,2703370479939624;287,56806743643494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;788,3606517569755;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,587543725349;0;0;0;0;0;0;0;0;0
2023-05-28T02:00:00;81,92;28,6;237,466261638916;0;303,45;0,06046198200000002;307,84999999999997;0,04966450000000001;307,34999999999997;0,4051595800644581;288,152157069954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;758,1765525339051;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,466261638916;0;0;0;0;0;0;0;0;0
2023-05-28T03:00:00;77,87;28,1;218,14113079007998;0;303,15;0,057754916999999996;307,04999999999995;0,047428898;306,54999999999995;0,12225196018407167;286,64479293722576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,5217875102308;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,14113079007998;0;0;0;0;0;0;0;0;0
2023-05-28T04:00:00;77,86;31,7;216,281383854804;0;303,15;0,05797456000000001;307,15;0,04834944;306,65;0,3120354180913033;287,8750711121611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,9489353314798;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;216,281383854804;0;0;0;0;0;0;0;0;0
2023-05-28T05:00:00;76,47;38,7;208,879006845797;0;303,25;0,06211839799999999;308,04999999999995;0,05224705400000001;307,34999999999997;0,29735548758746827;287,9499400112153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;785,3732404379466;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0;208,879006845797;0;0;0;0;0;0;0;0;0
2023-05-28T06:00:00;72,02;39,3;192,73055264319;0;303,04999999999995;0,056698672000000006;306,75;0,04709034;306,34999999999997;0,22255025337655124;287,41051690529423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;753,7157557454818;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;9,3;0;0;192,73055264319;0;0;0;0;0;0;0;0;0
2023-05-28T07:00:00;64,84;38,8;158,170057483156;0;303,34999999999997;0,05861110500000002;307,84999999999997;0,04622296;307,15;0,125374047198832;286,616384670268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;782,1403841699073;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,8;8,8;0;0;158,170057483156;0;0;0;0;0;0;0;0;0
2023-05-28T08:00:00;37,7;40,3;137,798450207029;0;303,15;0,05425042199999999;306,95;0,042609342999999994;306,45;0,365503027498535;288,0095519784949;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;750,4832227630693;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0;137,798450207029;0;0;0;0;0;0;0;0;0
2023-05-28T09:00:00;0;37,3;117,70926793879501;0;303,34999999999997;0,055815902999999986;307,45;0,040632556000000014;306,84999999999997;0,2764203344566445;287,4902886891179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;778,908174440793;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,3;7,3;0;0;117,70926793879501;0;0;0;0;0;0;0;0;0
2023-05-28T10:00:00;-3,08;37,5;107,059835349735;0;303,34999999999997;0,05621601699999999;307,45;0,03881385600000001;306,75;0,2549412669836374;287,3354192043439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;807,3302836233489;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;107,059835349735;0;0;0;0;0;0;0;0;0
2023-05-28T11:00:00;-18,05;36;108,29613423855;0;303,25;0,05482960799999998;306,95;0,03739946699999999;306,45;0,15246005200753254;286,8013588673998;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;775,6706032265655;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6;6;0;0;108,29613423855;0;0;0;0;0;0;0;0;0
2023-05-28T12:00:00;-48,72;34,4;110,131015887731;0;303,34999999999997;0,06190854799999999;307,95;0,043480920000000006;307,15;0,1780496424610797;286,9062923016642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;804,0930361662429;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;110,131015887731;0;0;0;0;0;0;0;0;0
2023-05-28T13:00:00;-129,91;31,5;123,873540178374;0;303,15;0,056698672000000006;306,75;0,038303221000000005;306,25;0,30931976153659035;287,60257739771066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;772,4336794942052;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;123,873540178374;0;0;0;0;0;0;0;0;0
2023-05-28T14:00:00;-129,96;31,5;138,31566783972198;0;303,54999999999995;0,0616959;308,15;0,040043577;307,25;0,12707665152183006;286,5995864581894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;800,8564361262557;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;138,31566783972198;0;0;0;0;0;0;0;0;0
2023-05-28T15:00:00;-98,08;30,6;166,984649656997;0;303,15;0,05422524;306,75;0,034637841;306,25;0,22119206748761994;287,38549906591936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;769,1974031142221;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0;166,984649656997;0;0;0;0;0;0;0;0;0
2023-05-28T16:00:00;-18,68;28,4;175,284643239299;0;303,54999999999995;0,055379415;307,65;0,03513728399999999;306,95;0,2336232026025135;287,5077768168129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,2257465318055;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,284643239299;0;0;0;0;0;0;0;0;0
2023-05-28T17:00:00;-0,06;29,4;224,626440416474;0;303,34999999999997;0,053015104999999986;307,45;0,03519884;306,75;0,21367137661342867;287,29053746574465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,2044555360998;0;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,626440416474;0;0;0;0;0;0;0;0;0
2023-05-28T18:00:00;50;29,6;287,579257072314;0;303,45;0,05204839600000001;307,34999999999997;0,03881385600000001;306,75;0,27815877806903067;287,41787521386595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,975740353704;0;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,579257072314;0;0;0;0;0;0;0;0;0
2023-05-28T19:00:00;72,9;31,6;334,602891628944;0;303,54999999999995;0,05371880200000001;307,75;0,040058966;307,04999999999995;0,2851703787932229;287,3879165686735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,4080427796687;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,6;1,6;0;0;334,602891628944;0;0;0;0;0;0;0;0;0
2023-05-28T20:00:00;80,01;31,7;336,434631150399;0;303,34999999999997;0,050968368;306,95;0,038992927999999996;306,54999999999995;0,2833527942483927;287,66249506655817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;733,8375019753908;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;336,434631150399;0;0;0;0;0;0;0;0;0
2023-05-28T21:00:00;77,84;34,1;320,707663309523;0;303,65;0,0562398;308,15;0,04251281200000001;307,34999999999997;0,12226630082582082;286,611451285992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;762,2641182251932;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;320,707663309523;0;0;0;0;0;0;0;0;0
2023-05-28T22:00:00;73,8;34,1;269,04061901752505;0;303,25;0,05175180800000001;306,75;0,04112080699999999;306,45;0,12684247184425845;286,5692918445833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;790,6878918133707;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;269,04061901752505;0;0;0;0;0;0;0;0;0
2023-05-28T23:00:00;69,5;33,9;196,84676802951802;0;303,54999999999995;0,05631814399999999;307,95;0,044186016000000015;307,25;0,10476087603613761;286,4638240484797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;759,0298756557684;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,9;3,9;0;0;196,84676802951802;0;0;0;0;0;0;0;0;0
2023-05-29T00:00:00;59,23;32,4;181,67575557343298;0;303,25;0,05386150000000001;307,15;0,041429985999999995;306,54999999999995;0,22572322097789502;287,1336481020847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,3750252997818;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;181,67575557343298;0;0;0;0;0;0;0;0;0
2023-05-29T01:00:00;53,9;31,7;127,291475382415;0;303,45;0,055198944;307,54999999999995;0,04247364;306,95;0,2666429653295185;287,31811606228945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;755,8022877972518;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;127,291475382415;0;0;0;0;0;0;0;0;0
2023-05-29T02:00:00;51,82;33;135,662226314404;0;303,25;0,05502826600000001;307,34999999999997;0,042809400000000004;306,75;0,1693820786976419;287,05870494522975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,147760200051;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;135,662226314404;0;0;0;0;0;0;0;0;0
2023-05-29T03:00:00;48,51;35;140,635142558145;0;303,25;0,05444908;307,15;0,042116895;306,65;0,22342145702877278;287,29071313302956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;752,5753454240311;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5;5;0;0;140,635142558145;0;0;0;0;0;0;0;0;0
2023-05-29T04:00:00;54,52;39,5;140,31117047288998;0;303,34999999999997;0,05799414600000001;307,84999999999997;0,043170342;307,04999999999995;0,17111645269867443;286,89376766904473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,9211405210676;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;140,31117047288998;0;0;0;0;0;0;0;0;0
2023-05-29T05:00:00;63,36;43,5;149,84842212659998;0;303,04999999999995;0,05422524;306,75;0,03951895200000001;306,34999999999997;0,28619214057758563;287,53767017289624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,3490484070155;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;149,84842212659998;0;0;0;0;0;0;0;0;0
2023-05-29T06:00:00;67,65;44,2;125,20175364643801;0;303,34999999999997;0,061493044999999996;308,04999999999995;0,04280520300000001;307,25;0,7041517841022186;286,7786789309626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,6951661337538;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0;125,20175364643801;0;0;0;0;0;0;0;0;0
2023-05-29T07:00:00;58,71;40,2;113,142110241749;0;302,95;0,056848365;306,65;0,039586104000000004;306,25;0,9175960762088623;286,6190798446675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;746,1233966171404;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;113,142110241749;0;0;0;0;0;0;0;0;0
2023-05-29T08:00:00;29,92;37,4;98,5525738684618;0;303,34999999999997;0,060450790000000004;307,65;0,04015689599999999;306,95;1,5282738429711185;287,1934575249418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;774,5487842774787;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;7,4;0;0;98,5525738684618;0;0;0;0;0;0;0;0;0
2023-05-29T09:00:00;0;39,5;97,60554880771639;0;303,15;0,058758;307,15;0,03843052999999999;306,54999999999995;1,4940520448758323;287,11485342207266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;742,89238203063;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;97,60554880771639;0;0;0;0;0;0;0;0;0
2023-05-29T10:00:00;-2,11;41,1;96,7533038805518;0;303,25;0,058585923000000005;307,25;0,037961865;306,65;1,1815302195507593;287,66394274348767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;771,3180927924269;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;96,7533038805518;0;0;0;0;0;0;0;0;0
2023-05-29T11:00:00;-21,08;41,1;98,0909541211054;0;303,25;0,060839712;307,54999999999995;0,040440893000000006;306,84999999999997;0,737270151899355;287,62139260254435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;799,7409609831477;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;98,0909541211054;0;0;0;0;0;0;0;0;0
2023-05-29T12:00:00;-55,02;37,1;101,35365610587701;0;303,04999999999995;0,05692391100000001;306,84999999999997;0,038964948000000006;306,34999999999997;0,7598856436596345;287,31146610516606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;768,0820395186283;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;101,35365610587701;0;0;0;0;0;0;0;0;0
2023-05-29T13:00:00;-95,11;34,9;117,779947842047;0;303,45;0,061493044999999996;308,04999999999995;0,039670043999999995;307,04999999999995;0,40012199344491983;288,0969699605346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;736,4262839462555;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;117,779947842047;0;0;0;0;0;0;0;0;0
2023-05-29T14:00:00;-109,45;32,4;131,19484584392498;0;303,15;0,055366824;306,75;0,03665380000000001;306,25;0,8369279686549173;287,8483018000823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;764,8526413178608;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;131,19484584392498;0;0;0;0;0;0;0;0;0
2023-05-29T15:00:00;-80,69;35,4;144,130652051189;0;303,45;0,05983802799999999;307,95;0,036821679999999996;307,15;0,8218914099602167;287,6702458171383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;733,197208685308;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;144,130652051189;0;0;0;0;0;0;0;0;0
2023-05-29T16:00:00;-19,97;43;122,072936311378;0;303,25;0,05598797999999999;306,95;0,032870904000000006;306,34999999999997;1,0283393896989073;288,1159180604438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,5449415960185;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;122,072936311378;0;0;0;0;0;0;0;0;0
2023-05-29T17:00:00;-4,98;44,9;130,014719434282;0;303,54999999999995;0,056609136;307,54999999999995;0,03258271000000001;306,84999999999997;0,8142200480209497;288,5225235921463;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,9747871018589;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;130,014719434282;0;0;0;0;0;0;0;0;0
2023-05-29T18:00:00;19,2;43,8;120,17786476488;0;303,45;0,05501567499999999;307,45;0,0332962;306,75;1,2613324113821;287,90019999600673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,3228422547277;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;120,17786476488;0;0;0;0;0;0;0;0;0
2023-05-29T19:00:00;72,08;41,5;126,64890167317199;0;303,45;0,05207637600000001;307,25;0,035769632;306,75;1,1579657617052979;287,560073447977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,6740626020812;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0;126,64890167317199;0;0;0;0;0;0;0;0;0
2023-05-29T20:00:00;83,75;42,4;121,020288058612;0;303,54999999999995;0,054292392000000016;307,84999999999997;0,03533034599999999;306,95;0,8384749655060678;288,0022648783137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,107395195821;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0;121,020288058612;0;0;0;0;0;0;0;0;0
2023-05-29T21:00:00;85,88;44,6;125,31789217327;0;303,34999999999997;0,051365684000000016;306,84999999999997;0,03758553399999999;306,45;0,3740768340747935;288,24174026161916;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;723,5378844563014;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0;125,31789217327;0;0;0;0;0;0;0;0;0
2023-05-29T22:00:00;80,48;43,2;113,441929503184;0;303,54999999999995;0,057740926999999984;308,04999999999995;0,04231415400000001;307,34999999999997;0,2449835516647694;289,0248299900266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;751,9655306678558;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,2;13,2;0;0;113,441929503184;0;0;0;0;0;0;0;0;0
2023-05-29T23:00:00;74,26;43,8;114,189967049261;0;303,15;0,053464184000000005;306,75;0,038041608000000005;306,34999999999997;0,5295386710439658;288,7579171294582;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,3113867463679;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;114,189967049261;0;0;0;0;0;0;0;0;0
2023-05-30T00:00:00;75,02;41;108,62205241769401;0;303,45;0,05737718700000001;307,84999999999997;0,03760512;307,15;0,46203632322626736;289,02991965579423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;688,6604082392722;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11;11;0;0;108,62205241769401;0;0;0;0;0;0;0;0;0
2023-05-30T01:00:00;71,05;41,2;96,6128766160057;0;303,15;0,05503666;307,15;0,03636840399999999;306,54999999999995;0,6281242241386515;292,13660032002366;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,0915421984483;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0;96,6128766160057;0;0;0;0;0;0;0;0;0
2023-05-30T02:00:00;68,9;42,9;98,7026174157754;0;303,25;0,05741216200000002;307,34999999999997;0,04109702400000001;306,75;0,617025266640854;292,3346778856402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;745,5198330442284;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,9;12,9;0;0;98,7026174157754;0;0;0;0;0;0;0;0;0
2023-05-30T03:00:00;70,03;46,2;101,171511289581;0;303,04999999999995;0,05780947800000001;307,34999999999997;0,043950984000000005;306,75;1,131385347377594;293,8774473881999;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;773,945281060924;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0;101,171511289581;0;0;0;0;0;0;0;0;0
2023-05-30T04:00:00;76,68;48,1;95,9166338831221;0;302,95;0,05654058500000001;306,84999999999997;0,043581648000000014;306,34999999999997;2,0892814909537045;295,78577815418794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;802,3678865328179;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,1;18,1;0;0;95,9166338831221;0;0;0;0;0;0;0;0;0
2023-05-30T05:00:00;85,07;55,2;128,451257853584;0;303,15;0,06128459400000002;307,84999999999997;0,04589279599999999;307,04999999999995;2,157047482653412;295,3081497554683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;770,7087023757437;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;128,451257853584;0;0;0;0;0;0;0;0;0
2023-05-30T06:00:00;97,91;58;150,348920579541;0;302,84999999999997;0,056052333999999995;306,54999999999995;0,041830099999999995;306,15;2,008538105621404;295,9091714457515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,0526841370851;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0;150,348920579541;0;0;0;0;0;0;0;0;0
2023-05-30T07:00:00;117,96;60,7;132,84124066453302;0;303,15;0,06315085999999999;307,95;0,04622296;307,15;2,3292434504592996;296,42049743574967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;767,4787788686714;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;132,84124066453302;0;0;0;0;0;0;0;0;0
2023-05-30T08:00:00;108,64;56,7;90,3733172484123;0;303,15;0,055366824;306,75;0,032554730000000004;306,15;3,3701784687356295;292,80675415639564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;795,9020309907845;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,7;11,7;0;0;90,3733172484123;0;0;0;0;0;0;0;0;0
2023-05-30T09:00:00;90,06;51;68,8936457077305;0;303,34999999999997;0,05923366000000001;307,65;0,03354102500000001;306,84999999999997;4,072609704650235;291,7200202065996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;764,2434934192644;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;68,8936457077305;0;0;0;0;0;0;0;0;0
2023-05-30T10:00:00;82,37;43,9;65,27895321384109;0;303,25;0,05740236900000001;307,25;0,029770719999999997;306,45;16,652764890624177;297,543909206152;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,5881217015014;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0;65,27895321384109;0;0;0;0;0;0;0;0;0
2023-05-30T11:00:00;70,27;39,8;76,7020093176032;0;303,54999999999995;0,05403497600000001;307,34999999999997;0,013976009999999999;306,65;19,915842125412812;299,52580383666077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;700,9359155209103;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;76,7020093176032;0;0;0;0;0;0;0;0;0
2023-05-30T12:00:00;64,49;36;81,18432016645501;0;304,25;0,052946553999999986;308,04999999999995;0,002761626000000001;307,25;8,17144299313375;294,7080243502153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;729,3658219293582;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6;6;0;0;81,18432016645501;0;0;0;0;0;0;0;0;0
2023-05-30T13:00:00;57,36;34,9;93,1027035965055;0;303,75;0,05072774;307,15;0,0035884349999999996;306,65;6,391431902765178;293,8700880061634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;757,7928853471652;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;93,1027035965055;0;0;0;0;0;0;0;0;0
2023-05-30T14:00:00;56,48;34,3;99,1535905902656;0;304,15;0,05629436099999999;308,45;0,011281536;307,54999999999995;9,118379567210141;294,88389819926806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;786,2171060586305;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0;99,1535905902656;0;0;0;0;0;0;0;0;0
2023-05-30T15:00:00;62,66;31,7;115,05489290590499;0;303,65;0,04958755499999999;307,04999999999995;0,0059989119999999995;306,54999999999995;7,317527365659843;294,64108643483564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;754,5595369796036;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;115,05489290590499;0;0;0;0;0;0;0;0;0
2023-05-30T16:00:00;72,07;30,9;123,85478713972401;0;304,25;0,052389752000000005;308,25;0,004665665000000001;307,65;5,363497825092221;293,2330334404283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,9051336574846;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,9;0,9;0;0;123,85478713972401;0;0;0;0;0;0;0;0;0
2023-05-30T17:00:00;88,55;29,5;162,824391495479;0;303,75;0,04886986800000002;307,34999999999997;0,007991088000000002;306,75;6,698672916533924;293,6264862989766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;691,7802115651715;0;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,824391495479;0;0;0;0;0;0;0;0;0
2023-05-30T18:00:00;97,97;31,3;207,229477242993;0;304,15;0,04824311599999998;307,95;0,004370476000000001;307,34999999999997;3,7268357140940567;294,77483998375453;0;0,4744329896907219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,211033544015;30;0;0;0;0;0;0;0;1,3;2,680412371134022;0,4744329896907219;0;0;0;0;0;0;0;0;207,229477242993;0;0;0;0;0;0;0;0;0
2023-05-30T19:00:00;124,9;32,9;223,891029870746;0;303,34999999999997;0,055379415;307,65;0,03325283099999999;307,04999999999995;3,4073672741294847;294,8531454394393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,2969071775027;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,891029870746;0;0;0;0;0;0;0;0;0
2023-05-30T20:00:00;154,56;33;202,948847096728;0;302,95;0,05481561800000001;306,84999999999997;0,04037653899999999;306,45;3,169190305821837;297,031046973711;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,2794090657324;0;18;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,948847096728;0;0;0;0;0;0;0;0;0
2023-05-30T21:00:00;125,77;36;156,611878046783;0;303,15;0,06066623599999999;307,95;0,04622296;307,15;3,352518175319341;297,3221433393484;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,1611811248258;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,611878046783;0;0;0;0;0;0;0;0;0
2023-05-30T22:00:00;97,31;35,7;121,01596346697099;0;302,84999999999997;0,055337445;306,65;0,043801291000000006;306,25;3,114869028412552;297,1069370684845;0;2,080206185567011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;730,5909650067133;30;0;0;0;0;0;0;0;5,7;11,752577319587637;2,0802061855670115;0;0;0;0;0;0;0;0;121,01596346697099;0;0;0;0;0;0;0;0;0
2023-05-30T23:00:00;89,65;33,3;114,43449542845501;0;303,15;0,06087328800000001;307,84999999999997;0,04759398000000001;307,15;2,600711541913142;295,44600451534325;0;1,2043298969072154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,9389585417916;0;30;0;0;0;0;0;0;3,3;6,804123711340201;1,2043298969072154;0;0;0;0;0;0;0;0;114,43449542845501;0;0;0;0;0;0;0;0;0
2023-05-31T00:00:00;85,92;31,9;111,362057412468;0;302,84999999999997;0,057498900000000006;306,84999999999997;0,045612996;306,34999999999997;1,2432845493958944;293,63736834672136;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;727,3690646459374;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0;111,362057412468;0;0;0;0;0;0;0;0;0
2023-05-31T01:00:00;82,17;30,9;104,149882694145;0;302,95;0,060193374000000015;307,34999999999997;0,04737573600000001;306,75;1,6188625534510397;294,88072339849725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,7173803710518;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,9;0,9;0;0;104,149882694145;0;0;0;0;0;0;0;0;0
2023-05-31T02:00:00;74,2;33;103,728471094875;0;302,84999999999997;0,05954144;307,15;0,045741704;306,54999999999995;1,8516104057144775;295,6694258053799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;724,1478086330147;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;103,728471094875;0;0;0;0;0;0;0;0;0
2023-05-31T03:00:00;80,02;38;106,907438668206;0;302,75;0,05960719300000001;306,84999999999997;0,044135652000000004;306,34999999999997;1,9902290186464893;295,85453253089923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,4964464837304;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8;8;0;0;106,907438668206;0;0;0;0;0;0;0;0;0
2023-05-31T04:00:00;85,26;41,4;109,254236469357;0;302,84999999999997;0,063493615;307,65;0,04446581600000001;306,84999999999997;2,124639581351191;295,9708895023904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;720,9271968390821;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,4;11,4;0;0;109,254236469357;0;0;0;0;0;0;0;0;0
2023-05-31T05:00:00;91,98;45,2;134,890766298396;0;302,65;0,05861110499999999;306,45;0,04114738799999999;306,04999999999995;2,315426593826706;295,9363579230279;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;749,3551041193981;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;134,890766298396;0;0;0;0;0;0;0;0;0
2023-05-31T06:00:00;119,01;47,8;134,301319555605;0;302,84999999999997;0,06519200100000001;307,84999999999997;0,044142647;307,04999999999995;2,3906784377301022;296,31452737737214;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,7012212405651;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;134,301319555605;0;0;0;0;0;0;0;0;0
2023-05-31T07:00:00;118,42;47,7;118,371537142328;0;302,65;0,058489392;306,54999999999995;0,038801264999999995;306,04999999999995;2,054076602620814;296,4520432026462;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,0505037500201;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0;118,371537142328;0;0;0;0;0;0;0;0;0
2023-05-31T08:00:00;105,83;42,1;99,8050679960578;0;303,25;0,059030805000000006;307,65;0,03234488;306,75;3,8753918852877676;293,53181104477346;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,4818986996451;30;0;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;99,8050679960578;0;0;0;0;0;0;0;0;0
2023-05-31T09:00:00;86,41;40,8;85,5786260388097;0;303,15;0,05523252;307,15;0,025853520000000005;306,34999999999997;4,685153490947995;293,1343087335707;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;742,910450509775;30;0;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;85,5786260388097;0;0;0;0;0;0;0;0;0
2023-05-31T10:00:00;66,92;35,2;83,98686019871481;0;303,54999999999995;0,054415503999999996;307,45;0,020167984000000003;306,75;5,967243322570215;293,0693467610733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;771,3361594647241;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0;83,98686019871481;0;0;0;0;0;0;0;0;0
2023-05-31T11:00:00;46,42;32,3;85,3818947391829;0;303,54999999999995;0,055582269999999996;307,65;0,022070624;306,75;5,63196119840582;293,2826838457897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;799,7590258487777;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3;2,3;0;0;85,3818947391829;0;0;0;0;0;0;0;0;0
2023-05-31T12:00:00;9,06;29,8;85,66669979201801;0;303,54999999999995;0,052898987999999994;306,95;0,023822172000000003;306,34999999999997;5,827290142482201;293,6652484159781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;768,3106288935612;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,66669979201801;0;0;0;0;0;0;0;0;0
2023-05-31T13:00:00;-0,02;26,5;92,7863019605348;0;303,84999999999997;0,0574989;308,15;0,025070079999999998;307,15;5,139543095816591;293,188567805896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;740,3390609885666;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,7863019605348;0;0;0;0;0;0;0;0;0
2023-05-31T14:00:00;-0,81;25,7;96,8866289293929;0;303,54999999999995;0,050790695000000004;306,84999999999997;0,017410555;306,25;7,086735778620632;293,92238100735614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;713,2123955035204;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,8866289293929;0;0;0;0;0;0;0;0;0
2023-05-31T15:00:00;-0,17;26,4;115,293656441723;0;304,15;0,05461416199999999;308,04999999999995;0,015892640000000003;307,34999999999997;6,139500493820128;294,00686129624927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,3516005797595;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,293656441723;0;0;0;0;0;0;0;0;0
2023-05-31T16:00:00;20,16;28,7;116,66585618877801;0;303,54999999999995;0,05072774;307,15;0,013872483999999997;306,54999999999995;6,121418994035676;293,46308370706515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;712,5480654197015;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,66585618877801;0;0;0;0;0;0;0;0;0
