timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-06-13T03:00:00;82,75;19,3;120,87150530160599;1,6286822239999996;330,84999999999997;1,652954874;331,34999999999997;1,8355411619999997;330,95;1,9065493927809907;297,00753421529487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,1915613456789;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,87150530160599;0;0;0;0;0;0;0;0;0
2023-06-13T04:00:00;84,77;20,5;145,405675737552;1,5783014360000003;328,75;1,6878235499999998;331,45;1,8900853739999999;331,25;1,8169831492711281;297,22476229147094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,5417948211233;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,405675737552;0;0;0;0;0;0;0;0;0
2023-06-13T05:00:00;90,04;23,7;173,620162852871;1,642051068;328,75;1,7362821119999998;331,54999999999995;1,936458027;331,25;2,124238163654749;297,98269655382336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,9881406416412;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,620162852871;0;0;0;0;0;0;0;0;0
2023-06-13T06:00:00;115,14;24,2;200,246950139414;1,6196390880000002;328,75;1,72572246;331,65;1,9231325519999996;331,25;2,5039545986202443;296,7774338877271;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,2330313012611;0;9,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;200,246950139414;0;0;0;0;0;0;0;0;0
2023-06-13T07:00:00;119,53;25,5;186,360998610102;1,6170761200000003;328,65;1,727338305;331,65;1,8984206160000001;330,75;2,0355228088149264;296,8360956305402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;688,1104764191836;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,360998610102;0;0;0;0;0;0;0;0;0
2023-06-13T08:00:00;120,04;25,7;139,591411913738;1,93725126;335,15;1,7139428799999998;331,15;1,8687562200000003;330,04999999999995;12,039528269721458;295,5835033839523;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,2066653715416;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,591411913738;0;0;0;0;0;0;0;0;0
2023-06-13T09:00:00;103,12;24,3;96,6720561906014;1,9416203369999998;335,45;1,511944068;327,04999999999995;1,6728122799999998;326,54999999999995;18,927043909144352;297,27385758412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,2218447050045;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,6720561906014;0;0;0;0;0;0;0;0;0
2023-06-13T10:00:00;85,08;23,6;75,1179727267955;2,000635753;335,04999999999995;1,573144722;328,04999999999995;1,749720906;327,34999999999997;28,899569951591612;299,6429870030267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,3076172573761;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,1179727267955;0;0;0;0;0;0;0;0;0
2023-06-13T11:00:00;77,27;22,8;73,8297418906833;1,838203459;335,25;1,4933065900000002;327,75;1,642365843;327,04999999999995;28,96600719410431;299,8092817427751;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,2379864956504;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,8297418906833;0;0;0;0;0;0;0;0;0
2023-06-13T12:00:00;56,12;23,8;68,5856586838988;1,91139774;335,15;1,535419288;327,75;1,772526005;328,65;30,108978295402245;300,0563087056134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;694,7807626970008;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,5856586838988;0;0;0;0;0;0;0;0;0
2023-06-13T13:00:00;50,2;23,7;74,8607070544641;1,8888458599999998;334,95;1,50118296;327,15;1,8336525120000002;330,04999999999995;32,21347655153019;300,3715327676654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,2262846207311;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,8607070544641;0;0;0;0;0;0;0;0;0
2023-06-13T14:00:00;48,5;22,1;83,3638428632159;1,87261746;335,15;1,51266875;327,75;1,8714297089999998;331,25;32,76730546895125;300,87700473329767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,8914040975321;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,3638428632159;0;0;0;0;0;0;0;0;0
2023-06-13T15:00:00;63,07;23,2;96,6824867176969;1,864038792;334,34999999999997;1,5707482350000002;328,84999999999997;1,9006702079999998;331,54999999999995;37,24363949702478;301,4269031501285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,8620149571224;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,6824867176969;0;0;0;0;0;0;0;0;0
2023-06-13T16:00:00;73,38;24,5;118,814769518547;1,79740722;333,04999999999995;1,588347655;329,25;1,8610729119999998;330,75;43,11805093685513;301,6095763313224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;739,0654287556266;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,814769518547;0;0;0;0;0;0;0;0;0
2023-06-13T17:00:00;84,63;23,4;168,212010566653;1,9297078520000002;335,04999999999995;1,629804222;329,75;1,9105443500000001;331,34999999999997;40,150811792323026;300,59894691488427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,3599432653826;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,212010566653;0;0;0;0;0;0;0;0;0
2023-06-13T18:00:00;101,38;23,4;199,12044568649;1,8675726659999998;335,04999999999995;1,5317958779999998;328,54999999999995;1,8828147709999998;331,04999999999995;42,555083802460985;301,0038007030213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,6569283236877;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,12044568649;0;0;0;0;0;0;0;0;0
2023-06-13T19:00:00;111,99;23,5;197,36485896434598;0,6724713199999999;332,54999999999995;0,47373637500000004;323,25;0,6532378679999999;326,54999999999995;31,244380220838647;298,84863404247534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;711,9129626308554;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,36485896434598;0;0;0;0;0;0;0;0;0
2023-06-13T20:00:00;120,08;23,4;204,968382076507;0;329,95;0;323,65;0;327,34999999999997;17,858679742517722;297,07617844604493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,8217713345923;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,968382076507;0;0;0;0;0;0;0;0;0
2023-06-13T21:00:00;115;24,1;208,514987653179;0;328,84999999999997;0;323,04999999999995;0;326,25;17,869382169003437;296,8771647820242;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,1708417890378;0;9,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,514987653179;0;0;0;0;0;0;0;0;0
2023-06-13T22:00:00;105;24,3;167,510745372284;0;327,45;0;322,45;0;325,25;28,87583762837079;300,9707160785457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,5208773364378;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,510745372284;0;0;0;0;0;0;0;0;0
2023-06-13T23:00:00;98,38;21,6;141,00636309335601;0,5421055050000001;325,84999999999997;0,428446548;321,34999999999997;0,5781087699999999;324,15;11,398653869673876;295,8426410883104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,9724252487042;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,00636309335601;0;0;0;0;0;0;0;0;0
2023-06-14T00:00:00;96,28;21,3;138,012841108876;1,6180694100000004;329,34999999999997;1,5174141580000002;326,95;1,7109392270000001;326,84999999999997;2,74275358553837;297,3468152900294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,1369280061793;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,012841108876;0;0;0;0;0;0;0;0;0
2023-06-14T01:00:00;88,68;20,9;144,251981590529;1,6468916079999998;331,95;1,496850257;328,45;1,653349392;327,95;1,4864092732470744;295,0053657398468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,0644143133787;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,251981590529;0;0;0;0;0;0;0;0;0
2023-06-14T02:00:00;86,98;21,5;137,341779141297;1,5662532480000002;328,84999999999997;1,530431853;328,45;1,6922891580000001;327,84999999999997;2,019433743807826;297,0365632802433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,362528924579;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,341779141297;0;0;0;0;0;0;0;0;0
2023-06-14T03:00:00;86,25;22,2;146,438396007652;1,5193979400000002;327,65;1,536851864;328,45;1,6956411620000003;327,75;2,320703240745452;297,0131873252702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,3844926716866;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,438396007652;0;0;0;0;0;0;0;0;0
2023-06-14T04:00:00;88,27;24,7;154,07946571995402;1,5034829159999998;326,34999999999997;1,554170085;328,25;1,721630385;327,65;2,0013024462671347;297,56802346349855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,3143542224195;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,07946571995402;0;0;0;0;0;0;0;0;0
2023-06-14T05:00:00;98,14;27,7;187,044342371194;1,5271707840000002;326,34999999999997;1,5773585099999998;328,54999999999995;1,7437471760000005;327,84999999999997;1,927545862070693;297,32183437274745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,5618227869973;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,044342371194;0;0;0;0;0;0;0;0;0
2023-06-14T06:00:00;126,93;28,9;202,662473716823;1,799644221;326,45;1,7004229440000003;328,34999999999997;1,883635984;327,54999999999995;1,8119591215395598;296,84292642536076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,6966666047186;13,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,662473716823;0;0;0;0;0;0;0;0;0
2023-06-14T07:00:00;136,21;29,4;180,53994359120702;1,7603337200000002;326,34999999999997;1,6813517760000003;328,25;1,8731840550000003;327,65;3,207682127436349;292,8475444355894;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,4673022012161;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,53994359120702;0;0;0;0;0;0;0;0;0
2023-06-14T08:00:00;128;28,2;141,417103120881;2,0876213759999995;331,54999999999995;1,7178950550000003;328,65;1,9074861359999997;327,95;21,41962389716619;297,4470784767987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,5026186288907;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,417103120881;0;0;0;0;0;0;0;0;0
2023-06-14T09:00:00;103,32;26,3;95,39017078432491;2,21635176;335,15;1,688593;328,65;1,8680231440000001;327,84999999999997;28,02977882289858;298,8469713041935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,4190683670278;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,39017078432491;0;0;0;0;0;0;0;0;0
2023-06-14T10:00:00;87,66;24,9;91,2312121384109;1,6808061659999998;335,34999999999997;1,4558763450000003;328,84999999999997;1,5640148480000005;328,34999999999997;37,371592452292944;299,5571695663392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;734,003026460191;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,2312121384109;0;0;0;0;0;0;0;0;0
2023-06-14T11:00:00;78,41;24,8;95,2879842913578;1,608386931;334,84999999999997;1,4143778079999998;328,45;1,510466724;328,25;33,32633469020923;298,7737380180047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;707,8243629996502;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,2879842913578;0;0;0;0;0;0;0;0;0
2023-06-14T12:00:00;74,13;24,1;141,4750966986;1,6140263000000001;334,65;1,4268610850000003;328,65;1,5839436029999998;329,45;19,482300905866644;296,77365537142856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,3851595107187;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,4750966986;0;0;0;0;0;0;0;0;0
2023-06-14T13:00:00;75,25;22,7;132,25603438180698;1,7104034099999998;334,65;1,4973217200000002;329,15;1,745409188;331,34999999999997;28,01862877466515;299,21413495287584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,8819209947676;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,25603438180698;0;0;0;0;0;0;0;0;0
2023-06-14T14:00:00;77,93;22,4;148,530453230385;2,2980253800000003;335,15;1,7207420199999999;328,75;2,122880373;331,84999999999997;32,17729151612342;299,5443313608897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,2325854342471;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,530453230385;0;0;0;0;0;0;0;0;0
2023-06-14T15:00:00;78,46;22,1;157,543652112461;2,1090960259999996;334,04999999999995;1,7308651839999998;329,95;2,067457589;332,04999999999995;30,208715431415094;299,65334798120927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,9014042809667;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,543652112461;0;0;0;0;0;0;0;0;0
2023-06-14T16:00:00;83,52;22,1;162,731421675392;2,034041075;335,65;1,673104671;330,04999999999995;2,036875449;333,04999999999995;23,12252027494626;297,9492664751037;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,8307141405387;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,731421675392;0;0;0;0;0;0;0;0;0
2023-06-14T17:00:00;98,56;22,1;156,85803064975602;2,141275824;336,34999999999997;1,7377090919999998;330,95;2,0963119640000003;333,54999999999995;14,037220767894576;295,0066903179384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,7579310691247;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,85803064975602;0;0;0;0;0;0;0;0;0
2023-06-14T18:00:00;114,77;22,3;196,520243230343;2,1706884;336,25;1,7780086860000002;331,34999999999997;2,104096;333,15;27,629938918025793;299,14745082237624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,6230552760177;7,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,520243230343;0;0;0;0;0;0;0;0;0
2023-06-14T19:00:00;142,07;22,5;213,695189562373;1,034666824;331,75;0,771853482;323,75;1,083307256;327,54999999999995;29,490127818889945;300,3825045965675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,6577561283848;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,695189562373;0;0;0;0;0;0;0;0;0
2023-06-14T20:00:00;152,18;22,7;215,969972538889;0;330,95;0;324,75;0;328,54999999999995;18,04131711584613;296,958945559402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,4827271948773;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,969972538889;0;0;0;0;0;0;0;0;0
2023-06-14T21:00:00;139,91;24,1;208,275989395544;0;329,84999999999997;0;322,25;0;326,04999999999995;24,15026288728161;299,24628641193755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,0587789221578;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,275989395544;0;0;0;0;0;0;0;0;0
2023-06-14T22:00:00;119,77;23;209,301091442177;0;328,65;0;321,15;0;324,45;24,216042766830018;300,70115454869693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;705,5889730442656;8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,301091442177;0;0;0;0;0;0;0;0;0
2023-06-14T23:00:00;108,87;20,9;200,968768326205;1,120821441;332,25;0,8563586780000002;325,34999999999997;1,146239872;327,75;16,248574064249798;297,08375965533367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;725,3734141469612;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,968768326205;0;0;0;0;0;0;0;0;0
2023-06-15T00:00:00;107,12;19,6;159,761890432225;2,0224783399999997;334,15;1,7846105669999999;330,04999999999995;2,122708296;331,34999999999997;18,622188061229487;298,99672102823786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,6692978581781;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,761890432225;0;0;0;0;0;0;0;0;0
2023-06-15T01:00:00;102,77;18,9;169,038704603519;2,027923248;333,54999999999995;1,6469797449999999;328,45;1,832894254;328,04999999999995;2,085359139597223;295,9377913970359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,5538309283924;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,038704603519;0;0;0;0;0;0;0;0;0
2023-06-15T02:00:00;100,62;19,5;179,567454520751;1,71107493;328,54999999999995;1,6402575499999998;328,95;1,8080424180000003;328,25;1,3995325242910925;292,62999837303136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;701,9552597558259;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,567454520751;0;0;0;0;0;0;0;0;0
2023-06-15T03:00:00;100,38;21,1;202,282264656374;1,5881448;327,54999999999995;1,6021935579999997;328,95;1,768380768;328,34999999999997;1,781505984473765;294,04862755904594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;721,9300642298502;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,282264656374;0;0;0;0;0;0;0;0;0
2023-06-15T04:00:00;100,37;23,7;242,701954441223;1,668942646;327,45;1,634082364;328,75;1,805063947;328,04999999999995;1,9246873654606362;295,07429572062455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;744,3728712234273;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,701954441223;0;0;0;0;0;0;0;0;0
2023-06-15T05:00:00;113,96;25,9;239,646937991875;1,8193757170000004;326,84999999999997;1,6892925;328,15;1,8712492380000003;327,34999999999997;2,020746757890152;297,6663874747153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;717,0352760415681;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,646937991875;0;0;0;0;0;0;0;0;0
2023-06-15T06:00:00;163,92;27,6;241,521784972374;1,80869715;326,95;1,677142185;328,04999999999995;1,861680078;327,34999999999997;2,136495583886307;297,72357372952354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;728,9335725139639;12,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,521784972374;0;0;0;0;0;0;0;0;0
2023-06-15T07:00:00;166,1;28,3;212,777730124255;1,963574844;327,25;1,744432686;328,95;1,9897305480000005;328,25;3,1063288837225858;294,97839604632054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,8606791567125;0;13,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;212,777730124255;0;0;0;0;0;0;0;0;0
2023-06-15T08:00:00;140,07;27,4;165,437078805177;2,6737100419999997;332,84999999999997;1,8338959380000004;328,54999999999995;2,140486788;327,75;12,756873559270073;294,0117722340303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;726,5691930887969;12,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;165,437078805177;0;0;0;0;0;0;0;0;0
2023-06-15T09:00:00;116;25,5;151,839053226258;2,7399442979999997;335,34999999999997;1,8045169380000001;328,45;2,08627274;327,75;33,43856662352561;298,703233437515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,4439045905406;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,839053226258;0;0;0;0;0;0;0;0;0
2023-06-15T10:00:00;103,66;24,2;133,979268344716;2,899115523;335,45;1,8676650000000004;328,75;2,1997652160000003;328,34999999999997;28,16305878491633;297,99747546058103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;738,3623602000815;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,979268344716;0;0;0;0;0;0;0;0;0
2023-06-15T11:00:00;98,02;23,3;135,164684701286;2,8634997810000002;336,25;1,819477844;327,84999999999997;2,23732277;329,25;36,14433476519325;299,8650829520904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;713,7622081745878;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,164684701286;0;0;0;0;0;0;0;0;0
2023-06-15T12:00:00;92,24;22,5;142,68330878096998;2,867117595;336,25;1,840946898;328,84999999999997;2,3415202899999996;331,45;30,977915393397385;299,62708885212265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;735,0658319537704;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,68330878096998;0;0;0;0;0;0;0;0;0
2023-06-15T13:00:00;90;22,2;170,80595836106897;2,7750424099999997;336,15;1,8551467480000001;329,54999999999995;2,377785168;332,75;28,84499494509415;299,79122809384984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;756,0823253705751;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,80595836106897;0;0;0;0;0;0;0;0;0
2023-06-15T14:00:00;90;22;181,609890896896;2,5897518550000007;336,25;1,7605365750000002;328,84999999999997;2,3145000039999997;331,75;19,184901579498895;297,1722156507934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;732,8488224011959;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,609890896896;0;0;0;0;0;0;0;0;0
2023-06-15T15:00:00;92,01;20,9;201,337373510586;2,220733428;328,95;1,56644631;325,04999999999995;2,059786872;326,95;18,02167427161542;296,76532359051606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;710,7755375189557;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,337373510586;0;0;0;0;0;0;0;0;0
2023-06-15T16:00:00;96,75;20,2;198,78663715755098;1,8552138999999996;322,95;1,3875198060000002;321,34999999999997;1,7941167719999995;322,54999999999995;24,445917859394008;298,49969943230093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,4413020704669;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,78663715755098;0;0;0;0;0;0;0;0;0
2023-06-15T17:00:00;104,9;21,2;203,752189069869;1,615678519;319,04999999999995;1,177619442;317,04999999999995;1,5284075;318,15;39,78408951294926;302,02943133678014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;709,5123579402599;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,752189069869;0;0;0;0;0;0;0;0;0
2023-06-15T18:00:00;125,39;21,2;254,553589943044;1,46826449;316,65;1,1822109600000001;317,15;1,4968110849999998;317,65;38,021693465664086;302,0121384928136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,9150909149922;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,553589943044;0;0;0;0;0;0;0;0;0
2023-06-15T19:00:00;156,32;21,2;293,007219713222;1,507204256;319,34999999999997;1,343237259;320,45;1,721051199;321,45;26,650992703891966;298,92925528243023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,7347994059007;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,007219713222;0;0;0;0;0;0;0;0;0
2023-06-15T20:00:00;179,28;21,6;314,062266158423;2,1835857809999997;333,45;1,6897821499999999;328,15;1,8852504300000001;327,65;30,390090074879367;301,1814898900319;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;714,9339259259601;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;314,062266158423;0;0;0;0;0;0;0;0;0
2023-06-15T21:00:00;172,54;21,1;361,11458887332196;2,2398549599999997;335,15;1,711591161;328,84999999999997;1,9856678520000002;329,75;26,947149223000018;300,31681854151986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;708,4413799017885;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;361,11458887332196;0;0;0;0;0;0;0;0;0
2023-06-15T22:00:00;149,96;20;398,46913787926104;2,21551236;335,54999999999995;1,717504734;329,45;2,099305824;332,34999999999997;19,67012312420305;298,1441971510483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,1073778690615;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;398,46913787926104;0;0;0;0;0;0;0;0;0
2023-06-15T23:00:00;125,02;19,6;401,345792863999;2,1991440599999996;335,75;1,72299441;329,75;2,0079371339999996;330,95;21,308236634272426;299,84813532315496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,1949618681166;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;401,345792863999;0;0;0;0;0;0;0;0;0
2023-06-16T00:00:00;126,16;19,1;395,82593562530997;2,213447436;335,75;1,7228824900000002;329,65;1,91937204;329,15;2,2048230184140616;296,38435429825086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,8093528982456;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;395,82593562530997;0;0;0;0;0;0;0;0;0
2023-06-16T01:00:00;121,62;18;368,89321758662703;2,2634462969999998;335,25;1,745435769;329,45;1,951781274;328,95;1,9756261847183227;296,86778822028884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,5820772261137;0;3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;368,89321758662703;0;0;0;0;0;0;0;0;0
2023-06-16T02:00:00;115,59;18,4;347,109214867041;1,99139256;329,15;1,7821161500000002;329,65;1,9878698780000001;329,04999999999995;1,8340412872544394;296,5540471977992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,9340716499701;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,109214867041;0;0;0;0;0;0;0;0;0
2023-06-16T03:00:00;112,7;17,9;345,763187960664;1,964162424;329,75;1,73554344;329,15;1,9403920149999998;328,65;2,1722169863969265;297,24622539049585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,0232729796471;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,763187960664;0;0;0;0;0;0;0;0;0
2023-06-16T04:00:00;113,08;19,6;355,510801389925;2,251696096;334,75;1,745919823;329,25;1,9453584650000002;328,65;2,1245991168464804;297,4910872731202;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,3264706523491;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;355,510801389925;0;0;0;0;0;0;0;0;0
2023-06-16T05:00:00;117,77;21,6;324,52323227060896;2,22480172;334,65;1,73554344;329,15;1,9319546459999997;328,54999999999995;2,100030911522155;297,42724635182964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,5292380052839;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;324,52323227060896;0;0;0;0;0;0;0;0;0
2023-06-16T06:00:00;142,9;21,5;307,134335129363;2,1970259739999998;334,95;1,7226880290000002;329,25;1,9180429899999998;328,65;2,4063466159394076;297,8052297180872;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,6363850814834;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;307,134335129363;0;0;0;0;0;0;0;0;0
2023-06-16T07:00:00;153,74;22;283,905841219388;2,208730008;335,04999999999995;1,718668702;329,04999999999995;1,909706349;328,45;3,552899758832812;295,59108486896133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;691,2179214429752;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,905841219388;0;0;0;0;0;0;0;0;0
2023-06-16T08:00:00;145,59;21,8;271,662677793827;2,0824422780000003;335,84999999999997;1,6926501000000005;330,15;1,88162702;329,54999999999995;20,045886808270705;298,0419080589895;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,608799650831;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,662677793827;0;0;0;0;0;0;0;0;0
2023-06-16T09:00:00;124,16;21,3;235,602420526114;2,082428288;339,54999999999995;1,8207005699999996;332,15;2,124503213;333,25;25,33092979243178;299,60358906368555;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;703,5240387708659;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;235,602420526114;0;0;0;0;0;0;0;0;0
2023-06-16T10:00:00;112,2;22,9;247,16728245744;2,0916798749999996;337,45;1,7051585589999998;330,84999999999997;1,8821026800000002;330,15;18,386742473699503;296,1653001265762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,3484232090941;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,16728245744;0;0;0;0;0;0;0;0;0
2023-06-16T11:00:00;108,99;22,8;266,262095641749;1,935678784;334,75;1,690390715;330,84999999999997;2,035270796;333,54999999999995;26,513736917077054;298,5760320490797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,2804883667732;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,262095641749;0;0;0;0;0;0;0;0;0
2023-06-16T12:00:00;107,35;22,3;255,86174260294902;1,9291426560000002;336,34999999999997;1,6397902839999996;330,54999999999995;1,928753734;332,25;16,076559444382244;295,9479543514317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,3999603179365;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,86174260294902;0;0;0;0;0;0;0;0;0
2023-06-16T13:00:00;101,4;22,7;242,700417757134;1,9467994349999997;336,65;1,6545259509999999;330,84999999999997;1,984702542;333,34999999999997;12,823156439202407;296,0706680416146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,8973203219048;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,700417757134;0;0;0;0;0;0;0;0;0
2023-06-16T14:00:00;99,31;22,2;259,860829401999;2,384256942;336,95;1,8689884540000001;331,75;2,2579818030000003;334,25;13,800689054579678;296,5126208842682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,459109537241;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,860829401999;0;0;0;0;0;0;0;0;0
2023-06-16T15:00:00;101,65;22;275,465828575535;2,4019151200000004;337,15;1,8889018199999996;332,15;2,181622984;332,84999999999997;14,514508775380502;297,3485943178167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,2916636262873;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,465828575535;0;0;0;0;0;0;0;0;0
2023-06-16T16:00:00;108,47;21,4;305,296372723094;2,5633149520000003;337,45;1,93636989;332,15;2,3570352;334,75;14,869764666585647;297,3519045980777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,6958186704511;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,296372723094;0;0;0;0;0;0;0;0;0
2023-06-16T17:00:00;115,04;21,2;280,102595939342;2,5856751689999995;337,25;2,0050467999999997;333,15;2,350510264;334,34999999999997;19,2892456219023;299,5361661763345;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,518549088584;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;280,102595939342;0;0;0;0;0;0;0;0;0
2023-06-16T18:00:00;135,35;21,3;323,654374006633;2,6449032329999995;337,25;2,0167018690000003;333,45;2,364865403;334,04999999999995;20,892123474530464;301,80192331011204;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;671,8191182863067;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;323,654374006633;0;0;0;0;0;0;0;0;0
2023-06-16T19:00:00;161,19;22;359,07691675397103;2,286906128;330,84999999999997;1,790070864;329,75;2,3872731860000003;332,54999999999995;6,434063740067453;295,1582400577101;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,401936374478;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;359,07691675397103;0;0;0;0;0;0;0;0;0
2023-06-16T20:00:00;175,1;21,9;362,781834320021;2,016272376;326,45;1,5893157629999999;326,04999999999995;2,0289319270000004;327,25;3,541601041877034;297,7146126552591;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;671,0709382861037;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;362,781834320021;0;0;0;0;0;0;0;0;0
2023-06-16T21:00:00;170,39;21,2;343,592170501294;1,6924318559999998;321,04999999999995;1,371978315;321,65;1,742924564;322,45;4,269291163901364;297,062752649756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,8938311922751;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;343,592170501294;0;0;0;0;0;0;0;0;0
2023-06-16T22:00:00;152,04;21,3;326,95045622026805;1,4531329059999998;317,04999999999995;1,1377451440000002;316,75;1,465751886;317,75;3,6198047230050445;298,00006844864447;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,8111418091559;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,95045622026805;0;0;0;0;0;0;0;0;0
2023-06-16T23:00:00;138,69;19,1;278,718920740514;1,3143744899999998;316,54999999999995;1,116041058;316,84999999999997;1,4523298800000002;317,75;3,491160171864328;297,8852675314146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,4270712212908;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,718920740514;0;0;0;0;0;0;0;0;0
2023-06-17T00:00:00;130,81;19,1;271,808947260329;1,440949015;323,65;1,5322799320000002;326,34999999999997;1,759449552;326,75;3,4365922300812928;297,8143890159456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,2542285141686;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,808947260329;0;0;0;0;0;0;0;0;0
2023-06-17T01:00:00;122,8;18,7;234,518937281396;2,1968524979999997;334,54999999999995;1,80366075;330,65;2,0532577389999997;330,84999999999997;2,6497566852882275;297,6169793551968;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,291266249212;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,518937281396;0;0;0;0;0;0;0;0;0
2023-06-17T02:00:00;120,01;18,8;193,042809572127;2,103805008;336,34999999999997;1,7532827599999996;331,15;2,016763425;331,84999999999997;1,420555266330719;295,70880061800693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,223437122587;0;3,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;193,042809572127;0;0;0;0;0;0;0;0;0
2023-06-17T03:00:00;116,45;18,7;163,30878961157399;2,120234864;336,75;1,74849818;331,15;2,0118907079999997;331,84999999999997;0,7583034845125679;294,1749150260517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,6710147788748;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,30878961157399;0;0;0;0;0;0;0;0;0
2023-06-17T04:00:00;111,07;22,2;144,621827616082;2,0089947779999995;332,45;1,7537989910000003;330,25;2,015283283;330,84999999999997;1,587494907065679;296,2458677177681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,6932476773969;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,621827616082;0;0;0;0;0;0;0;0;0
2023-06-17T05:00:00;110;25,6;129,80442894894;1,7163211800000002;327,65;1,7319899800000003;330,15;1,9915268639999997;330,75;0,38209264213409944;294,0042115750654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;722,9433783526292;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,80442894894;0;0;0;0;0;0;0;0;0
2023-06-17T06:00:00;110,31;26,2;128,37126384713602;1,820339628;327,95;1,7836046859999994;330,45;2,04918525;330,95;0,4558360024686025;293,2499749104329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,2921366463729;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,37126384713602;0;0;0;0;0;0;0;0;0
2023-06-17T07:00:00;108,05;25,7;118,26928724709;1,969789202;329,04999999999995;1,8655665;331,25;2,1477853710000003;331,84999999999997;0,3516338501826171;292,1406997747204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;719,6376074327083;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,26928724709;0;0;0;0;0;0;0;0;0
2023-06-17T08:00:00;101;25,2;79,9489417422356;2,27040912;334,54999999999995;1,8672564919999999;331,34999999999997;2,1495355199999997;331,95;0,5110968995482635;291,8525002105972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;743,5056436719649;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,9489417422356;0;0;0;0;0;0;0;0;0
2023-06-17T09:00:00;95,6;24,1;67,2229598892898;2,453573195;337,04999999999995;1,8751608419999999;331,25;2,159155044;331,84999999999997;0,5147455778773091;293,48612489791617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,0628720549662;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,2229598892898;0;0;0;0;0;0;0;0;0
2023-06-17T10:00:00;85;23,6;57,4112356126477;2,5065603199999997;337,15;1,8856561399999996;331,15;2,164916126;331,75;0,5361586267190397;293,5318272617922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;693,1489605046028;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,4112356126477;0;0;0;0;0;0;0;0;0
2023-06-17T11:00:00;69,99;22,8;49,3876574025386;2,47332008;337,15;1,8750237399999998;331,15;2,148175692;331,75;0,3159192240323231;291,26557000429324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,0796456085524;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,3876574025386;0;0;0;0;0;0;0;0;0
2023-06-17T12:00:00;59,36;22,1;48,931362654379896;2,5037315420000006;337,34999999999997;1,923241674;332,04999999999995;2,179565055;332,04999999999995;0,3195473801671295;290,9306878234813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,0077376439915;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,931362654379896;0;0;0;0;0;0;0;0;0
2023-06-17T13:00:00;48,4;22;48,1870706185721;2,441895742;337,34999999999997;1,9638938160000001;333,34999999999997;2,2281257439999997;333,45;0,2778933075014954;290,8788914419165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,780842133385;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,1870706185721;0;0;0;0;0;0;0;0;0
2023-06-17T14:00:00;39,38;21,7;55,0807669998918;2,32502608;337,34999999999997;1,922838762;333,34999999999997;2,2092294509999997;334,04999999999995;0,30054983298217264;291,49783959104917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,8720587860138;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,0807669998918;0;0;0;0;0;0;0;0;0
2023-06-17T15:00:00;56,08;21,9;75,47218837364849;1,94689037;337,04999999999995;1,76362137;333,75;1,9786406749999998;333,84999999999997;0,4401445712507528;291,7972180734051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,6126715801352;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,47218837364849;0;0;0;0;0;0;0;0;0
2023-06-17T16:00:00;85;21,7;93,8411823179513;1,6107204629999998;334,84999999999997;1,618019046;333,34999999999997;1,8001100879999998;334,54999999999995;0,3333768130292155;290,9474875350455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,1612103129771;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,8411823179513;0;0;0;0;0;0;0;0;0
2023-06-17T17:00:00;101,52;21,4;108,224544417534;1,6238192999999999;336,95;1,600671446;332,84999999999997;1,6438809599999997;333,95;0,33887621889030956;291,39419474267135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,5663784024722;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,224544417534;0;0;0;0;0;0;0;0;0
2023-06-17T18:00:00;115,31;21,2;131,22652684493798;1,6411221320000002;337,34999999999997;1,557334623;332,25;1,6444069839999997;333,84999999999997;0,3471920027788087;291,4480946628596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,390121764632;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;131,22652684493798;0;0;0;0;0;0;0;0;0
2023-06-17T19:00:00;137,79;21,1;145,31861434155098;1,955866354;337,34999999999997;1,269810744;328,54999999999995;1,74158712;332,15;0,30178190794089255;290,59896881863455;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,9022301208765;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,31861434155098;0;0;0;0;0;0;0;0;0
2023-06-17T20:00:00;146,97;21,3;149,152431355999;1,56430584;329,15;1,200280444;327,25;1,5595604320000003;329,25;0,35116949745283005;290,6218931400253;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,204460950496;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,152431355999;0;0;0;0;0;0;0;0;0
2023-06-17T21:00:00;155;21,9;151,683288768024;1,3492095899999998;324,15;1,0657917759999997;323,54999999999995;1,375884323;325,04999999999995;0,40325025917407226;291,68773675925456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,875782609664;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,683288768024;0;0;0;0;0;0;0;0;0
2023-06-17T22:00:00;146,37;21,1;149,635253430873;1,1861057760000002;320,34999999999997;0,9056034779999999;318,95;1,1840940139999998;320,54999999999995;0,3047732193625792;291,40677787748956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,3899423998241;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,635253430873;0;0;0;0;0;0;0;0;0
2023-06-17T23:00:00;136,65;19,9;155,42628209991798;1,0887577599999998;318,75;0,8685859379999998;318,45;1,1208676080000002;319,75;0,16559694104648334;289,291364073134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,9808034055841;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,42628209991798;0;0;0;0;0;0;0;0;0
2023-06-18T00:00:00;128,6;19,4;174,619536718133;1,1381970209999999;323,04999999999995;1,1883679589999998;324,04999999999995;1,340181843;325,04999999999995;0,35902863261683143;290,794919931821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,284626377875;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,619536718133;0;0;0;0;0;0;0;0;0
2023-06-18T01:00:00;118,39;19,1;182,437965227924;1,6051398519999998;330,45;1,4393765390000002;326,84999999999997;1,5830664300000001;326,15;0,2625332303840942;290,5979862989003;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,1154979152373;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,437965227924;0;0;0;0;0;0;0;0;0
2023-06-18T02:00:00;111,01;19,3;180,665500421304;1,56644631;328,25;1,4713003200000003;326,75;1,6350966390000004;326,25;0,38019249445725506;291,03829563591836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,3859863654458;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,665500421304;0;0;0;0;0;0;0;0;0
2023-06-18T03:00:00;108,86;19,6;174,357440263524;1,5815135399999998;326,34999999999997;1,527708;326,75;1,6878655200000003;326,15;0,34134079830682373;290,89605243619485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,6880688194408;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,357440263524;0;0;0;0;0;0;0;0;0
2023-06-18T04:00:00;104;21,8;166,685344442422;1,5150778280000001;325,75;1,492800152;326,34999999999997;1,6578821520000002;325,84999999999997;0,225064815037506;289,89447507073317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,3338000125589;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,685344442422;0;0;0;0;0;0;0;0;0
2023-06-18T05:00:00;102,59;24,2;153,68908894082801;1,45223195;325,65;1,45403666;326,25;1,628077856;325,95;0,18139291718969716;289,9336005558782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,2574666325577;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,68908894082801;0;0;0;0;0;0;0;0;0
2023-06-18T06:00:00;98,03;25,1;141,664189844153;1,4849769440000002;325,75;1,480991193;326,45;1,6527786;326,15;0,22758951127583832;289,7083711311589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,7677882543155;0;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,664189844153;0;0;0;0;0;0;0;0;0
2023-06-18T07:00:00;92,06;23,7;119,950656970605;1,582411698;326,04999999999995;1,4891459639999998;325,25;1,7032125500000002;325,65;0,3280004406287993;290,7250674787502;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,2168114754901;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,950656970605;0;0;0;0;0;0;0;0;0
2023-06-18T08:00:00;85;23,2;104,152891852587;1,627307007;331,25;1,4247416;326,65;1,563185241;325,84999999999997;0,15193211672302234;289,286471305408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,1885897943425;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,152891852587;0;0;0;0;0;0;0;0;0
2023-06-18T09:00:00;78,13;22,9;102,76686258659299;1,730641344;333,95;1,407850074;326,45;1,6096418339999998;327,04999999999995;0,14438313683484905;289,33370232058917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,0129077774684;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,76686258659299;0;0;0;0;0;0;0;0;0
2023-06-18T10:00:00;63,36;21,9;98,32507153016739;1,999708216;333,84999999999997;1,5237544260000002;326,54999999999995;1,8677433440000004;329,34999999999997;0,16983972805076097;289,3636377862991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,8922749077433;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,32507153016739;0;0;0;0;0;0;0;0;0
2023-06-18T11:00:00;53,65;22,1;88,66421703592731;1,5474171119999998;333,95;1,3956424;327,54999999999995;1,568631548;330,54999999999995;0,18864678876241564;289,5228100846522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,8215856802525;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,66421703592731;0;0;0;0;0;0;0;0;0
2023-06-18T12:00:00;45,79;21,9;91,4139747943597;1,491552244;333,75;1,4351193819999999;328,45;1,4698453599999999;329,95;0,32032626238218687;291,04019157236604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;698,5588035216845;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,4139747943597;0;0;0;0;0;0;0;0;0
2023-06-18T13:00:00;29,38;20,8;102,028676512908;1,510886424;333,95;1,454007281;329,25;1,544689062;331,25;0,16081262265799462;289,3711652363878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;718,2489476413323;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,028676512908;0;0;0;0;0;0;0;0;0
2023-06-18T14:00:00;24,99;20,9;99,031580531247;1,4940872319999998;333,84999999999997;1,4777776900000001;329,65;1,527366644;331,34999999999997;0,2431393209252472;289,86422202998847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,1771227465681;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,031580531247;0;0;0;0;0;0;0;0;0
2023-06-18T15:00:00;48,98;20,9;105,863920859715;1,7251292839999999;334,34999999999997;1,571247678;330,54999999999995;1,8410280399999999;332,54999999999995;0,34328165706979885;290,73451265795484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;715,9625050342935;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,863920859715;0;0;0;0;0;0;0;0;0
2023-06-18T16:00:00;75;20,6;133,660692700499;1,586667456;332,75;1,5197616800000002;330,15;1,7308973609999998;331,84999999999997;0,1829992320668385;289,34502544114696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;694,2066982574743;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,660692700499;0;0;0;0;0;0;0;0;0
2023-06-18T17:00:00;93,63;20,6;166,813652421563;1,8398738650000002;334,65;1,5770479320000004;329,34999999999997;1,8468702639999997;330,75;0,3869327424733531;291,2649621492497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,4530670613327;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,813652421563;0;0;0;0;0;0;0;0;0
2023-06-18T18:00:00;107,23;20,6;185,14044837691;1,79740722;335,15;1,57689684;330,34999999999997;1,8827252349999999;332,65;0,32527895010962415;290,4365520672488;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,7016112283108;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,14044837691;0;0;0;0;0;0;0;0;0
2023-06-18T19:00:00;131,1;20,8;183,660931975013;2,1484834719999997;335,54999999999995;1,7821273419999997;331,45;2,042968094;332,04999999999995;0,4083927276135966;291,22423989626316;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,146541067188;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;183,660931975013;0;0;0;0;0;0;0;0;0
2023-06-18T20:00:00;140,25;21,1;132,191299992366;2,19931194;335,15;1,7811172639999997;330,75;2,0125678239999996;330,75;0,4601511156792347;292,1951135805858;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,6598737815023;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,191299992366;0;0;0;0;0;0;0;0;0
2023-06-18T21:00:00;137,47;21,3;148,48001446171799;2,16093737;334,65;1,7363072940000002;329,75;1,9778642300000002;330,15;0,49993604656198126;292,8697850782548;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,5799077941241;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,48001446171799;0;0;0;0;0;0;0;0;0
2023-06-18T22:00:00;137,47;20,7;209,38597761612098;2,118847056;334,84999999999997;1,7319899800000003;330,15;1,9894395559999998;330,84999999999997;1,3187232791029866;294,44100517491967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,9293498033446;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,38597761612098;0;0;0;0;0;0;0;0;0
2023-06-18T23:00:00;117,62;19,2;176,180324566874;2,0377610159999997;334,25;1,7329245119999996;330,54999999999995;2,03839896;332,15;2,3538717294277345;296,4021250089191;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,8532568683643;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,180324566874;0;0;0;0;0;0;0;0;0
2023-06-19T00:00:00;100,02;19,2;131,431017325298;1,8719291519999997;333,54999999999995;1,6829969999999996;330,65;1,9640574990000002;332,04999999999995;4,000564519512399;298,4445864566784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,576245226888;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,431017325298;0;0;0;0;0;0;0;0;0
2023-06-19T01:00:00;93,72;18;144,398183280121;1,686880624;333,45;1,329584418;326,45;1,744839795;329,65;3,9428846895388228;298,1942306398218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,6117876023653;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,398183280121;0;0;0;0;0;0;0;0;0
