timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-06-19T02:00:00;88,63;18,1;114,252271082864;0;329,45;0;323,95;0;327,04999999999995;3,963580326767872;298,25592793205726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,7406264236051;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,252271082864;0;0;0;0;0;0;0;0;0
2023-06-19T03:00:00;89,72;17,9;103,832863951975;0;330,84999999999997;0;324,15;0;327,84999999999997;3,9444135983183086;298,13299142625317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,8306470978049;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,832863951975;0;0;0;0;0;0;0;0;0
2023-06-19T04:00:00;94,25;19,1;116,401005298984;0,32336486;329,54999999999995;0,23503199999999996;323,15;0,313062624;326,45;3,7692163336897173;298,05594101549264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,909664033095;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,401005298984;0;0;0;0;0;0;0;0;0
2023-06-19T05:00:00;95,95;20,5;143,548964914375;1,8557595099999997;332,04999999999995;1,7256483130000002;329,84999999999997;2,11567972;331,65;3,8380881432876284;298,2537237784917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,2629256982707;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,548964914375;0;0;0;0;0;0;0;0;0
2023-06-19T06:00:00;117,97;20,4;188,073716551675;2,180727624;335,95;1,70507322;329,75;1,9216636020000002;329,75;3,808937058653295;298,1339285956032;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,513088879385;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,073716551675;0;0;0;0;0;0;0;0;0
2023-06-19T07:00:00;134,13;20,3;242,340162428067;1,8451355040000001;335,75;1,58084202;330,15;1,81215268;330,75;0,945313024926595;294,9975427645646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,869090202076;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,340162428067;0;0;0;0;0;0;0;0;0
2023-06-19T08:00:00;132,63;22,1;231,646825853121;1,835003946;335,75;1,600691032;330,75;1,8836387819999998;332,45;3,2621711897205397;293,978687759966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;637,3309190825295;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,646825853121;0;0;0;0;0;0;0;0;0
2023-06-19T09:00:00;115,65;21,8;245,919568476714;1,871761272;335,95;1,6352631199999998;331,15;1,8738485800000002;331,75;6,207083436884083;293,9086969854368;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;630,1092912537791;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,919568476714;0;0;0;0;0;0;0;0;0
2023-06-19T10:00:00;104,12;21,3;218,06374310419;1,88126328;336,25;1,659463022;331,75;1,997760808;334,34999999999997;6,376779775917813;293,9398119901106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,2812803246537;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,06374310419;0;0;0;0;0;0;0;0;0
2023-06-19T11:00:00;97,27;21,1;182,826793711592;2,452750583;336,45;1,86871425;332,15;2,3310487749999997;334,65;13,12179383138663;296,4947152190444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,2612521966212;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,826793711592;0;0;0;0;0;0;0;0;0
2023-06-19T12:00:00;93,32;21;170,62097038361;2,9923141049999997;336,65;2,1057748;333,15;2,6280103079999995;334,95;24,648732627808087;301,3549091527116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,1442260714016;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,62097038361;0;0;0;0;0;0;0;0;0
2023-06-19T13:00:00;90,06;21,1;176,72963970802698;2,37449472;333,95;1,981448468;333,25;2,3648584079999995;334,95;25,873335073680106;302,20995989545236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,864685333005;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,72963970802698;0;0;0;0;0;0;0;0;0
2023-06-19T14:00:00;88,43;20,3;180,09846672799702;2,479665944;336,54999999999995;1,9951418799999998;333,54999999999995;2,329448319;334,84999999999997;19,552172384060547;299,07343185658067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;687,0828988644716;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,09846672799702;0;0;0;0;0;0;0;0;0
2023-06-19T15:00:00;94,23;20,2;218,962726460706;2,444605605;336,65;1,960691505;333,25;2,3238788999999995;335,15;7,1174312579766665;294,5920813883439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,7510326798483;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,962726460706;0;0;0;0;0;0;0;0;0
2023-06-19T16:00:00;98,17;20,3;266,674634527045;2,328232588;336,75;1,94640072;333,95;2,2709967;335,15;7,417464247270084;294,82322451907766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,9694575765803;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,674634527045;0;0;0;0;0;0;0;0;0
2023-06-19T17:00:00;110,08;20,6;273,98647720549303;1,867099804;336,75;1,7195668599999998;333,84999999999997;1,8906267869999998;333,04999999999995;7,904878704738414;295,00266500866104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,2167501045069;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,98647720549303;0;0;0;0;0;0;0;0;0
2023-06-19T18:00:00;137;21,5;300,210423934899;1,9308130620000001;336,95;1,7574685679999997;333,95;2,023172244;334,84999999999997;8,10001748088639;295,1124070754842;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,3254284294964;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;300,210423934899;0;0;0;0;0;0;0;0;0
2023-06-19T19:00:00;170,31;20,8;312,468409202676;1,9575843260000003;336,84999999999997;1,7797294559999999;333,95;2,048841096;334,84999999999997;8,677609770825743;295,4082713549224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,7684958866535;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,468409202676;0;0;0;0;0;0;0;0;0
2023-06-19T20:00:00;197,77;21,5;305,792112924228;2,088292896;336,95;1,8498935029999999;334,04999999999995;2,120597205;334,84999999999997;8,596018041006719;295,95528347904855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,8760190370648;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,792112924228;0;0;0;0;0;0;0;0;0
2023-06-19T21:00:00;178,48;21,9;311,884839476303;2,0133009;334,15;1,866996278;333,75;2,1429881999999996;334,54999999999995;8,52502301932124;296,1826461248207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,5447735404242;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;311,884839476303;0;0;0;0;0;0;0;0;0
2023-06-19T22:00:00;150,31;21,8;328,384122302406;2,05573257;336,65;1,831212656;333,75;2,096211236;334,45;5,242840891708772;298,0842382897228;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,9374190630703;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;328,384122302406;0;0;0;0;0;0;0;0;0
2023-06-19T23:00:00;135,13;20,2;284,345531225296;1,9900075500000003;336,65;1,751760648;332,75;2,0598106549999997;334,45;4,6207816573560985;298,67668932483355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;684,809425321164;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;284,345531225296;0;0;0;0;0;0;0;0;0
2023-06-20T00:00:00;121,19;19,5;287,393259238641;2,012148124;336,54999999999995;1,7728128;333,15;2,0511578399999997;334,15;4,5537468278352815;298,4208454065221;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,0159443786318;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;287,393259238641;0;0;0;0;0;0;0;0;0
2023-06-20T01:00:00;110,72;17,8;290,049222628332;1,97540199;336,65;1,750585488;332,95;1,9650521879999998;332,75;4,574596658570703;298,60756999622265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,2102006789308;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,049222628332;0;0;0;0;0;0;0;0;0
2023-06-20T02:00:00;104,19;17,8;268,674972597755;1,9107514019999998;336,54999999999995;1,6729046139999997;332,04999999999995;2,0091962339999996;334,54999999999995;4,783379265990772;298,3416782780926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;687,053179658863;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,674972597755;0;0;0;0;0;0;0;0;0
2023-06-20T03:00:00;101,37;17,5;250,701624489246;1,9650563849999998;336,65;1,6618441199999998;331,15;2,059925373;334,84999999999997;4,315765080342086;298,47142868090776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,5634217093182;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,701624489246;0;0;0;0;0;0;0;0;0
2023-06-20T04:00:00;101,1;18,2;258,25606351173;1,9748004199999998;336,45;1,6608550269999998;330,84999999999997;2,003170741;333,45;4,41611863796643;298,6665814489314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,7865653671472;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,25606351173;0;0;0;0;0;0;0;0;0
2023-06-20T05:00:00;106,69;19,8;212,254618849078;1,867039647;333,84999999999997;1,658339625;330,65;1,9855559319999996;332,95;4,196578618265385;298,5354920630365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,8758814474526;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,254618849078;0;0;0;0;0;0;0;0;0
2023-06-20T06:00:00;129,95;21;214,355461530359;0,55773933;334,25;0,43073810999999995;326,15;0,5787061429999998;330,45;4,442764625764511;298,7300445947947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,4936043856237;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,355461530359;0;0;0;0;0;0;0;0;0
2023-06-20T07:00:00;145,38;22,4;208,297866416657;1,7639487359999997;332,95;1,2151714;327,54999999999995;0;326,45;4,69266722427746;298,8147450573312;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,4577550251852;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,297866416657;0;0;0;0;0;0;0;0;0
2023-06-20T08:00:00;146,79;22,1;176,888951123286;1,827775313;327,45;1,3998673800000003;325,84999999999997;0,953459071;326,25;12,623249453797692;296,18282793236096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,9175250391563;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;176,888951123286;0;0;0;0;0;0;0;0;0
2023-06-20T09:00:00;130,94;21,1;155,047363995972;1,5364293660000004;322,25;1,22234827;321,75;1,5641799299999994;323,45;25,389981339958673;299,07163492474865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,6467332866524;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,047363995972;0;0;0;0;0;0;0;0;0
2023-06-20T10:00:00;114,09;20,4;141,168032595536;1,3916580479999998;319,54999999999995;1,13000028;319,65;1,425569808;320,75;24,232405127717243;298,65030336070924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,7103686133238;5,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,168032595536;0;0;0;0;0;0;0;0;0
2023-06-20T11:00:00;105,61;20,3;171,483239319657;1,2850374599999996;317,45;1,012924965;316,84999999999997;1,2878858239999997;317,95;29,88367994613159;301,80962594782983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,2750765238309;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,483239319657;0;0;0;0;0;0;0;0;0
2023-06-20T12:00:00;100,12;20;154,83855018488399;1,1777131749999996;315,45;0,9581751000000001;315,65;1,2148552259999998;316,54999999999995;20,12635268825808;298,3454306827565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,2103490161785;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,83855018488399;0;0;0;0;0;0;0;0;0
2023-06-20T13:00:00;95,65;19,6;169,03606389209;1,1122721519999998;314,25;0,9365745400000001;315,15;1,1817912599999998;315,95;9,362900378623124;295,1194462825021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,5121490339085;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,03606389209;0;0;0;0;0;0;0;0;0
2023-06-20T14:00:00;94,62;19,2;168,47646746255901;1,072656669;313,45;0,9362667600000001;315,15;1,16826293;315,75;8,105873562122765;294,8623826057471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;625,2370715032156;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,47646746255901;0;0;0;0;0;0;0;0;0
2023-06-20T15:00:00;101,18;19,5;199,375740008846;1,044851544;312,95;0,9180349919999999;314,75;1,1402521520000002;315,25;7,431328801644087;294,95871354899344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,6995477960653;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,375740008846;0;0;0;0;0;0;0;0;0
2023-06-20T16:00:00;105,37;20,2;220,33087862950202;1,0248290559999997;312,54999999999995;0,8979649380000001;314,25;1,119310521;314,84999999999997;6,160029199641053;295,9189845732687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,8251778412857;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,33087862950202;0;0;0;0;0;0;0;0;0
2023-06-20T17:00:00;118,64;19,9;224,08349123026;1,0034327499999998;312,15;0,8647708649999998;313,45;1,08790437;314,15;5,187735473599645;296,27130361987844;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,6010005866596;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,08349123026;0;0;0;0;0;0;0;0;0
2023-06-20T18:00:00;140;20,7;230,756390006633;0,9928702999999998;311,95;0,8633508799999998;313,45;1,0833086549999997;314,04999999999995;5,730845761775738;296,3663477522707;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,5352404866009;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,756390006633;0;0;0;0;0;0;0;0;0
2023-06-20T19:00:00;160,59;20,5;247,045790950195;0,9778030700000001;311,65;0,8650548619999999;313,45;1,0807442879999998;313,95;6,770728076063506;296,5414259319645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,6950869625522;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;247,045790950195;0;0;0;0;0;0;0;0;0
2023-06-20T20:00:00;165,08;21,2;257,05092662350995;0,9622014220000001;311,34999999999997;0,855407358;313,25;1,064012248;313,75;6,776632109567188;298,3950308730935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,1031016643823;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,05092662350995;0;0;0;0;0;0;0;0;0
2023-06-20T21:00:00;150;21,2;312,32239123399603;0,938065874;310,95;0,8407010699999999;312,95;1,0433518160000002;313,34999999999997;4,802629021144008;298,07629042632715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,5117755647422;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;312,32239123399603;0;0;0;0;0;0;0;0;0
2023-06-20T22:00:00;138;20,6;347,737854915113;0,39361984200000005;310,54999999999995;0,8302309539999999;312,54999999999995;0,4409871839999999;313,04999999999995;5,050179157169385;298,14163115904387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;637,5526875450804;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,737854915113;0;0;0;0;0;0;0;0;0
2023-06-20T23:00:00;120,27;18,9;367,023021693302;0;310,65;0,8248951680000001;312,34999999999997;0;312,75;5,329285283966493;298,5694928878982;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,193932276326;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;367,023021693302;0;0;0;0;0;0;0;0;0
2023-06-21T00:00:00;119,7;18,4;349,14098951811803;0;310,54999999999995;0,8173657499999999;312,15;0;312,65;6,436275874514418;298,3612524182353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,3598128830984;3,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;349,14098951811803;0;0;0;0;0;0;0;0;0
2023-06-21T01:00:00;110,79;18,1;328,958366064519;0;309,84999999999997;0,7809273960000003;311,25;0;312,04999999999995;3,0091639870800866;296,2195035235169;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,4903769018101;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,958366064519;0;0;0;0;0;0;0;0;0
2023-06-21T02:00:00;104,84;18,3;298,009533654743;0;309,15;0,755774775;310,65;0;311,54999999999995;3,9592462260848427;297,66280296812516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,1610699693831;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,009533654743;0;0;0;0;0;0;0;0;0
2023-06-21T03:00:00;103,93;18,5;262,380057558875;0;308,54999999999995;0,7212250710000001;309,84999999999997;0;310,95;4,073868449817683;297,5754998322769;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,6718538623862;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,380057558875;0;0;0;0;0;0;0;0;0
2023-06-21T04:00:00;103,77;19,3;247,682195597594;0;307,95;0,7169063580000002;309,75;0;310,95;2,4128930132488544;297,58039405953053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,940886677;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,682195597594;0;0;0;0;0;0;0;0;0
2023-06-21T05:00:00;107,03;22,6;219,735114822671;0;307,34999999999997;0,6823566539999999;308,95;0;310,25;2,3366741451184745;297,3329499432338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,3430925883323;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,735114822671;0;0;0;0;0;0;0;0;0
2023-06-21T06:00:00;127,17;24,6;223,55423192915399;0;307,45;0,6819145699999999;308,95;0;310,34999999999997;2,221018215598119;296,8573658803054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,1678951211788;0;9,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,55423192915399;0;0;0;0;0;0;0;0;0
2023-06-21T07:00:00;137,67;25,7;257,504036589563;0;307,75;0,699404868;309,34999999999997;0;310,25;3,7920301483012357;296,65681468811755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,2639783316667;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,504036589563;0;0;0;0;0;0;0;0;0
2023-06-21T08:00:00;144,57;25,1;259,26636472011097;0;307,84999999999997;0,6795754420000002;308,84999999999997;0;310,04999999999995;6,790680678208515;294,52595001751814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;688,5624729864652;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,26636472011097;0;0;0;0;0;0;0;0;0
2023-06-21T09:00:00;126,2;23,5;213,861344470681;0;308,25;0,7209914380000002;309,84999999999997;0;310,84999999999997;18,649875801901572;299,208628056461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,546248318114;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,861344470681;0;0;0;0;0;0;0;0;0
2023-06-21T10:00:00;109,94;21,8;192,66555093106498;0;308,04999999999995;0,6830197799999999;308,95;0;309,95;27,253925929766506;301,5704828672545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,5309252722295;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,66555093106498;0;0;0;0;0;0;0;0;0
2023-06-21T11:00:00;103,01;22,2;196,155242706825;0;308,45;0,699404868;309,34999999999997;0;310,45;25,91156264373106;300,4577009261528;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;677,5552721797023;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,155242706825;0;0;0;0;0;0;0;0;0
2023-06-21T12:00:00;98,21;21,2;202,745732353235;0;308,54999999999995;0,7269539759999999;309,95;0,017581233;310,84999999999997;19,42270118569489;298,45089567419035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;697,6275166524844;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,745732353235;0;0;0;0;0;0;0;0;0
2023-06-21T13:00:00;94,79;20,5;198,706436275528;0;307,84999999999997;0,6852301999999998;308,95;0,00184668;309,65;16,32502853988388;297,4990940164242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,978806532398;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,706436275528;0;0;0;0;0;0;0;0;0
2023-06-21T14:00:00;92,36;19,6;196,519922089606;0;308,25;0,71010442;309,54999999999995;0;310,54999999999995;11,757252411513578;296,37731533462824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,2796297043764;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,519922089606;0;0;0;0;0;0;0;0;0
2023-06-21T15:00:00;97,88;20,1;192,55635880514902;0;307,84999999999997;0,6665899239999998;308,54999999999995;0;309,45;5,4986487495998695;296,0944493530536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,3091017414059;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,55635880514902;0;0;0;0;0;0;0;0;0
2023-06-21T16:00:00;100,21;19,7;207,266886534272;0;308,34999999999997;0,711481036;309,54999999999995;0;310,45;5,034237886865402;296,74790474625445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,5048287259687;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,266886534272;0;0;0;0;0;0;0;0;0
2023-06-21T17:00:00;113,66;19,4;249,126858625329;0;308,15;0,6836829059999998;308,95;0;309,84999999999997;4,979583574614701;296,72223489837387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,619478243096;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;249,126858625329;0;0;0;0;0;0;0;0;0
2023-06-21T18:00:00;138,21;20,1;224,327062285904;0;308,54999999999995;0,7003114200000001;309,34999999999997;0;310,65;5,324188372241604;296,8068003827916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,1852952426401;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,327062285904;0;0;0;0;0;0;0;0;0
2023-06-21T19:00:00;167,51;20,4;234,91677364895;0;308,45;0,6925609600000001;309,15;0;310,25;5,160152621921085;296,5644742957489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,4358661868;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,91677364895;0;0;0;0;0;0;0;0;0
2023-06-21T20:00:00;190,71;20,7;242,06540972761601;0;308,75;0,6964389880000001;309,25;0;310,65;4,863125507376425;298,8952701960248;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,7862226001813;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,06540972761601;0;0;0;0;0;0;0;0;0
2023-06-21T21:00:00;181,22;20,4;263,91893095505696;0;308,54999999999995;0,696213749;309,25;0;310,34999999999997;4,813308379624227;298,96561633001784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,0368334516055;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,91893095505696;0;0;0;0;0;0;0;0;0
2023-06-21T22:00:00;155;19;267,791998604383;0;308,54999999999995;0,6847881159999999;308,95;0;310,25;4,022968725993392;298,76835003130867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,7722297682603;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,791998604383;0;0;0;0;0;0;0;0;0
2023-06-21T23:00:00;134,88;17,7;255,966913381022;0;308,45;0,697790422;309,25;0;310,25;3,474030800128356;298,34549687038924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,8651472821256;0;2,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,966913381022;0;0;0;0;0;0;0;0;0
2023-06-22T00:00:00;132,95;17,1;264,146063546847;0;308,15;0,667451708;308,54999999999995;0;309,65;3,5180389959510596;298,85254805312024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,7954607673973;2,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;264,146063546847;0;0;0;0;0;0;0;0;0
2023-06-22T01:00:00;123,52;17,1;267,457975122222;0;308,25;0,688454895;309,04999999999995;0;310,15;5,061539816409272;298,75154292132305;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,7255812213206;2,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,457975122222;0;0;0;0;0;0;0;0;0
2023-06-22T02:00:00;115,49;17;262,838020047544;0;307,75;0,6589961520000001;308,34999999999997;0;309,25;4,825428448986633;298,5453109655647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,5605086631984;2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;262,838020047544;0;0;0;0;0;0;0;0;0
2023-06-22T03:00:00;111,34;17,1;251,08409579568902;0;308,04999999999995;0,67546518;308,75;0;309,95;3,5152543099367715;298,8035915780051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,4952526123321;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,08409579568902;0;0;0;0;0;0;0;0;0
2023-06-22T04:00:00;107,02;18,2;231,107955770407;0;307,54999999999995;0,6536044060000001;308,25;0;309,15;3,4018837299073983;298,84947649555426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,7218030870708;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,107955770407;0;0;0;0;0;0;0;0;0
2023-06-22T05:00:00;115,75;20,3;196,969574706922;0;307,75;0,6572949680000001;308,34999999999997;0;309,54999999999995;3,7944170733053886;298,0538719019647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,6916309067622;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,969574706922;0;0;0;0;0;0;0;0;0
2023-06-22T06:00:00;137,62;21,9;197,158492119816;0;307,45;0,657720264;308,34999999999997;0;309,04999999999995;3,2880556029841097;298,7269071867771;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,1809617436714;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,158492119816;0;0;0;0;0;0;0;0;0
2023-06-22T07:00:00;152,72;23,7;209,77166846901;0;307,45;0,6402047839999999;307,95;0;309,15;4,092865467087701;298,8178263740165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,956748910655;0;8,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,77166846901;0;0;0;0;0;0;0;0;0
2023-06-22T08:00:00;153,94;23,1;192,322373766738;0;307,34999999999997;0,661833324;308,45;0;309,25;6,759847375846341;297,01518914085005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,586353235764;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,322373766738;0;0;0;0;0;0;0;0;0
2023-06-22T09:00:00;130,12;21,6;177,240062077339;0;307,34999999999997;0,6276333700000001;307,65;0;308,84999999999997;4,751905425030627;296,78889382951854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,5728261793879;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,240062077339;0;0;0;0;0;0;0;0;0
2023-06-22T10:00:00;116;21,5;148,333679334917;0;307,95;0,6711352749999999;308,65;0;309,75;3,82024527446595;296,1468758350168;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,6652636336121;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,333679334917;0;0;0;0;0;0;0;0;0
2023-06-22T11:00:00;107,74;20,8;139,335771366737;0;307,65;0,6352621170000001;307,84999999999997;0;309,04999999999995;4,313474162607135;296,3702416345179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,3604971072488;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,335771366737;0;0;0;0;0;0;0;0;0
2023-06-22T12:00:00;106,72;21;148,198840720537;0;308,54999999999995;0,677598655;308,84999999999997;0;310,25;4,766934524593849;296,55079580684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,1884978996434;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,198840720537;0;0;0;0;0;0;0;0;0
2023-06-22T13:00:00;106,79;20,3;175,765482421384;0;308,04999999999995;0,651069418;308,25;0;309,54999999999995;3,862722445206394;296,8043288702183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;664,4089790498534;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,765482421384;0;0;0;0;0;0;0;0;0
2023-06-22T14:00:00;106,46;20,8;222,638970763638;0;309,34999999999997;0,68987488;309,15;0;310,84999999999997;4,892357469500608;297,0420489836866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,4478013098432;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,638970763638;0;0;0;0;0;0;0;0;0
2023-06-22T15:00:00;106,81;20,5;235,408374356361;0;308,84999999999997;0,6635736799999999;308,54999999999995;0;310,15;4,18970669235597;297,18980909793265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,8585565297122;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,408374356361;0;0;0;0;0;0;0;0;0
2023-06-22T16:00:00;108,19;20,7;179,88557407614599;0;310,04999999999995;0,6880841600000001;309,15;0;311,34999999999997;4,414366025883123;297,1155732759021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,4573706740592;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,88557407614599;0;0;0;0;0;0;0;0;0
2023-06-22T17:00:00;125,77;20,9;170,184988450107;0;309,04999999999995;0,68897952;309,15;0;310,54999999999995;5,413576313087833;297,31980439386075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,1786986212023;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,184988450107;0;0;0;0;0;0;0;0;0
2023-06-22T18:00:00;137,3;20,7;220,899782094202;0;309,04999999999995;0,6932856420000001;309,25;0;310,84999999999997;6,674839403931143;297,92780072922847;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,1111807513403;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;220,899782094202;0;0;0;0;0;0;0;0;0
2023-06-22T19:00:00;157,43;21,3;244,412511228276;0;308,25;0,7048623669999998;309,45;0,0007050959999999999;309,95;8,005775614364008;298,0585602465953;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;675,0292696332651;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;244,412511228276;0;0;0;0;0;0;0;0;0
2023-06-22T20:00:00;155;21,4;237,644672287849;0;308,25;0,6864529259999999;309,04999999999995;0,000230835;309,65;5,4356939113610645;298,9497057053784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,0417667063018;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,644672287849;0;0;0;0;0;0;0;0;0
2023-06-22T21:00:00;147,18;21,4;245,24958959079802;0;308,15;0,7044062929999998;309,45;0;309,75;3,654907212363011;298,6673991934077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;674,236820424368;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,24958959079802;0;0;0;0;0;0;0;0;0
2023-06-22T22:00:00;134,34;20,5;255,40810581045997;0;307,84999999999997;0,676774644;308,75;0,00022384;309,15;7,430223261787432;299,4579973919379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,3943967423256;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,40810581045997;0;0;0;0;0;0;0;0;0
2023-06-22T23:00:00;120,87;18,6;199,87374751041;0;307,45;0,6963662399999999;309,15;0,008437368999999998;309,45;6,034002834627458;298,5758432973117;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,7464573026514;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,87374751041;0;0;0;0;0;0;0;0;0
2023-06-23T00:00:00;103,8;17,9;205,548336060893;0;307,04999999999995;0,6602720400000001;308,34999999999997;0,012200678999999996;308,45;7,873593613822242;299,09670662059807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,8360773937632;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,548336060893;0;0;0;0;0;0;0;0;0
2023-06-23T01:00:00;95,2;17,3;212,250350024825;0;306,84999999999997;0,680048304;308,75;0,03138796399999999;308,95;8,424576961768324;299,1831822789023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;680,2046937860238;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,250350024825;0;0;0;0;0;0;0;0;0
2023-06-23T02:00:00;91,79;17,1;174,59845947733598;0;306,45;0,6505755709999999;308,04999999999995;0,03966164999999999;308,15;5,386973575436719;298,8538956112716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,1366733166452;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,59845947733598;0;0;0;0;0;0;0;0;0
2023-06-23T03:00:00;91,28;17,1;182,99034750630798;0;306,45;0,657406888;308,25;0,02800798;308,54999999999995;3,331703768944295;298,41251594563687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,3154596493135;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,99034750630798;0;0;0;0;0;0;0;0;0
2023-06-23T04:00:00;90,94;18;193,54105352922298;0;306,25;0,6453810839999998;307,95;0,02980849299999999;308,04999999999995;4,166001642831821;298,7295487052285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;695,3476281033486;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,54105352922298;0;0;0;0;0;0;0;0;0
2023-06-23T05:00:00;94,56;20,4;188,465615060543;0;306,15;0,6370682260000001;307,75;0,026473276999999993;308,04999999999995;3,45588792676687;298,6589560352423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;673,8044091300119;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,465615060543;0;0;0;0;0;0;0;0;0
2023-06-23T06:00:00;115,09;23,3;174,907114264128;0;306,15;0,649116414;308,04999999999995;0,019725899999999998;308,15;3,4468436191603637;298,0595737260785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,6220286890989;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,907114264128;0;0;0;0;0;0;0;0;0
2023-06-23T07:00:00;128,94;25,1;189,52596138368799;0;305,95;0,6198129600000001;307,34999999999997;0,02555973;307,65;3,7671601978645226;298,09277748962654;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,9222875388616;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;189,52596138368799;0;0;0;0;0;0;0;0;0
2023-06-23T08:00:00;130,87;22,7;163,495812868882;0;306,04999999999995;0,6543122999999998;308,15;0,017649784;308,34999999999997;5,335662455711948;295,6336623957835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,1701953101078;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,495812868882;0;0;0;0;0;0;0;0;0
2023-06-23T09:00:00;121,65;22,3;129,243008356464;0;305,75;0,6158425980000001;307,25;0,038276639999999994;307,54999999999995;5,41312584773708;295,7361337519241;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,0373782905767;7,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,243008356464;0;0;0;0;0;0;0;0;0
2023-06-23T10:00:00;106,27;20,6;139,894689563697;0;305,65;0,6382937500000001;307,75;0,05315500499999999;308,04999999999995;5,145271865228723;296,0062121749604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;704,5388745527478;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,894689563697;0;0;0;0;0;0;0;0;0
2023-06-23T11:00:00;98,1;20,4;171,159300851704;0;305,34999999999997;0,6178151880000001;307,25;0,04410207600000001;307,34999999999997;4,472828285204996;295,8380634502075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;682,9947364547661;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,159300851704;0;0;0;0;0;0;0;0;0
2023-06-23T12:00:00;93;19,4;144,52262682974902;0;305,45;0,634327585;307,65;0,03499178799999999;307,95;4,205684039202879;296,3117373253141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,5053843495417;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,52262682974902;0;0;0;0;0;0;0;0;0
2023-06-23T13:00:00;86,87;20,1;151,223554367365;0;305,25;0,6084684689999998;307,04999999999995;0,037676469000000004;307,25;4,438392389826085;296,1227033068939;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;681,5341338111068;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,223554367365;0;0;0;0;0;0;0;0;0
2023-06-23T14:00:00;79,98;19,3;134,004129883558;0;305,25;0,6267785809999998;307,45;0,047265215;307,65;3,831654086246306;296,4265516536383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;699,8009803977258;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,004129883558;0;0;0;0;0;0;0;0;0
2023-06-23T15:00:00;79,3;20,2;117,0552782715;0;305,34999999999997;0,6208062500000001;307,34999999999997;0,025807352999999995;307,45;3,9879786139655895;296,09699600013647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,4678424049491;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,0552782715;0;0;0;0;0;0;0;0;0
2023-06-23T16:00:00;86,87;19,4;122,639848521942;0;305,25;0,6130418;307,15;0,027207751999999998;307,45;3,865283817022015;296,66742976062943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;696,8299956207086;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,639848521942;0;0;0;0;0;0;0;0;0
2023-06-23T17:00:00;97;19,4;168,387281571934;0;305,34999999999997;0,628744176;307,54999999999995;0,009534184999999999;307,65;4,004935660566546;296,1634268363394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,3392599895676;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,387281571934;0;0;0;0;0;0;0;0;0
2023-06-23T18:00:00;107,49;19,9;190,93405873566698;0;305,25;0,6046701839999999;306,95;0,011124848000000005;307,34999999999997;4,160722823783054;296,2948758059235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,324257642516;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,93405873566698;0;0;0;0;0;0;0;0;0
2023-06-23T19:00:00;129,66;20,2;188,52680801161202;0;305,54999999999995;0,63371902;307,65;0,0018634679999999994;307,95;4,086933027878427;295,88628785906667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,1987252167519;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,52680801161202;0;0;0;0;0;0;0;0;0
2023-06-23T20:00:00;137,1;20,5;214,52126058398798;0;305,45;0,5907697199999999;306,65;0,002761626000000001;307,25;3,5106925230943036;298,2073058617989;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,3432316600197;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,52126058398798;0;0;0;0;0;0;0;0;0
2023-06-23T21:00:00;134,99;20,5;219,626800035896;0;305,65;0,6237777259999998;307,45;0,0006211559999999998;307,95;2,487286116395909;297,0409801469517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,5027973368537;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;219,626800035896;0;0;0;0;0;0;0;0;0
2023-06-23T22:00:00;130,68;20,3;232,261300393446;0;305,45;0,593243152;306,75;0;307,34999999999997;1,6406663438274525;296,46209950706486;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,857899688699;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,261300393446;0;0;0;0;0;0;0;0;0
2023-06-23T23:00:00;122,32;18,6;203,01497330389202;0;305,75;0,614067267;307,25;0;307,95;1,6161995706845338;296,5232853305823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,2125138987301;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,01497330389202;0;0;0;0;0;0;0;0;0
2023-06-24T00:00:00;117,34;17,4;203,05739054073598;0;305,45;0,5879367449999999;306,65;0;307,25;2,341335513453735;297,8081320273762;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,6204768578666;0;2,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,05739054073598;0;0;0;0;0;0;0;0;0
2023-06-24T01:00:00;109,72;17,4;192,167657113702;0;305,54999999999995;0,6017742539999998;306,95;0;307,75;2,459063342466969;297,69349192750605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,2392253364967;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,167657113702;0;0;0;0;0;0;0;0;0
2023-06-24T02:00:00;102,88;17,7;172,543882715193;0;305,34999999999997;0,59267236;306,75;0;307,34999999999997;1,9276825674330436;297,65983235333835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,5440224665946;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,543882715193;0;0;0;0;0;0;0;0;0
2023-06-24T03:00:00;100,31;17;169,688140058319;0;305,34999999999997;0,584144056;306,54999999999995;0;307,45;1,7936821328873698;297,4398431889159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;633,632268064348;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,688140058319;0;0;0;0;0;0;0;0;0
2023-06-24T04:00:00;94,33;18,7;174,344553789553;0;305,25;0,6021603779999999;306,95;0,00019865800000000005;307,34999999999997;1,6884488801743571;297,8644593615462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;651,3339048375415;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,344553789553;0;0;0;0;0;0;0;0;0
2023-06-24T05:00:00;92,51;20,3;176,210219261111;0;305,04999999999995;0,5712494730000001;306,25;0,000579186;306,95;2,3926963260916483;298,08847279129225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,5537714470577;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,210219261111;0;0;0;0;0;0;0;0;0
2023-06-24T06:00:00;92,29;21,6;147,93278077253498;0;305,25;0,606523859;307,04999999999995;0,001208736;307,54999999999995;2,1357746585041597;298,020957675469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,7498739646499;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,93278077253498;0;0;0;0;0;0;0;0;0
2023-06-24T07:00:00;92,3;23,4;108,497981909723;0;304,84999999999997;0,56597944;306,15;0,000570792;306,75;2,04437990202541;298,2128698363734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,9150989772534;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,497981909723;0;0;0;0;0;0;0;0;0
2023-06-24T08:00:00;90,57;23,4;99,3623862350407;0;304,95;0,571982549;306,25;0,00019166300000000007;306,84999999999997;2,151794205084971;297,8478984558824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;692,0781074673557;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,3623862350407;0;0;0;0;0;0;0;0;0
2023-06-24T09:00:00;81,69;21,9;80,3875886353619;0;305,15;0,592862624;306,75;0;307,04999999999995;2,7941196861888415;299,2261512391442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,9562680776615;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,3875886353619;0;0;0;0;0;0;0;0;0
2023-06-24T10:00:00;57,64;21,8;76,7841662596757;0;305,75;0,614461785;307,25;0;308,15;3,532144456297403;298,1897180474021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;689,5993724508538;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,7841662596757;0;0;0;0;0;0;0;0;0
2023-06-24T11:00:00;25;21,8;77,5842366804502;0;306,04999999999995;0,614461785;307,25;0;308,54999999999995;3,0197278826728806;298,4543230387553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,5830440925562;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,5842366804502;0;0;0;0;0;0;0;0;0
2023-06-24T12:00:00;14,99;20,7;68,8189663459907;0;305,45;0,6148563030000002;307,25;0,0006253529999999998;308,04999999999995;2,9340164152410066;298,2675780764075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;686,1813857881469;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,8189663459907;0;0;0;0;0;0;0;0;0
2023-06-24T13:00:00;1,9;21,2;70,74728762805681;0;305,25;0,6152508210000001;307,25;0,0006211559999999998;307,95;1,55492121744929;294,3021180267931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,796978175884;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,74728762805681;0;0;0;0;0;0;0;0;0
2023-06-24T14:00:00;0,31;20,3;75,3192795176926;0;305,25;0,6194156440000002;307,34999999999997;0,0010282650000000002;307,84999999999997;0,9722841021604816;295,2969749557935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;683,0155984780663;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,3192795176926;0;0;0;0;0;0;0;0;0
2023-06-24T15:00:00;10;20,9;86,3920027366573;0;305,34999999999997;0,6184223540000001;307,34999999999997;0,00020705199999999997;307,95;2,3268807094904327;297,42468877338433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;702,8022969182185;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,3920027366573;0;0;0;0;0;0;0;0;0
2023-06-24T16:00:00;28,2;22,2;100,629092129333;0;305,45;0,622577384;307,45;0,00020705199999999997;307,95;2,8139832360619903;297,52402421765464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;679,3635956358952;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,629092129333;0;0;0;0;0;0;0;0;0
2023-06-24T17:00:00;80,98;21,3;126,722516937856;0;305,45;0,6221772699999999;307,45;0;307,95;2,628421984954914;298,2503159618484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,8746066447527;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,722516937856;0;0;0;0;0;0;0;0;0
2023-06-24T18:00:00;99,77;21,2;208,61861888583098;0;305,54999999999995;0,626326704;307,54999999999995;0;308,04999999999995;2,34000454388264;297,7758232659666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,4931297104041;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,61861888583098;0;0;0;0;0;0;0;0;0
2023-06-24T19:00:00;129,95;20,7;242,603474211916;0;305,65;0,626729616;307,54999999999995;0;308,04999999999995;0,5012334872214201;292,47866534222277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,8446803974331;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,603474211916;0;0;0;0;0;0;0;0;0
2023-06-24T20:00:00;141,44;22;254,462867329817;0;305,65;0,6259237919999999;307,54999999999995;0;308,04999999999995;0,32777596570340456;290,74176278188423;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,4122748767618;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,462867329817;0;0;0;0;0;0;0;0;0
2023-06-24T21:00:00;150,72;22,5;263,310013986955;0;305,65;0,6223773269999999;307,45;0;308,04999999999995;0,6337993311734822;292,29831418006626;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,4740336492741;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,310013986955;0;0;0;0;0;0;0;0;0
2023-06-24T22:00:00;130,46;22,2;241,100086169554;0;305,54999999999995;0,6223773269999999;307,45;0;308,04999999999995;1,4167526894749554;296,5737821916435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,2500862459093;7,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,100086169554;0;0;0;0;0;0;0;0;0
2023-06-24T23:00:00;118,31;19,9;229,502285692222;0;305,25;0,6142645260000001;307,25;0,007197855000000001;307,84999999999997;2,1583471222572324;298,91376711470656;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,8404612372847;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,502285692222;0;0;0;0;0;0;0;0;0
2023-06-25T00:00:00;121,06;19,5;213,105211544441;0;304,95;0,6132782310000001;307,25;0,016228400000000004;307,65;0,5664076280079953;293,11885487373263;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,0503771911609;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,105211544441;0;0;0;0;0;0;0;0;0
2023-06-25T01:00:00;113;18,3;180,482898947097;0;304,84999999999997;0,6015811919999998;306,95;0,014804218;307,45;0,2636545492296702;290,49442464790303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;658,1198721534417;3,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,482898947097;0;0;0;0;0;0;0;0;0
2023-06-25T02:00:00;107,95;17,9;176,242761349723;0;304,45;0,5748714840000001;306,34999999999997;0,013991399000000003;306,84999999999997;0,22461176247688283;290,1288181443963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,2119549030685;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,242761349723;0;0;0;0;0;0;0;0;0
2023-06-25T03:00:00;106,49;18,4;177,537828763555;0;304,34999999999997;0,5745021480000001;306,34999999999997;0,014269800000000001;306,75;0,13423611387037662;289,71612754494976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;656,6280337075783;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,537828763555;0;0;0;0;0;0;0;0;0
2023-06-25T04:00:00;101,89;20,6;193,290108785603;0;304,34999999999997;0,571066204;306,25;0,006421410000000001;306,65;0,15309053140237427;289,81283650731956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,8781603778917;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,290108785603;0;0;0;0;0;0;0;0;0
2023-06-25T05:00:00;101,93;23,8;182,414850972267;0;304,25;0,56634318;306,15;0,006988004999999999;306,65;0,25793865389337645;290,4987692592635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,424672561854;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,414850972267;0;0;0;0;0;0;0;0;0
