timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-06-25T06:00:00;88,66;25,3;149,324330480082;0;304,25;0,56634318;306,15;0,004311717999999999;306,54999999999995;0,3283624379336647;290,85887333779374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;630,7273511472293;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,324330480082;0;0;0;0;0;0;0;0;0
2023-06-25T07:00:00;79,37;25,9;116,98620604919701;0;304,54999999999995;0,56543383;306,15;0;306,65;0,25155295555238333;290,31669987597417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,2692784121147;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,98620604919701;0;0;0;0;0;0;0;0;0
2023-06-25T08:00:00;54;26;93,54646023570409;0;305,65;0,7041642660000001;309,34999999999997;0;309,84999999999997;0,2919950603459013;290,49334668661487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;627,8353304316419;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,54646023570409;0;0;0;0;0;0;0;0;0
2023-06-25T09:00:00;32,55;25,6;77,37277472196199;0;306,45;0,685451242;308,95;0,000246224;310,75;0,31153254422039767;290,7545564040984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,0925468985988;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,37277472196199;0;0;0;0;0;0;0;0;0
2023-06-25T10:00:00;9,69;24;69,17158316944091;0;305,15;0,5921015680000001;306,75;0,0018382860000000002;307,75;0,29376475602198765;290,5083044066962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;626,7641797491721;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,17158316944091;0;0;0;0;0;0;0;0;0
2023-06-25T11:00:00;0,1;22,3;68,6388174951086;0;304,54999999999995;0,5536290680000001;305,84999999999997;0,0014997279999999999;306,54999999999995;0,33939654167408234;290,9012427560079;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,8865033311971;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,6388174951086;0;0;0;0;0;0;0;0;0
2023-06-25T12:00:00;0;21,7;69,1918772301845;0;304,04999999999995;0,5276426430000001;305,25;0,00017067800000000006;305,34999999999997;0,2986853213312781;290,5829844909453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,436714680864;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,1918772301845;0;0;0;0;0;0;0;0;0
2023-06-25T13:00:00;-0,1;21,2;70,04915726866601;0;303,95;0,505190092;304,75;0,00016228400000000003;304,75;0,34938066149324526;290,772350754098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,0540815357118;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,04915726866601;0;0;0;0;0;0;0;0;0
2023-06-25T14:00:00;-0,1;20,8;74,29841969074059;0;303,95;0,5009958900000001;304,65;0,000158087;304,45;0,433944105765228;291,3625933643212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,7494761275583;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,29841969074059;0;0;0;0;0;0;0;0;0
2023-06-25T15:00:00;-0,01;20,3;80,647093466361;0;303,84999999999997;0,48808312;304,34999999999997;0,00015249099999999996;304,04999999999995;0,26754243415901663;290,33272883541576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;644,314480127314;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,647093466361;0;0;0;0;0;0;0;0;0
2023-06-25T16:00:00;9,69;20,2;96,51002105928549;0;303,95;0,49196674400000007;304,45;0,00015528900000000002;304,25;0,23874999740934746;290,21583812189846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;663,4400486793013;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,51002105928549;0;0;0;0;0;0;0;0;0
2023-06-25T17:00:00;71,24;20,1;159,609230794323;0;303,84999999999997;0,483104079;304,25;0;303,84999999999997;0,48432277484956854;291,6854811696835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,2158099375913;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,609230794323;0;0;0;0;0;0;0;0;0
2023-06-25T18:00:00;106,54;19,8;210,777187932773;0;303,95;0,48714299199999994;304,34999999999997;0;304,04999999999995;0,21472785677245573;290,08383181560924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,9615883565975;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,777187932773;0;0;0;0;0;0;0;0;0
2023-06-25T19:00:00;126,09;20;256,924459767472;0;303,95;0,48682961599999997;304,34999999999997;0;303,95;0,26149098968689466;290,44466937291264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,6454921977619;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;256,924459767472;0;0;0;0;0;0;0;0;0
2023-06-25T20:00:00;153,81;20,1;278,470364764245;0;304,04999999999995;0,48729967999999996;304,34999999999997;0;303,95;0,39004600330961586;291,3553109016262;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,2105065959106;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,470364764245;0;0;0;0;0;0;0;0;0
2023-06-25T21:00:00;163,44;20,6;252,74879666933697;0;304,04999999999995;0,49133439600000006;304,45;0;303,95;0,6356690238768664;292,7378830274174;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;665,464485545251;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;252,74879666933697;0;0;0;0;0;0;0;0;0
2023-06-25T22:00:00;145,3;20,7;222,270830486117;0;304,04999999999995;0,47829012;304,15;0;303,84999999999997;0,881283339871714;294,38424814551064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;659,3979390966965;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;222,270830486117;0;0;0;0;0;0;0;0;0
2023-06-25T23:00:00;119,01;19;230,866517896059;0;303,95;0,47813623;304,15;0;303,84999999999997;1,8088860300304057;296,26770494133297;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;655,1214729869973;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,866517896059;0;0;0;0;0;0;0;0;0
2023-06-26T00:00:00;119,09;19,3;199,103457790874;0;303,84999999999997;0,4610460460000001;303,75;0;303,45;3,8934837062979417;298,65618592880037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,529645050225;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,103457790874;0;0;0;0;0;0;0;0;0
2023-06-26T01:00:00;108,63;19,1;175,247349255003;0;303,65;0,46119434000000004;303,75;0;303,54999999999995;4,211030192736602;298,76962973524763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,6095920857199;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,247349255003;0;0;0;0;0;0;0;0;0
2023-06-26T02:00:00;95,6;18,6;162,526876810779;0;303,45;0,4442188739999999;303,34999999999997;0;303,15;4,020212575690149;298,5578653678274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,9637837580902;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,526876810779;0;0;0;0;0;0;0;0;0
2023-06-26T03:00:00;89,48;18,7;172,745721808876;0;303,45;0,44915034900000006;303,45;0;303,25;3,751034595183964;298,0453965338613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;666,6638873797144;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,745721808876;0;0;0;0;0;0;0;0;0
2023-06-26T04:00:00;87,63;20,2;182,758730543279;0;303,25;0,4359284;303,15;0;302,84999999999997;3,674764542188843;297,8794150486636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;685,7872209909765;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,758730543279;0;0;0;0;0;0;0;0;0
2023-06-26T05:00:00;101,97;22,2;212,83934257141502;0;303,15;0,4349491;303,15;0;302,95;2,439225235545755;296,2579076243731;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;662,3502212162458;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,83934257141502;0;0;0;0;0;0;0;0;0
2023-06-26T06:00:00;128;22,5;202,722971524033;0;303,04999999999995;0,431015112;303,04999999999995;0;302,65;0,9481642805351357;294,3995532937558;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,4089861941242;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,722971524033;0;0;0;0;0;0;0;0;0
2023-06-26T07:00:00;132,05;22,4;173,257794675899;0;302,95;0,43129211399999995;303,04999999999995;0,00026860800000000004;302,75;3,051159136403564;297,52381312987217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;676,3720452955048;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,257794675899;0;0;0;0;0;0;0;0;0
2023-06-26T08:00:00;120,58;21,7;164,710170349023;0;303,04999999999995;0,4308766109999999;303,04999999999995;0;302,84999999999997;4,011970181120087;295,68731834678783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,2517765120278;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;164,710170349023;0;0;0;0;0;0;0;0;0
2023-06-26T09:00:00;101,52;21,6;113,348006059265;0;303,04999999999995;0,4352289;303,15;0,0009597140000000001;302,95;4,39892070051745;296,2930885111396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,4480092291135;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,348006059265;0;0;0;0;0;0;0;0;0
2023-06-26T10:00:00;87,9;21,9;96,78230782943251;0;303,15;0,44450427;303,34999999999997;0,0008310059999999997;303,04999999999995;4,218104881290554;296,23790160781397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,1883644281905;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,78230782943251;0;0;0;0;0;0;0;0;0
2023-06-26T11:00:00;82,84;20,8;87,3845113248988;0;303,25;0,45654965999999997;303,65;0;303,25;4,61101281853838;296,56069795484416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,2269087496425;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,3845113248988;0;0;0;0;0;0;0;0;0
2023-06-26T12:00:00;74,92;20,9;94,58839088405489;0;303,45;0,469745028;303,95;0,0055288479999999985;303,54999999999995;4,762202059869462;296,67783996653156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;623,1623860587675;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,58839088405489;0;0;0;0;0;0;0;0;0
2023-06-26T13:00:00;58,76;20,2;103,392218882356;0;303,75;0,4874563679999999;304,34999999999997;0,004893702000000001;303,75;5,375501481514251;297,145843333406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,2900698201618;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,392218882356;0;0;0;0;0;0;0;0;0
2023-06-26T14:00:00;50,93;20;100,502977466535;0;303,84999999999997;0,49743683400000005;304,54999999999995;0,015249099999999998;304,04999999999995;4,788569136338509;297,0885924555696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;621,1732092342323;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,502977466535;0;0;0;0;0;0;0;0;0
2023-06-26T15:00:00;54,03;19,9;117,482768347225;0;304,04999999999995;0,505352376;304,75;0,0048139590000000005;304,25;4,447627894410599;296,7889858893661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,1637234922563;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,482768347225;0;0;0;0;0;0;0;0;0
2023-06-26T16:00:00;64,32;20,1;120,886288482488;0;304,25;0,51340502;304,95;0,00047845799999999996;304,54999999999995;4,889851762372332;296,5786826288166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;619,1987071199071;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,886288482488;0;0;0;0;0;0;0;0;0
2023-06-26T17:00:00;83,48;20,2;132,946155548063;0;304,34999999999997;0,52093164;305,15;0;304,75;6,402491867980044;296,96551181010517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,3267872491951;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,946155548063;0;0;0;0;0;0;0;0;0
2023-06-26T18:00:00;97;20,3;191,450226221595;0;304,45;0,5179223909999998;305,04999999999995;0,009574756;304,75;5,2619446061861685;296,59649057010273;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,8945335178387;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,450226221595;0;0;0;0;0;0;0;0;0
2023-06-26T19:00:00;109,43;21,4;207,052154183561;0;305,25;0,6045792489999999;307,04999999999995;0,012935153999999999;306,95;6,589509759795426;296,8349289101548;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;637,162844064487;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,052154183561;0;0;0;0;0;0;0;0;0
2023-06-26T20:00:00;118;21,8;203,14423649369002;0;305,65;0,60853702;307,15;0,002451048;307,75;7,248574203873057;297,9697064699289;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;629,9412330432384;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,14423649369002;0;0;0;0;0;0;0;0;0
2023-06-26T21:00:00;126,16;21,7;221,58137565836898;0;305,75;0,6036069439999999;307,04999999999995;0;307,84999999999997;6,968181699704261;298,29489215969096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;636,2432389199341;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;221,58137565836898;0;0;0;0;0;0;0;0;0
2023-06-26T22:00:00;129,37;20,7;213,34828023226802;0;305,25;0,5616257519999999;306,04999999999995;0;306,84999999999997;4,633965920828267;298,63727160740575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;630,1796145960421;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,34828023226802;0;0;0;0;0;0;0;0;0
2023-06-26T23:00:00;118,06;19,1;185,53133170849802;0;304,84999999999997;0,548917236;305,75;0;306,34999999999997;4,088789414839574;298,08898119971116;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;634,0115966345825;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;185,53133170849802;0;0;0;0;0;0;0;0;0
2023-06-27T00:00:00;114,23;18,8;146,307021441934;0;304,54999999999995;0,544036125;305,65;0,00054561;306,15;5,201909916132012;298,65088153608076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,1587217907085;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,307021441934;0;0;0;0;0;0;0;0;0
2023-06-27T01:00:00;100,78;16,8;144,452516545651;0;304,25;0,5414185959999999;305,54999999999995;0,0016116479999999994;305,95;5,596259456555344;298,623570950162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;630,0573059185294;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,452516545651;0;0;0;0;0;0;0;0;0
2023-06-27T02:00:00;93,22;16,6;138,578484054429;0;304,15;0,5368802399999999;305,45;0,001410192;305,75;3,4225174584878686;297,00054705277336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;645,7643001879376;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,578484054429;0;0;0;0;0;0;0;0;0
2023-06-27T03:00:00;94,12;16,7;135,678977887829;0;304,15;0,5318326480000001;305,34999999999997;0,000176274;305,75;2,7975545521134495;297,64870154652607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;661,5647237579188;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,678977887829;0;0;0;0;0;0;0;0;0
2023-06-27T04:00:00;89,27;17,7;128,566056807739;0;304,15;0,5271348060000001;305,25;0;305,65;2,817280492533965;296,7185116491127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;678,3135672855431;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,566056807739;0;0;0;0;0;0;0;0;0
2023-06-27T05:00:00;92,17;19,7;115,09360732044301;0;304,04999999999995;0,52412136;305,15;0;305,54999999999995;2,4303894092136016;297,30950737067275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,5088938235514;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,09360732044301;0;0;0;0;0;0;0;0;0
2023-06-27T06:00:00;115,29;19,6;163,194243797179;0;304,04999999999995;0,52277832;305,15;0,0003469519999999999;305,54999999999995;2,7204282691492923;297,7486208372031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;652,6010376710111;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,194243797179;0;0;0;0;0;0;0;0;0
2023-06-27T07:00:00;130;23,3;192,25289075622;0;304,04999999999995;0,5175894289999998;305,04999999999995;0;305,54999999999995;3,221996473573612;297,8201553956477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,420777567244;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,25289075622;0;0;0;0;0;0;0;0;0
2023-06-27T08:00:00;127,05;21,7;200,51366837210898;0;304,04999999999995;0,518754796;305,04999999999995;0;305,65;4,027052096844474;295,41516946921263;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,3021039105399;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;200,51366837210898;0;0;0;0;0;0;0;0;0
2023-06-27T09:00:00;102,24;20,8;193,47568908867999;0;304,04999999999995;0,518088872;305,04999999999995;0;305,54999999999995;4,530615893410709;295,33070244637213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;672,9967737001489;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,47568908867999;0;0;0;0;0;0;0;0;0
2023-06-27T10:00:00;90;21,7;182,006649419788;0;304,04999999999995;0,496160946;304,54999999999995;0;305,34999999999997;4,0256284302222465;295,46375975063444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,087368759621;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,006649419788;0;0;0;0;0;0;0;0;0
2023-06-27T11:00:00;80,27;21,5;187,519304720251;0;303,84999999999997;0,52277832;305,15;0;304,84999999999997;4,218653987063428;295,9289346462223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,447360022745;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,519304720251;0;0;0;0;0;0;0;0;0
2023-06-27T12:00:00;72,27;21,1;178,542281537244;0;305,04999999999995;0,5358477779999998;305,45;0;306,95;4,8767387571126;295,96006209293785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;690,4253152867427;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,542281537244;0;0;0;0;0;0;0;0;0
2023-06-27T13:00:00;63,46;18,7;177,437668827409;0;302,75;0,417954048;302,75;0,0002546180000000001;302,25;3,9492579675022728;295,7620593188688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,6720622288982;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,437668827409;0;0;0;0;0;0;0;0;0
2023-06-27T14:00:00;68,12;18,8;172,69455026551;0;304,45;0,56543383;306,15;0;306,15;3,8888944857234464;295,7934997820962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,8155213384648;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,69455026551;0;0;0;0;0;0;0;0;0
2023-06-27T15:00:00;77,95;19,2;172,815217482674;0;306,04999999999995;0,582831794;306,54999999999995;0;308,15;3,4823827930940703;295,70018737194454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;668,990439786331;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,815217482674;0;0;0;0;0;0;0;0;0
2023-06-27T16:00:00;89,05;18,8;192,50626052931;0;303,15;0,3968221530000001;302,25;0;302,34999999999997;3,82812199461673;295,94694113413226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;649,1340670581418;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,50626052931;0;0;0;0;0;0;0;0;0
2023-06-27T17:00:00;96,4;19,8;198,12498826958898;0;302,25;0,37513905200000003;301,75;0;300,65;4,325731448768164;295,8166760163403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;667,8791536514359;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,12498826958898;0;0;0;0;0;0;0;0;0
2023-06-27T18:00:00;113,57;19,4;206,684488250187;0;302,75;0,41386617000000003;302,65;0;301,45;4,73256659486648;296,073679660797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,3913131044918;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,684488250187;0;0;0;0;0;0;0;0;0
2023-06-27T19:00:00;130,41;20,9;212,86576537378298;0;302,95;0,41320164499999995;302,65;0;301,95;6,1372156149357675;296,14017103710296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,1160476573918;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;212,86576537378298;0;0;0;0;0;0;0;0;0
2023-06-27T20:00:00;134,79;21,7;195,88571456753002;0;302,84999999999997;0,4087206479999999;302,54999999999995;0;301,65;4,697195928984503;297,69306053783833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,4169360526262;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,88571456753002;0;0;0;0;0;0;0;0;0
2023-06-27T21:00:00;130,83;21,8;190,923194208794;0;302,65;0,3958036810000001;302,25;0;301,04999999999995;5,403218321813419;297,94068759738593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;653,812194359021;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,923194208794;0;0;0;0;0;0;0;0;0
2023-06-27T22:00:00;125,06;20,7;208,888158381177;0;303,45;0,48682961599999997;304,34999999999997;0;302,54999999999995;6,798576623179931;297,63229931839464;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,746813139585;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,888158381177;0;0;0;0;0;0;0;0;0
2023-06-27T23:00:00;116,16;18,5;209,028145000836;0;309,04999999999995;0,7844724620000002;311,25;0;312,15;5,203085483173976;297,96329616759783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,9978279319553;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;209,028145000836;0;0;0;0;0;0;0;0;0
2023-06-28T00:00:00;98,08;17,4;208,783633771144;0;309,34999999999997;0,7854853380000001;311,25;0;313,65;4,671117803473817;298,24963822255944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,463428149162;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,783633771144;0;0;0;0;0;0;0;0;0
2023-06-28T01:00:00;90,59;17,5;199,04501478009502;0;307,75;0,6980156610000001;309,25;0;310,75;3,923654315953724;298,31590500630244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,9763291747681;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,04501478009502;0;0;0;0;0;0;0;0;0
2023-06-28T02:00:00;87,09;16,7;198,703442572948;0;309,15;0,7977321839999999;311,54999999999995;0;313,34999999999997;3,743896264062255;297,9937725320418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;624,3331841734296;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,703442572948;0;0;0;0;0;0;0;0;0
2023-06-28T03:00:00;86,29;16,9;200,113858770496;0;308,25;0,720389868;309,75;0,0013010700000000003;311,75;2,6652630385678804;297,1604049377846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;606,4812771708017;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,113858770496;0;0;0;0;0;0;0;0;0
2023-06-28T04:00:00;87,24;18,9;235,895043777044;0;306,95;0,711939908;309,54999999999995;0,00023503199999999998;309,95;2,4096715847740913;295,15061649016053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;586,5258922009793;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,895043777044;0;0;0;0;0;0;0;0;0
2023-06-28T05:00:00;94,39;20,7;216,764525163995;0;306,34999999999997;0,7667415360000002;310,75;0,010899609000000003;307,84999999999997;3,371531642575038;296,4492287534252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;606,1322396117592;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,764525163995;0;0;0;0;0;0;0;0;0
2023-06-28T06:00:00;116,03;22,5;225,198034040539;0;308,54999999999995;1,018972842;316,45;0,029616830000000004;307,65;3,0068567794086087;297,71899157887617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;598,1768895456928;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,198034040539;0;0;0;0;0;0;0;0;0
2023-06-28T07:00:00;131,5;24,8;227,381338858337;1,0757610499999999;326,95;1,31852952;324,65;1,0479922989999997;321,45;2,49655659716361;297,5725155500049;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;607,4270718567382;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;227,381338858337;0;0;0;0;0;0;0;0;0
2023-06-28T08:00:00;128,15;23,8;245,430235515275;1,7284924799999999;332,75;1,348172931;325,84999999999997;1,841215506;329,04999999999995;4,4494704843548565;294,2205222460572;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;598,1031712548156;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,430235515275;0;0;0;0;0;0;0;0;0
2023-06-28T09:00:00;113,65;22,7;236,808090858828;2,1896028800000003;329,65;1,812085528;329,04999999999995;2,217896256;329,95;5,234476426505153;292,89270204853284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,1486240955849;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,808090858828;0;0;0;0;0;0;0;0;0
2023-06-28T10:00:00;101,89;22;217,776060704395;2,6891913759999997;331,34999999999997;1,90917333;328,54999999999995;2,3676228320000003;329,25;5,921245510930695;293,0904446386368;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,9912092331753;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,776060704395;0;0;0;0;0;0;0;0;0
2023-06-28T11:00:00;99,3;21,6;210,67417604243;2,909833262;333,75;1,916221492;328,95;2,344441402;328,95;11,04540049848618;295,44282115147564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,1948680069888;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,67417604243;0;0;0;0;0;0;0;0;0
2023-06-28T12:00:00;101,18;20,4;212,513060091099;2,8216542920000003;338,04999999999995;1,9222315960000003;328,95;2,1195297679999996;325,95;13,253677722320845;296,5396711560761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;591,5176485201881;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,513060091099;0;0;0;0;0;0;0;0;0
2023-06-28T13:00:00;97,42;21;197,327552268786;3,0235523760000005;339,95;1,983211208;329,34999999999997;2,4674330879999995;331,54999999999995;15,591190899299319;298,07181807352856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;569,3532335974414;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,327552268786;0;0;0;0;0;0;0;0;0
2023-06-28T14:00:00;95,59;20,3;211,346698389584;2,939192676;337,25;1,9146378240000002;328,34999999999997;2,342794779;329,84999999999997;20,5086170804107;299,07036581717034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;588,5812982740816;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,346698389584;0;0;0;0;0;0;0;0;0
2023-06-28T15:00:00;95,39;20,4;225,743384413089;2,856839142;335,34999999999997;1,8653930240000003;328,34999999999997;2,2519689010000006;329,25;21,558183923612994;300,31201341951476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;607,9024401442542;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,743384413089;0;0;0;0;0;0;0;0;0
2023-06-28T16:00:00;97,6;20,7;245,032666602669;2,571076604;333,54999999999995;1,7903506640000006;327,84999999999997;2,1721125820000005;329,34999999999997;24,04105803524642;300,6824868155376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;586,0521762160292;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,032666602669;0;0;0;0;0;0;0;0;0
2023-06-28T17:00:00;107,08;20;241,550359044789;2,5205783;335,04999999999995;1,7892076809999997;328,45;2,1444235739999997;330,04999999999995;29,276452866960945;301,41391180092864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,9409394194603;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,550359044789;0;0;0;0;0;0;0;0;0
2023-06-28T18:00:00;128,92;21,1;234,030486242638;2,280116781;335,45;1,745287475;329,04999999999995;2,093849724;331,34999999999997;30,0715325509948;300,8586610991951;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,4633926939393;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,030486242638;0;0;0;0;0;0;0;0;0
2023-06-28T19:00:00;155,18;20,9;208,188661737839;2,0903214459999995;335,04999999999995;1,712051432;329,54999999999995;2,002114496;331,04999999999995;23,900560098378016;299,7510498505157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,01254635467;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,188661737839;0;0;0;0;0;0;0;0;0
2023-06-28T20:00:00;167,62;20,6;199,884261605908;2,4670301759999997;334,75;1,7974352000000002;328,34999999999997;1,9913981560000003;327,75;8,567935861530426;295,9340878268867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,0614082579292;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,884261605908;0;0;0;0;0;0;0;0;0
2023-06-28T21:00:00;159,1;21,2;194,894904578972;2,687991034;335,34999999999997;1,8615737540000001;329,25;2,2619032;330,75;8,13179910178362;296,0945548308637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,8956021171034;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;194,894904578972;0;0;0;0;0;0;0;0;0
2023-06-28T22:00:00;140;20,1;191,293461794657;2,941853574;335,34999999999997;1,9414608509999998;329,45;2,34505976;329,95;8,796223719310685;296,8461637603634;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,4707915042601;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,293461794657;0;0;0;0;0;0;0;0;0
2023-06-28T23:00:00;121,1;18,3;211,812452568234;2,840645717;335,25;1,858006304;328,34999999999997;2,2531426620000006;329,34999999999997;4,352932922729977;296,88179382986675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;554,9412602145833;0;3,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;211,812452568234;0;0;0;0;0;0;0;0;0
2023-06-29T00:00:00;119,46;17,7;231,80213911368898;2,6977056899999994;332,95;1,8543045500000002;328,15;2,13153039;327,34999999999997;4,020221869138904;298,39119398952914;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;557,4507660885619;2,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,80213911368898;0;0;0;0;0;0;0;0;0
2023-06-29T01:00:00;110,06;17,1;253,945484580196;2,9814116979999996;335,25;1,960049364;329,54999999999995;2,2736715879999996;328,45;3,4068579122154135;298,22305775901157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;573,640021011953;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,945484580196;0;0;0;0;0;0;0;0;0
2023-06-29T02:00:00;101,72;16,4;226,517331077281;3,09146823;336,15;2,0514935999999997;330,75;2,35149516;329,15;2,1465396714718796;297,05036028464997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,3194991151149;0;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,517331077281;0;0;0;0;0;0;0;0;0
2023-06-29T03:00:00;98,08;17,4;198,402478755305;3,1210081149999995;336,84999999999997;2,0394622;330,15;2,4364844100000003;330,15;1,8835797096323972;296,8642055931515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,9480776915193;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,402478755305;0;0;0;0;0;0;0;0;0
2023-06-29T04:00:00;99,92;19,1;197,147196639;2,607742995;329,45;2,0967540479999998;331,54999999999995;2,3838694190000003;329,84999999999997;2,1007190429314515;297,83337258373365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,0392828837502;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,147196639;0;0;0;0;0;0;0;0;0
2023-06-29T05:00:00;104,52;21,1;162,90507916712798;1,693054411;329,04999999999995;1,61114436;329,15;1,732420872;328,25;2,0679958729050396;297,9683133293081;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;576,0286789554617;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,90507916712798;0;0;0;0;0;0;0;0;0
2023-06-29T06:00:00;121,81;23,7;168,343443929967;1,313722556;327,75;1,5068209300000002;330,15;1,559789868;329,54999999999995;2,1344788516945856;297,93332533157144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;584,2360760875662;8,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,343443929967;0;0;0;0;0;0;0;0;0
2023-06-29T07:00:00;130,55;24,5;170,206271571897;1,3064617459999999;327,75;1,5062221580000001;330,25;1,5353465400000001;329,54999999999995;3,643681936282356;297,2584950930685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,1776524799574;0;9,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,206271571897;0;0;0;0;0;0;0;0;0
2023-06-29T08:00:00;130,31;23,8;145,101496533036;1,4671285020000002;330,04999999999995;1,523197624;329,25;1,6849192260000003;329,34999999999997;5,980780882518143;294,3500083427598;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,8570768199725;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,101496533036;0;0;0;0;0;0;0;0;0
2023-06-29T09:00:00;116,39;23,2;120,187023215225;1,611736137;336,25;1,4935276320000002;329,95;1,4864990559999998;328,95;8,514104542111372;295,01569585060355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,5905911122904;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;120,187023215225;0;0;0;0;0;0;0;0;0
2023-06-29T10:00:00;105,95;23,2;94,7917284535547;1,620526054;336,54999999999995;1,5082003440000002;330,34999999999997;1,497611313;329,45;24,620749744836996;300,5355528383024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,5733320531792;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,7917284535547;0;0;0;0;0;0;0;0;0
2023-06-29T11:00:00;98,6;20,9;95,5720032050177;1,630433772;336,75;1,5147392699999997;330,54999999999995;1,6290781409999997;332,45;21,375603316099962;298,93086254345116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,368874719974;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,5720032050177;0;0;0;0;0;0;0;0;0
2023-06-29T12:00:00;99,84;21,2;100,054441401032;1,635396025;336,84999999999997;1,5170532159999999;330,75;1,6088947679999999;331,95;29,248314266319802;300,29833817444046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;591,9916483588178;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,054441401032;0;0;0;0;0;0;0;0;0
2023-06-29T13:00:00;98,24;20,9;107,60572151109899;1,669163688;336,95;1,5100302359999997;330,54999999999995;1,685092702;332,84999999999997;36,97895061198237;301,6166967853195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;611,787449193982;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,60572151109899;0;0;0;0;0;0;0;0;0
2023-06-29T14:00:00;98,6;21,2;124,76957393344699;1,6850954999999999;336,95;1,526709114;330,95;1,686975756;332,25;46,70016073056487;303,0357290366342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;631,8662704490625;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,76957393344699;0;0;0;0;0;0;0;0;0
2023-06-29T15:00:00;100;19,4;164,90224960892598;1,7278769200000001;337,15;1,538171121;331,04999999999995;1,7291332219999995;332,54999999999995;37,81788336284025;301,61594002010116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,2330838220176;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,90224960892598;0;0;0;0;0;0;0;0;0
2023-06-29T16:00:00;101,12;20,4;146,192351680431;1,6737216300000002;335,34999999999997;1,5482607089999998;330,45;1,8550320299999998;333,65;26,04563373084336;300,23343267483017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,5480605136354;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,192351680431;0;0;0;0;0;0;0;0;0
2023-06-29T17:00:00;112,03;19,6;139,993708586695;1,855309032;338,34999999999997;1,5882902959999998;331,34999999999997;1,8550823939999999;333,84999999999997;18,26522754038876;297,7931009620834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;648,8495267602156;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,993708586695;0;0;0;0;0;0;0;0;0
2023-06-29T18:00:00;131,26;20,5;162,604695164964;1,8564394240000002;337,95;1,57699477;330,84999999999997;1,8676090399999998;333,84999999999997;17,34191641211986;298,5629375380984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;654,0096418075395;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;162,604695164964;0;0;0;0;0;0;0;0;0
2023-06-29T19:00:00;166,25;20,7;166,154351646691;1,988751248;338,25;1,6458059839999999;331,04999999999995;1,985785368;333,95;29,658510317937584;302,32891426025884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;647,9442408433588;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,154351646691;0;0;0;0;0;0;0;0;0
2023-06-29T20:00:00;171,58;20,7;189,242357408194;2,0505842499999996;338,25;1,698253095;331,65;1,9172553529999994;332,04999999999995;10,23149634000465;297,5373658353638;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;641,8794464192745;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;189,242357408194;0;0;0;0;0;0;0;0;0
2023-06-29T21:00:00;154,73;21,3;196,580428152922;2,3507397;338,15;1,8645872;332,34999999999997;2,152576946;333,45;8,635997404790196;296,84989097370743;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;635,1836795272641;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,580428152922;0;0;0;0;0;0;0;0;0
2023-06-29T22:00:00;141,81;20,8;205,687934984747;2,2965983999999997;338,15;1,794674973;331,25;2,1407693859999997;333,75;8,708831813890809;296,6639327077534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;629,0148980014167;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;205,687934984747;0;0;0;0;0;0;0;0;0
2023-06-29T23:00:00;121,11;18,3;158,46800809814;2,3381487;338,15;1,8148121789999994;331,45;2,169956723;333,84999999999997;5,822319053612906;297,85818252075774;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,0869965116166;3,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,46800809814;0;0;0;0;0;0;0;0;0
2023-06-30T00:00:00;115,6;18,2;131,056470442096;2,42229855;335,65;1,9116495599999996;331,75;2,280418965;333,84999999999997;3,506458889492034;298,7311538091458;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;628,6553667593339;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;131,056470442096;0;0;0;0;0;0;0;0;0
2023-06-30T01:00:00;103,4;16,7;119,668962251622;2,4750688299999997;337,04999999999995;1,9232752499999999;332,15;2,269600498;333,84999999999997;4,5305266817154655;299,2122434988019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;611,013553854237;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,668962251622;0;0;0;0;0;0;0;0;0
2023-06-30T02:00:00;96,56;17;115,83940871954499;2,5260441929999997;337,04999999999995;1,9021503499999999;331,45;2,28895986;333,84999999999997;3,414147516076889;299,26765852009027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;627,1024524988516;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,83940871954499;0;0;0;0;0;0;0;0;0
2023-06-30T03:00:00;97,64;16,7;117,217737580932;2,62105448;337,15;1,887646917;330,84999999999997;2,345329767;333,84999999999997;3,761703077598043;298,80939885890314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,9047422536017;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,217737580932;0;0;0;0;0;0;0;0;0
2023-06-30T04:00:00;96,11;18,5;127,74051190947999;3,07225996;336,54999999999995;2,0043375069999994;330,45;2,4342879799999997;331,15;3,424687926176742;297,6244581593122;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;623,36676756885;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,74051190947999;0;0;0;0;0;0;0;0;0
2023-06-30T05:00:00;107,69;20,6;138,869098197076;3,179697564000001;337,54999999999995;2,1186134229999998;332,04999999999995;2,5256832509999994;332,04999999999995;2,334037112191181;298,8822220085331;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;601,6202203657773;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,869098197076;0;0;0;0;0;0;0;0;0
2023-06-30T06:00:00;126,75;22,5;161,402739074635;3,2068101840000005;337,84999999999997;2,119701845;332,04999999999995;2,5191904919999994;331,95;3,4857292167069853;298,84310589754625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;608,6850583437407;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;161,402739074635;0;0;0;0;0;0;0;0;0
2023-06-30T07:00:00;138,97;24,2;170,835356826113;2,9761794380000004;338,04999999999995;2,0512837499999996;332,25;2,41598906;332,65;3,0142162589740797;298,65297984462114;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,3641898379063;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;170,835356826113;0;0;0;0;0;0;0;0;0
2023-06-30T08:00:00;133,41;24,3;181,268449605413;2,6761624889999998;336,04999999999995;1,9749417189999998;332,04999999999995;2,3249869079999996;332,54999999999995;6,814940553948713;295,45686256838843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;607,5129797347121;0;9,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,268449605413;0;0;0;0;0;0;0;0;0
2023-06-30T09:00:00;126,31;22;191,764965447215;2,6038859520000006;337,54999999999995;1,9083129449999998;331,65;2,298652132;333,54999999999995;7,482829148308477;295,504768850698;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,0838073841071;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,764965447215;0;0;0;0;0;0;0;0;0
2023-06-30T10:00:00;109,86;20,9;177,654154440396;2,1214296100000003;336,84999999999997;1,7212946249999996;330,65;2,105080896;333,95;21,129895841330534;299,26726728658997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;619,8787990033687;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,654154440396;0;0;0;0;0;0;0;0;0
2023-06-30T11:00:00;103,24;21,2;186,602459672545;2,192476426;336,54999999999995;1,752283874;330,54999999999995;2,140201392;333,75;23,395016265422164;299,39306925630433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,9568111234684;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,602459672545;0;0;0;0;0;0;0;0;0
2023-06-30T12:00:00;100,86;22;220,535528254821;2,2732295039999997;336,54999999999995;1,7826309819999995;330,54999999999995;1,991514273;330,25;26,940797406720172;300,3702383773061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;660,792815442356;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,535528254821;0;0;0;0;0;0;0;0;0
2023-06-30T13:00:00;91,69;21,5;202,230352264278;2,196273312;336,34999999999997;1,7308651839999998;329,95;1,9344644520000003;329,75;21,42196497623643;299,1369369120165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,0951572134433;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,230352264278;0;0;0;0;0;0;0;0;0
2023-06-30T14:00:00;88,46;19,9;166,42889086328398;2,2334629289999994;336,45;1,7569649280000004;330,34999999999997;1,9681579680000005;330,25;19,438256468237352;297,3635783984537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,0839792766693;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,42889086328398;0;0;0;0;0;0;0;0;0
2023-06-30T15:00:00;90;19,1;139,429467821268;2,341839262;336,54999999999995;1,8035600219999997;330,54999999999995;2,163732572;332,95;31,07488663538696;301,429217075259;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;596,917007720847;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,429467821268;0;0;0;0;0;0;0;0;0
2023-06-30T16:00:00;92,01;18,2;130,96300637162201;2,6239308239999994;333,95;1,901403284;330,54999999999995;2,433733976;333,54999999999995;29,38474823825664;301,09754793433416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,1473160200749;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,96300637162201;0;0;0;0;0;0;0;0;0
2023-06-30T17:00:00;98,36;19,1;148,742714546209;2,8053069770000003;336,45;1,905807336;330,34999999999997;2,4408912599999995;333,65;30,144106833053954;301,37182278964207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;632,2309012884729;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,742714546209;0;0;0;0;0;0;0;0;0
2023-06-30T18:00:00;109,73;18,7;152,50148464749998;2,457700245;336,04999999999995;1,8065454880000003;329,95;2,2350368039999995;333,04999999999995;32,68006085706434;301,848690985559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;612,4834676720282;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,50148464749998;0;0;0;0;0;0;0;0;0
2023-06-30T19:00:00;117,96;20,9;151,420023558985;1,71688078;336,15;1,280030439;327,04999999999995;1,7499783219999996;331,45;34,5057142346465;301,3473401806867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;606,2116930094714;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,420023558985;0;0;0;0;0;0;0;0;0
2023-06-30T20:00:00;133,43;20,1;149,326039854203;0;331,95;0,026075961;325,84999999999997;0,005632374000000002;329,75;15,95121422362229;297,03555087619145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;610,9960718401705;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,326039854203;0;0;0;0;0;0;0;0;0
2023-06-30T21:00:00;130,74;20,2;148,20392732166198;0;330,54999999999995;0,05552631;324,65;0,006874686000000001;328,25;26,09045247418934;302,94792420768596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;615,8749722329866;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,20392732166198;0;0;0;0;0;0;0;0;0
2023-06-30T22:00:00;122,39;20,1;129,208038017658;0;327,45;0,044912097;319,25;0,0029672789999999998;323,45;22,02274125640514;300,6650318554831;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;620,6583847357633;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,208038017658;0;0;0;0;0;0;0;0;0
2023-06-30T23:00:00;109,47;18,5;113,895984195525;1,038021626;328,04999999999995;0,874622623;323,25;1,153289433;325,84999999999997;24,53595705272742;301,4075967306949;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;638,1713188972898;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,895984195525;0;0;0;0;0;0;0;0;0
2023-07-01T00:00:00;109,74;17,7;90,4589169218806;1,98318043;331,65;1,667081976;327,75;1,946744874;328,45;14,48350493050369;298,1509222911976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;619,4759228180316;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,4589169218806;0;0;0;0;0;0;0;0;0
2023-07-01T01:00:00;108,91;16,5;93,9644500339778;1,9623772999999998;334,65;1,536026454;326,84999999999997;1,7078152599999998;326,65;0,3702489266721852;295,0380772440213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;635,0889752257498;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,9644500339778;0;0;0;0;0;0;0;0;0
2023-07-01T02:00:00;104,31;17,3;88,4172208813188;1,999663448;333,54999999999995;1,5862211750000004;327,25;1,7656737029999996;327,04999999999995;0,3781956827976834;294,0331377437471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,8149400124378;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,4172208813188;0;0;0;0;0;0;0;0;0
2023-07-01T03:00:00;99,14;17,3;86,1280989584642;1,732420872;328,25;1,5754950419999998;327,04999999999995;1,748168016;326,75;0,7968390568556445;292,6185745099634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;633,1882585184364;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,1280989584642;0;0;0;0;0;0;0;0;0
2023-07-01T04:00:00;98,11;18,2;85,6396446735524;1,7205349680000002;327,95;1,5471429080000005;326,34999999999997;1,729099646;326,25;0,4036643304511869;293,0043771787805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;650,4149396925845;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,6396446735524;0;0;0;0;0;0;0;0;0
2023-07-01T05:00:00;84,11;20,7;83,8368465513516;1,709303796;325,54999999999995;1,588789739;326,25;1,7757255179999998;326,04999999999995;0,2695238620674534;292,1668324490671;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;670,0148981986152;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,8368465513516;0;0;0;0;0;0;0;0;0
2023-07-01T06:00:00;78,63;22,3;76,705219285962;1,639587429;325,25;1,5519051039999996;325,95;1,716680723;325,45;0,22356447516681346;292,3046248723827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;646,474212498269;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,705219285962;0;0;0;0;0;0;0;0;0
2023-07-01T07:00:00;85,75;24,6;71,02046026853601;1,6637579519999999;325,75;1,533432708;325,54999999999995;1,7029747199999996;325,15;0,21531344907865899;293,2422124723413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;669,7795650770192;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,02046026853601;0;0;0;0;0;0;0;0;0
2023-07-01T08:00:00;78,03;26,3;69,5500617644153;1,903410849;331,25;1,5249799499999999;325,65;1,68461984;325,15;8,789838720244225;297,5680974014848;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;642,0283765941957;0;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,5500617644153;0;0;0;0;0;0;0;0;0
2023-07-01T09:00:00;64,9;26,2;64,3039649801191;2,3693464;333,15;1,608676524;325,54999999999995;1,861151256;325,54999999999995;13,006874968769688;299,7812707233048;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;614,3852263881153;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,3039649801191;0;0;0;0;0;0;0;0;0
