timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-01T10:00:00;43,79;26;64,42674089927169;2,0578786359999994;333,54999999999995;1,534528125;325,65;1,7197291439999998;325,54999999999995;19,72780272168545;304,0800821346137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;639,0237878654765;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,42674089927169;0;0;0;0;0;0;0;0;0
2023-07-01T11:00:00;24,61;25,2;62,888774130058195;2,0970898079999998;333,95;1,57702275;326,54999999999995;1,7564207170000001;326,25;21,63886150090893;302,4883058849542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;612,4335696972163;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,888774130058195;0;0;0;0;0;0;0;0;0
2023-07-01T12:00:00;16,83;24,8;60,9336503586866;2,0936035;334,15;1,5954140039999998;327,04999999999995;1,8966886539999999;328,95;20,283730517226587;301,0646719019397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;586,2670631823519;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,9336503586866;0;0;0;0;0;0;0;0;0
2023-07-01T13:00:00;4,43;24,1;59,7325189039722;2,4962636799999998;334,15;1,78967075;328,15;2,194611299999999;330,95;18,50756422881072;300,28605825038403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;609,1034364760336;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,7325189039722;0;0;0;0;0;0;0;0;0
2023-07-01T14:00:00;0,07;25,5;68,1947908065924;2,5554357839999997;333,95;1,8430495949999999;328,65;2,2407782999999997;331,15;2,6239685865898146;292,75921410651137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;633,267526132386;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,1947908065924;0;0;0;0;0;0;0;0;0
2023-07-01T15:00:00;0,97;25,5;69,30409303523389;2,5166219279999997;333,95;1,834083404;328,95;2,2541037749999995;331,65;0,30002593874621075;292,6142240472627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;657,4291993797729;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,30409303523389;0;0;0;0;0;0;0;0;0
2023-07-01T16:00:00;12,31;26,4;66,58044551108989;2,5765844670000004;331,84999999999997;1,8324101999999998;328,54999999999995;2,3970577919999996;331,95;0,4081067829373524;291,5628007252644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;629,5739827756244;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,58044551108989;0;0;0;0;0;0;0;0;0
2023-07-01T17:00:00;54,59;24,7;69,4754606650778;1,4062636079999997;334,54999999999995;0,9164065560000001;325,45;1,3820721;330,15;0,8696567221871693;290,95320952771783;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;603,5110253773468;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,4754606650778;0;0;0;0;0;0;0;0;0
2023-07-01T18:00:00;77,14;24;82,6759536704974;0;330,95;0,096434469;326,45;0,10525376500000001;329,84999999999997;0,8412058716944375;290,92134449938027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;578,1875163800721;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,6759536704974;0;0;0;0;0;0;0;0;0
2023-07-01T19:00:00;82,36;24;105,882910291658;0;328,34999999999997;0,06232545000000001;322,84999999999997;0,040996295999999995;326,45;0,5013077465256959;290,71574168734014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,929697628434;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,882910291658;0;0;0;0;0;0;0;0;0
2023-07-01T20:00:00;89,6;24,9;112,22872042335399;0;326,45;0,06222752;320,95;0,039338481;324,04999999999995;0,18529776245769763;290,92615533926585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,6590783428817;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,22872042335399;0;0;0;0;0;0;0;0;0
2023-07-01T21:00:00;92,79;25,2;123,05026720324099;0,731072632;326,34999999999997;0,6607756799999999;325,15;0,8679088220000001;327,75;0,2530950304506074;291,71044437201215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;598,5416124350475;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,05026720324099;0;0;0;0;0;0;0;0;0
2023-07-01T22:00:00;92,97;24;109,135580740451;2,490544568;331,75;1,888964775;328,45;2,1710787209999998;328,84999999999997;0,3956158447989958;292,24535672965675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;573,2186003790671;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,135580740451;0;0;0;0;0;0;0;0;0
2023-07-01T23:00:00;89,86;23,6;106,62896364393299;2,65457452;334,15;1,8100066140000002;327,34999999999997;2,2347178320000003;330,34999999999997;0,35841217985548923;292,4042716450442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;595,5812785190292;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,62896364393299;0;0;0;0;0;0;0;0;0
2023-07-02T00:00:00;16,45;21,9;98,9119748052437;2,6283530629999996;334,45;1,7751589229999998;327,04999999999995;2,085024832;328,34999999999997;0,22591212735844943;291,2692912717754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,3267203911772;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,9119748052437;0;0;0;0;0;0;0;0;0
2023-07-02T01:00:00;3,17;21,3;97,0725765572921;2,4833285259999998;334,45;1,74695928;327,54999999999995;1,9535566050000004;327,25;0,13444656737394717;290,61013513847877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;593,8440350875592;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,0725765572921;0;0;0;0;0;0;0;0;0
2023-07-02T02:00:00;0,01;22;99,7993490479553;2,5473439680000003;334,75;1,779670698;327,84999999999997;2,00202496;327,54999999999995;0,1706974757047526;291,06794271756684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;570,6267559472084;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,7993490479553;0;0;0;0;0;0;0;0;0
2023-07-02T03:00:00;0;23,6;111,440380367495;2,7642645139999997;334,95;1,8024869890000004;327,84999999999997;2,0897772349999997;327,45;0,21381459339869702;291,0006846478579;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,9896932716136;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,440380367495;0;0;0;0;0;0;0;0;0
2023-07-02T04:00:00;-0,03;27,7;127,47591975286;2,7432123619999995;334,95;1,7893797580000004;327,84999999999997;2,078544664;327,54999999999995;0,21859097584251933;291,2817044772332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,7724995654444;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,47591975286;0;0;0;0;0;0;0;0;0
2023-07-02T05:00:00;-0,05;30;120,96600238199399;2,6331628249999994;332,65;1,81108944;327,95;2,104532488;327,54999999999995;0,3150296441984005;291,3326338267208;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,1371749470668;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,96600238199399;0;0;0;0;0;0;0;0;0
2023-07-02T06:00:00;-0,05;32,4;114,934240365094;2,7258885449999997;333,65;1,8155942200000001;327,84999999999997;2,109931229;327,45;0,1784826514352877;290,84647294361764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;560,5839612295721;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0;114,934240365094;0;0;0;0;0;0;0;0;0
2023-07-02T07:00:00;-0,5;31,5;120,57909662761101;2,408031548;335,04999999999995;1,754638391;328,45;1,9664344;328,15;0,2346643365874787;291,1897519356125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,0279028334492;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0;120,57909662761101;0;0;0;0;0;0;0;0;0
2023-07-02T08:00:00;-2,95;30,7;115,85108850126299;2,3364796930000002;335,25;1,7358372299999996;328,54999999999995;1,9391525010000001;328,25;0,19433812100888082;291,0123012684989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;617,4690000431658;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7;0,7;0;0;115,85108850126299;0;0;0;0;0;0;0;0;0
2023-07-02T09:00:00;-15,07;27,7;114,000355572468;2,3614840199999994;335,15;1,7432799099999998;328,45;1,9393329719999997;328,04999999999995;0,28123209697569274;291,85911338525625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;643,7222531431614;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,000355572468;0;0;0;0;0;0;0;0;0
2023-07-02T10:00:00;-37;25,7;103,732133689414;2,3675850589999996;335,04999999999995;1,7526755939999998;328,54999999999995;1,95928551;328,25;0,32133984093628953;291,54278432798634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;616,6052493388997;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,732133689414;0;0;0;0;0;0;0;0;0
2023-07-02T11:00:00;-98,11;24,8;103,707444286479;2,36089644;335,15;1,7171270040000004;327,95;1,9241146500000001;327,75;0,2084838423798168;291,01684252363026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;590,4383256560711;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,707444286479;0;0;0;0;0;0;0;0;0
2023-07-02T12:00:00;-167,96;24;106,872407871593;2,336716124;335,34999999999997;1,718180451;328,25;1,9191705840000002;327,95;0,17228206465799456;290,9024375439371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,1161239287686;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,872407871593;0;0;0;0;0;0;0;0;0
2023-07-02T13:00:00;-266,92;22,9;80,8552972301034;2,2260888;333,95;1,7180083739999998;328,54999999999995;1,9303961600000006;328,34999999999997;0,2899411934693604;291,62098339277156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,954349158481;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,8552972301034;0;0;0;0;0;0;0;0;0
2023-07-02T14:00:00;-500;22,2;83,1895140460698;2,2994187839999993;334,75;1,72352603;328,45;2,0268935839999997;329,95;0,33599900810683186;291,9418184348656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;517,5318326709336;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,1895140460698;0;0;0;0;0;0;0;0;0
2023-07-02T15:00:00;-399;21,3;92,162963632599;2,3060164680000006;335,34999999999997;1,711749248;328,34999999999997;2,122880373;331,84999999999997;0,1559078580508018;290,8750872093023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,7150794876665;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,162963632599;0;0;0;0;0;0;0;0;0
2023-07-02T16:00:00;-124,21;21,4;90,79215318658281;2,331328575;335,65;1,7238547950000003;328,65;2,13769998;332,15;0,16143221242598477;290,9123789138282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;515,134992190244;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,79215318658281;0;0;0;0;0;0;0;0;0
2023-07-02T17:00:00;-35,18;20,6;85,0229957926617;2,410118856;335,75;1,799988375;329,65;2,13811968;331,54999999999995;0,1557767821745047;290,74563966120013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;534,653478691025;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,0229957926617;0;0;0;0;0;0;0;0;0
2023-07-02T18:00:00;-6,01;20,9;90,5826501557316;2,315759104;335,54999999999995;1,8342484860000003;330,25;2,1436876999999996;331,65;0,1345366841913098;290,59624599682417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;512,600013343156;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,5826501557316;0;0;0;0;0;0;0;0;0
2023-07-02T19:00:00;4,83;21,2;116,735645589992;2,512257048;337,25;1,918343775;332,04999999999995;2,32026948;333,95;0,26785161783424893;291,5122494717852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,6887533418217;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,735645589992;0;0;0;0;0;0;0;0;0
2023-07-02T20:00:00;69,09;21,2;115,935753539337;2,2638450119999995;336,04999999999995;1,7492662310000002;329,84999999999997;2,155109136;333,34999999999997;0,4986186489535676;292,77612804280653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,7754844664875;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,935753539337;0;0;0;0;0;0;0;0;0
2023-07-02T21:00:00;85,61;21,4;132,230106423124;2,0953298659999997;333,75;1,7921469799999994;331,04999999999995;2,10244518;332,75;0,4877186173624319;292,89664868149674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;530,1938911285672;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,230106423124;0;0;0;0;0;0;0;0;0
2023-07-02T22:00:00;94,9;22,8;155,008086250373;2,19108582;335,15;1,725291568;329,54999999999995;2,118307042;332,84999999999997;0,18961527282643129;291,2098503208108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,1408717394544;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,008086250373;0;0;0;0;0;0;0;0;0
2023-07-02T23:00:00;86,08;21,1;140,12157313377398;2,1152656159999994;335,54999999999995;1,656494344;328,75;2,051329917;332,45;0,2377572784247946;292,5839265934919;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,1352576522804;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,12157313377398;0;0;0;0;0;0;0;0;0
2023-07-03T00:00:00;66;21;143,473800836632;2,141640963;335,45;1,7116485200000005;329,65;2,0020809199999996;331,15;0,246025081813441;292,97435657774975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;546,0326441265153;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,473800836632;0;0;0;0;0;0;0;0;0
2023-07-03T01:00:00;43,5;20,2;140,475570510544;2,12357008;335,54999999999995;1,6496644260000002;328,54999999999995;1,8412630720000003;328,34999999999997;0,3056409470706534;293,52711045240267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;524,7148829673657;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,475570510544;0;0;0;0;0;0;0;0;0
2023-07-03T02:00:00;24,09;19,8;152,73490944899;2,112052113;335,45;1,6290655500000002;328,15;1,8245939869999999;328,04999999999995;0,24335017491225677;293,3602569591645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;503,82030621591105;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,73490944899;0;0;0;0;0;0;0;0;0
2023-07-03T03:00:00;10,26;20,5;168,680446450653;2,0890945230000004;334,84999999999997;1,6589845640000003;328,75;1,85469627;328,54999999999995;0,2558117458215637;292,31668947674734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,2449241852895;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,680446450653;0;0;0;0;0;0;0;0;0
2023-07-03T04:00:00;15,8;23,5;186,08129442722398;2,044690263;333,04999999999995;1,6799024120000001;328,75;1,8759918480000002;328,54999999999995;0,24467893052212544;291,76235851545664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;498,4557575876078;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,08129442722398;0;0;0;0;0;0;0;0;0
2023-07-03T05:00:00;54;25;202,666389269277;1,7402440799999999;328,65;1,591994848;327,54999999999995;1,79065005;327,65;0,31223429575283823;292,0696127888079;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;522,1559120118491;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,666389269277;0;0;0;0;0;0;0;0;0
2023-07-03T06:00:00;86;24,5;216,759179476089;2,104630418;334,95;1,6482234560000004;328,34999999999997;1,83961505;328,15;0,2919557940264129;292,812106681707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,3786964206479;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,759179476089;0;0;0;0;0;0;0;0;0
2023-07-03T07:00:00;110,89;23,4;207,641546951362;2,421551484;335,45;1,734894304;328,34999999999997;1,9715617350000003;328,25;1,732591788458281;294,9870350235494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,6925796036373;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,641546951362;0;0;0;0;0;0;0;0;0
2023-07-03T08:00:00;104,91;23,3;191,866736623866;2,702509856;335,54999999999995;1,7619173879999999;327,95;2,0673946340000002;327,75;4,9340074598847;292,8688288666592;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,7755103456769;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,866736623866;0;0;0;0;0;0;0;0;0
2023-07-03T09:00:00;61,71;22,8;167,937102871318;2,4387983559999995;335,95;1,7655310050000004;328,84999999999997;1,969955683;328,45;9,25209487528417;295,47920119466903;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,3812327946423;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,937102871318;0;0;0;0;0;0;0;0;0
2023-07-03T10:00:00;1;22,1;163,49478770762;2,425891182;336,04999999999995;1,7629638399999998;328,95;2,006014908;329,25;10,906315146956723;296,163942840427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,3197946713628;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,49478770762;0;0;0;0;0;0;0;0;0
2023-07-03T11:00:00;-0,06;21,9;156,560440291771;2,4868637990000004;335,84999999999997;1,771990188;328,54999999999995;2,1703526399999995;331,54999999999995;18,777971662677086;298,34023649952815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;606,0662626918956;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,560440291771;0;0;0;0;0;0;0;0;0
2023-07-03T12:00:00;-2,9;21,8;153,936260996582;2,602941627;336,04999999999995;1,8255690900000003;328,95;2,2486798519999995;332,04999999999995;31,972186226197962;302,7914532718354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;583,0582876445739;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,936260996582;0;0;0;0;0;0;0;0;0
2023-07-03T13:00:00;-5,68;20,8;162,439389848723;2,641726104;333,54999999999995;1,9172567520000003;330,34999999999997;2,39499007;332,54999999999995;27,212825237321358;301,5736425119695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;602,7599818158094;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,439389848723;0;0;0;0;0;0;0;0;0
2023-07-03T14:00:00;-4,99;20,3;152,094248131467;2,6946139;335,65;1,8735170170000004;329,84999999999997;2,340420676;332,54999999999995;23,394827321235997;300,77524902182984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;581,3312847649962;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,094248131467;0;0;0;0;0;0;0;0;0
2023-07-03T15:00:00;-2,75;19,7;160,295597718276;2,3310781539999996;336,25;1,7606694799999998;329,65;2,141986516;332,54999999999995;32,36566317388884;303,6506057989594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;560,5363095312566;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,295597718276;0;0;0;0;0;0;0;0;0
2023-07-03T16:00:00;-0,07;20,3;164,826617209907;2,338299792;336,34999999999997;1,7820294120000002;330,04999999999995;2,1937341269999995;333,45;15,469729082991844;297,33398299621734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,111834847672;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,826617209907;0;0;0;0;0;0;0;0;0
2023-07-03T17:00:00;22,5;20,3;176,905710141902;2,308857837;336,04999999999995;1,841047626;331,25;2,071311834;331,25;3,6213020847362887;292,71686235050663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,3429236641872;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,905710141902;0;0;0;0;0;0;0;0;0
2023-07-03T18:00:00;88,35;20,3;183,827644820083;1,123069634;332,95;0,8721114180000001;325,25;1,2095334299999998;328,95;4,407921394942728;292,5040071861107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,9186683191892;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,827644820083;0;0;0;0;0;0;0;0;0
2023-07-03T19:00:00;116,38;21,6;231,87505174896899;0;331,15;0,012861007;324,84999999999997;0,004017928;329,04999999999995;4,316728284816079;292,6161038475569;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,1349764523573;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,87505174896899;0;0;0;0;0;0;0;0;0
2023-07-03T20:00:00;124,54;21,5;202,911613196745;0;329,34999999999997;0,006312288000000001;321,34999999999997;0;325,54999999999995;14,368808900635969;298,50373814077557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,2385576915541;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,911613196745;0;0;0;0;0;0;0;0;0
2023-07-03T21:00:00;128,09;21,4;158,43105766316202;0;328,65;0,0020565299999999996;322,54999999999995;0;325,95;20,6524089230652;301,66594438091647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,264933835785;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;158,43105766316202;0;0;0;0;0;0;0;0;0
2023-07-03T22:00:00;121,23;20,7;153,404015809464;0,30330879600000005;328,75;0,23276562000000003;321,34999999999997;0,3011851139999999;324,95;8,021579185059831;295,80955617349116;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,2107073424014;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;153,404015809464;0;0;0;0;0;0;0;0;0
2023-07-03T23:00:00;114,5;19,1;160,13111943619901;2,1597076489999996;333,84999999999997;1,7403643940000002;329,25;2,108304192;330,75;0,446281884940735;293,9514814211802;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,0520862716671;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;160,13111943619901;0;0;0;0;0;0;0;0;0
2023-07-04T00:00:00;96,47;19,1;131,84746809543;2,5403083970000004;336,25;1,8055354099999996;328,95;2,081265719;329,25;0,5543468713317515;295,4001649483245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,14308106304;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,84746809543;0;0;0;0;0;0;0;0;0
2023-07-04T01:00:00;80,8;17,7;172,053662214076;2,58640125;335,65;1,8064853310000004;328,84999999999997;2,082275797;329,25;0,39719378347069806;294,99658023545163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,4556878075653;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,053662214076;0;0;0;0;0;0;0;0;0
2023-07-04T02:00:00;71;16,9;198,46241632587;2,6651299749999997;335,25;1,8350501129999999;328,25;2,140532955;329,45;0,5279935417286479;294,9168771239994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,4567422387845;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,46241632587;0;0;0;0;0;0;0;0;0
2023-07-04T03:00:00;64,38;16,9;204,367256225268;3,0400619749999995;335,65;1,940953014;329,45;2,436543168;330,75;0,5275744286519368;294,60488435912487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,6117228803502;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,367256225268;0;0;0;0;0;0;0;0;0
2023-07-04T04:00:00;71,51;18,5;203,67762531122997;3,05356932;335,45;1,962953688;329,34999999999997;2,460740272;330,75;1,3198679228651793;294,22634827545147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,1329617080622;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,67762531122997;0;0;0;0;0;0;0;0;0
2023-07-04T05:00:00;85,09;20,1;201,04850372316798;2,8736187479999993;333,04999999999995;1,9727802640000003;329,54999999999995;2,476662291;331,04999999999995;1,4655106002465224;294,246454399261;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,1724484118914;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,04850372316798;0;0;0;0;0;0;0;0;0
2023-07-04T06:00:00;113,73;21,4;202,45296372042702;2,621546928;329,54999999999995;1,9692156120000002;329,54999999999995;2,4667573710000004;330,84999999999997;0,6405163399218445;294,91975157871815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;580,1950311670503;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,45296372042702;0;0;0;0;0;0;0;0;0
2023-07-04T07:00:00;119,97;23,1;217,15039301200702;2,8460472559999994;333,45;1,9605586;329,54999999999995;2,429310338;330,84999999999997;1,0592417123385587;294,59483468559836;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;587,8320116639336;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;217,15039301200702;0;0;0;0;0;0;0;0;0
2023-07-04T08:00:00;113,29;23;206,323687665677;2,8322069489999997;336,04999999999995;1,8837730860000002;329,75;2,292253106;330,54999999999995;6,905946568283725;293,7128362549637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;595,3732284627672;8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,323687665677;0;0;0;0;0;0;0;0;0
2023-07-04T09:00:00;76,08;22,4;183,218283036391;3,1034968320000003;336,75;1,9923578700000004;330,15;2,4200951249999996;330,65;19,31649408575312;299,7431114166858;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;571,7347437714999;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,218283036391;0;0;0;0;0;0;0;0;0
2023-07-04T10:00:00;33,64;21,7;164,585026580066;3,06960186;336,65;1,95675332;329,65;2,3889240059999994;330,45;19,765197891744805;299,65938571794936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,2925702971228;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,585026580066;0;0;0;0;0;0;0;0;0
2023-07-04T11:00:00;10,08;20,3;161,406828941211;3,2407555199999996;338,75;2,03029875;330,65;2,848436748;334,54999999999995;4,143135492535896;292,15215230691837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;611,518341040093;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,406828941211;0;0;0;0;0;0;0;0;0
2023-07-04T12:00:00;0,07;20,4;161,558521075653;2,23771449;326,15;1,7715537;326,65;2,411761282;329,04999999999995;4,126555751180909;292,52939671025445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,9835049954627;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,558521075653;0;0;0;0;0;0;0;0;0
2023-07-04T13:00:00;0,06;20,3;169,826501940105;1,8323682300000002;320,15;1,4675496009999998;320,84999999999997;1,9701557399999998;322,54999999999995;2,186743704130482;293,6565924613468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;609,2095066449631;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,826501940105;0;0;0;0;0;0;0;0;0
2023-07-04T14:00:00;9,91;20;172,947037690349;1,6251875219999998;316,95;1,340751236;318,45;1,776875496;319,54999999999995;1,0510625033785574;292,6875805077008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;588,0959541153512;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,947037690349;0;0;0;0;0;0;0;0;0
2023-07-04T15:00:00;39,22;19,1;182,805820298665;1,6991764349999998;318,65;1,2976074749999997;318,04999999999995;1,8252291329999997;320,45;0,7937562921112191;292,4762123113027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;567,931881362045;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,805820298665;0;0;0;0;0;0;0;0;0
2023-07-04T16:00:00;83,84;19,5;187,253514472924;1,775196696;324,34999999999997;1,73466207;327,65;2,199306344;330,75;0,7628014445229314;292,9026287622444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;547,3487723844352;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,253514472924;0;0;0;0;0;0;0;0;0
2023-07-04T17:00:00;93,68;19,8;194,767437083157;2,2266595919999994;333,95;1,7848721799999998;329,54999999999995;2,0888468999999996;330,95;0,7925570272243084;292,024481296614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,4519322440389;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,767437083157;0;0;0;0;0;0;0;0;0
2023-07-04T18:00:00;116,9;19,9;218,448260988864;2,305753456;336,25;1,7994735430000004;330,25;2,0759760999999997;331,15;1,131891820680947;292,7212452507304;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;531,0542870508144;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;218,448260988864;0;0;0;0;0;0;0;0;0
2023-07-04T19:00:00;148,2;20,7;237,919263811955;2,090420775;336,65;1,79614812;332,15;1,9860875519999996;331,54999999999995;2,012909370322103;294,24034498030494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,0011816221094;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,919263811955;0;0;0;0;0;0;0;0;0
2023-07-04T20:00:00;173,99;20,2;245,509268401923;1,8907149239999996;336,54999999999995;1,6821701910000002;331,84999999999997;1,828985448;330,75;0,7717677348318788;294,8854311484614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,8886815039472;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,509268401923;0;0;0;0;0;0;0;0;0
2023-07-04T21:00:00;171,93;20;245,279595082136;2,260459432;335,84999999999997;1,8180270809999999;330,84999999999997;2,013015504;330,34999999999997;1,3688990047295697;295,0400451498987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;534,5856926357968;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,279595082136;0;0;0;0;0;0;0;0;0
2023-07-04T22:00:00;145,03;20;219,765369346732;2,160698141;335,84999999999997;1,8089181919999997;331,45;2,001042862;330,84999999999997;1,4328667343600037;295,85159598939674;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,2822340665332;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;219,765369346732;0;0;0;0;0;0;0;0;0
2023-07-04T23:00:00;124,09;18,2;191,457638163172;2,312311968;336,34999999999997;1,8287322289999997;331,04999999999995;2,0662712369999996;331,04999999999995;1,703744983705204;294,57122504069036;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,859884790495;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,457638163172;0;0;0;0;0;0;0;0;0
2023-07-05T00:00:00;124,32;17,1;169,755981825545;2,196069058;334,04999999999995;1,8146778749999999;330,65;2,07650772;331,15;0,9096740838521068;294,68743908185763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;533,5957724862265;0;2,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,755981825545;0;0;0;0;0;0;0;0;0
2023-07-05T01:00:00;110,41;17,1;151,499412822716;2,2899503520000004;336,34999999999997;1,8031361249999995;330,65;2,06109074;331,15;0,4365902831304119;294,51146881390594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;549,7874129089778;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,499412822716;0;0;0;0;0;0;0;0;0
2023-07-05T02:00:00;94,76;16,7;142,839463625182;2,227700448;336,34999999999997;1,7784787499999999;330,65;2,03291488;331,15;0,42088129695221965;296,1052339235921;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,5974341676869;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,839463625182;0;0;0;0;0;0;0;0;0
2023-07-05T03:00:00;86,81;16,8;138,898841238756;2,105013744;336,34999999999997;1,732836375;330,65;1,984962756;331,25;0,6160644343599142;295,7818989227103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;547,8566638979543;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,898841238756;0;0;0;0;0;0;0;0;0
2023-07-05T04:00:00;67,3;18,2;141,83701171553102;2,022053044;335,95;1,6665111839999998;329,95;1,911867804;330,54999999999995;1,622561855591852;295,74112807261355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,0918782315645;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,83701171553102;0;0;0;0;0;0;0;0;0
2023-07-05T05:00:00;67,87;20,8;159,566364889697;1,692235996;333,84999999999997;1,548693;330,04999999999995;1,7366402559999996;330,45;0,5645893326048836;295,2148883906727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,140632201636;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,566364889697;0;0;0;0;0;0;0;0;0
2023-07-05T06:00:00;76,64;22,1;200,319819618759;1,430180912;329,34999999999997;1,5220644339999998;330,54999999999995;1,6651499569999995;330,45;0,854726855869807;295,48227442990424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,0813181384158;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,319819618759;0;0;0;0;0;0;0;0;0
2023-07-05T07:00:00;92,59;23,1;200,683939300306;1,4061628800000001;329,15;1,4837458239999999;329,95;1,620691136;329,95;0,7841446449112344;298,96134967044105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,969910006602;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,683939300306;0;0;0;0;0;0;0;0;0
2023-07-05T08:00:00;98,35;23,2;200,64905686536;1,583544888;332,95;1,501250112;329,95;1,6470930640000003;329,84999999999997;3,8383402010955265;293,8942301157689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,4902603840225;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,64905686536;0;0;0;0;0;0;0;0;0
2023-07-05T09:00:00;82,4;21,7;179,226717640634;1,7456078459999997;335,75;1,509799401;329,45;1,6600631929999998;329,25;27,7331309277764;301,18587820703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;582,0491113579841;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,226717640634;0;0;0;0;0;0;0;0;0
2023-07-05T10:00:00;73,44;21,2;151,758946934351;1,685380896;335,45;1,4513813580000003;328,84999999999997;1,6017137010000002;328,84999999999997;37,478636829467455;303,5717897331617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,6751169731641;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,758946934351;0;0;0;0;0;0;0;0;0
2023-07-05T11:00:00;38,2;21;120,745963527676;1,7343752749999999;335,65;1,4791906800000003;329,15;1,652992647;329,25;31,954128257899654;303,24931899310985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,5691494614668;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,745963527676;0;0;0;0;0;0;0;0;0
2023-07-05T12:00:00;0,05;20,4;116,40418006352;1,73972645;335,65;1,482113191;329,04999999999995;1,7495614199999998;331,15;18,56560736828277;298,9121611875173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,0375083359944;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,40418006352;0;0;0;0;0;0;0;0;0
2023-07-05T13:00:00;-3,09;20,3;116,94041949644699;1,7089400559999997;335,54999999999995;1,51510301;330,15;1,7926506199999996;332,65;11,048736466526057;295,80806712238723;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,2667045851608;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,94041949644699;0;0;0;0;0;0;0;0;0
2023-07-05T14:00:00;-9,93;21,1;122,67460550577499;1,8051297;335,65;1,55651341;330,15;1,8424032569999995;332,45;5,982778057700375;294,052740249848;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;597,2539779147023;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,67460550577499;0;0;0;0;0;0;0;0;0
2023-07-05T15:00:00;-9,9;20,1;139,552013129658;2,4844743070000006;335,84999999999997;1,8329558100000003;329,84999999999997;2,1636290459999996;331,45;1,6338006962626554;293,23123704131217;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;576,0363577800688;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,552013129658;0;0;0;0;0;0;0;0;0
2023-07-05T16:00:00;-3,52;20;164,71397618085402;2,2635470250000003;333,65;1,781307528;329,54999999999995;2,0880676570000003;330,84999999999997;1,296729973036834;292,53948898062487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;594,9787541442907;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,71397618085402;0;0;0;0;0;0;0;0;0
2023-07-05T17:00:00;23,33;20,9;181,30617371079398;2,014939129;335,84999999999997;1,694849328;330,75;2,0505296889999993;333,45;1,3530950638515409;292,90904005537806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,9192562688763;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,30617371079398;0;0;0;0;0;0;0;0;0
2023-07-05T18:00:00;83,2;20,4;232,181869600721;1,9348911470000003;335,84999999999997;1,608167288;329,54999999999995;1,991675158;332,84999999999997;0,9988653281277365;293,13571378296945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;592,2419643432495;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,181869600721;0;0;0;0;0;0;0;0;0
2023-07-05T19:00:00;104,61;20,9;267,79299510016;2,250392228;333,75;1,5306668850000003;328,04999999999995;2,097975375;331,84999999999997;1,3416533666355948;292,3849394955226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;570,1827401468151;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,79299510016;0;0;0;0;0;0;0;0;0
2023-07-05T20:00:00;118,44;21,1;272,80043864926404;1,61717405;323,65;1,2961483179999997;322,95;1,6796953600000004;325,15;0,6715689507088929;295,25970424744526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,7046692412215;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,80043864926404;0;0;0;0;0;0;0;0;0
2023-07-05T21:00:00;122,75;22;286,260616050585;1,357723904;318,75;1,0278005319999999;316,75;1,3560590939999997;318,95;0,5465840882346852;294,7843423195435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;570,2982987742973;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;286,260616050585;0;0;0;0;0;0;0;0;0
2023-07-05T22:00:00;121,34;20,8;335,838761233485;1,1773536320000002;315,25;0,8587789480000001;312,84999999999997;1,1449024279999997;314,95;0,7138590123020835;294,5352431991732;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;564,1360057865252;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;335,838761233485;0;0;0;0;0;0;0;0;0
2023-07-05T23:00:00;114,81;19;309,742445103443;1,0576439999999998;314,15;0,7967752680000001;311,75;1,0784443320000001;313,84999999999997;0,47930515122625744;293,82913897551987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;567,8795921859465;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;309,742445103443;0;0;0;0;0;0;0;0;0
2023-07-06T00:00:00;91,62;18,9;288,823785018318;1,071555656;319,95;1,2768407190000002;322,84999999999997;1,496138166;324,95;0,5053126418684794;294,3088802657735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;585,777804226728;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,823785018318;0;0;0;0;0;0;0;0;0
2023-07-06T01:00:00;84;17,9;265,384469348272;1,575772044;324,95;1,505329596;325,54999999999995;1,707541056;325,75;0,5980493005006005;293,8288628887042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;602,7242264463054;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,384469348272;0;0;0;0;0;0;0;0;0
2023-07-06T02:00:00;82,4;17,2;240,627811429452;1,667406544;325,75;1,6001650080000003;326,95;1,812625542;327,04999999999995;0,31941889610093177;293,7472110209585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;619,0039540236608;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,627811429452;0;0;0;0;0;0;0;0;0
2023-07-06T03:00:00;83,05;17,2;227,04935259678598;1,7319927780000002;325,84999999999997;1,6685019610000003;327,84999999999997;1,872218745;327,65;0,4610093947976685;293,9117461504135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,8367904703637;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,04935259678598;0;0;0;0;0;0;0;0;0
2023-07-06T04:00:00;85,01;20,3;215,396127196771;1,9289957609999997;326,04999999999995;1,7521299840000002;328,34999999999997;2,010354606;328,25;0,501747821529236;293,13352118393857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;579,4082857386851;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,396127196771;0;0;0;0;0;0;0;0;0
2023-07-06T05:00:00;94,37;22;178,921303246734;2,140767987;326,25;1,7970154999999999;328,15;2,11642119;328,25;0,481507034826589;293,7499864980032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,1924501732692;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,921303246734;0;0;0;0;0;0;0;0;0
2023-07-06T06:00:00;113,75;23,2;180,501239059038;2,4282373050000006;328,25;1,8706924360000001;328,45;2,224387616;328,34999999999997;0,5184515266346893;294,6751708347292;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,9268309282519;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,501239059038;0;0;0;0;0;0;0;0;0
2023-07-06T07:00:00;126,29;25,5;191,610103697896;2,5341737820000008;328,84999999999997;1,889522976;328,34999999999997;2,2453614239999995;327,95;0,8851490298786266;295,0870876871337;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,8178066662117;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,610103697896;0;0;0;0;0;0;0;0;0
2023-07-06T08:00:00;124,85;23,8;199,745918047178;2,8298916039999993;332,54999999999995;1,93095576;328,65;2,2868151930000002;328,25;1,3207940522645665;291,49995326192453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,1225248855451;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,745918047178;0;0;0;0;0;0;0;0;0
2023-07-06T09:00:00;110,97;23,2;184,60617600044802;3,019814248;334,95;1,94486182;328,75;2,2896034;328,15;1,5512462462170467;293,02726896463224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;583,1064126330565;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,60617600044802;0;0;0;0;0;0;0;0;0
2023-07-06T10:00:00;95,03;22,6;172,259068249062;2,771911447999999;335,54999999999995;1,8952476839999999;329,45;2,197304375;329,04999999999995;1,3240329406524036;292,37040708961035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,2586283075826;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,259068249062;0;0;0;0;0;0;0;0;0
2023-07-06T11:00:00;86,29;20,9;180,680289556905;2,2309992899999997;336,65;1,7847742499999997;330,95;1,9861658959999997;330,54999999999995;1,5966729565825597;292,57733580456534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,2027024447518;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,680289556905;0;0;0;0;0;0;0;0;0
2023-07-06T12:00:00;78,17;20,8;178,13250380207901;2,208679644;336,75;1,7813494980000002;331,25;1,9941611809999997;331,04999999999995;1,4160412819874588;292,7222456719135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,9089821745073;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,13250380207901;0;0;0;0;0;0;0;0;0
2023-07-06T13:00:00;76,42;20,6;172,11769787414798;2,165617025;336,45;1,7644453809999996;331,45;2,0566573089999998;332,84999999999997;0,9132952299053486;292,77559222145976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;576,4232912762899;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,11769787414798;0;0;0;0;0;0;0;0;0
2023-07-06T14:00:00;78,15;20;166,279994887364;2,1965111419999994;336,45;1,7507869440000001;331,54999999999995;2,0682815999999997;333,15;1,187325991338945;293,45304183701177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,3130173682149;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,279994887364;0;0;0;0;0;0;0;0;0
2023-07-06T15:00:00;84,05;20,7;160,167770444269;1,9132150409999997;335,45;1,643830596;331,25;1,8995831849999996;332,45;1,2903430873599961;294,0832909899143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;533,4680123822676;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,167770444269;0;0;0;0;0;0;0;0;0
2023-07-06T16:00:00;88,1;20,5;181,00547520664202;1,9496464;334,75;1,6792504779999995;331,45;1,8823251209999996;331,45;1,1905611268932532;293,50404817827206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,8896655810294;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,00547520664202;0;0;0;0;0;0;0;0;0
2023-07-06T17:00:00;98,83;20,4;198,10144799665;2,9234875019999995;336,95;2,0510375259999996;332,54999999999995;2,563197436;334,34999999999997;0,7810979753821389;293,1202470649225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,2143766144712;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,10144799665;0;0;0;0;0;0;0;0;0
2023-07-06T18:00:00;116,42;20;215,69625870026198;3,116252914;337,04999999999995;2,120693736;332,34999999999997;2,6699537269999998;334,45;0,8388059233754019;293,1247724385523;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;566,8939972820729;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,69625870026198;0;0;0;0;0;0;0;0;0
2023-07-06T19:00:00;150,6;21,9;230,33937659381402;2,9958773580000004;337,04999999999995;1,97320556;330,15;2,7348911099999995;333,75;0,8513441874696177;292,4447583099266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,5741499876078;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;230,33937659381402;0;0;0;0;0;0;0;0;0
2023-07-06T20:00:00;184,13;21,2;239,52039726505998;2,196161392;325,95;1,631898525;324,04999999999995;2,169087944;325,95;0,9207892036970826;295,7330248699921;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,4081925726091;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;239,52039726505998;0;0;0;0;0;0;0;0;0
2023-07-06T21:00:00;183,86;21,3;232,25493823629202;1,8632105840000002;320,84999999999997;1,4308328460000002;320,25;1,874271078;321,45;0,8915597219220124;297,5818042122011;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,7200728059834;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,25493823629202;0;0;0;0;0;0;0;0;0
2023-07-06T22:00:00;137,57;21,5;211,909722207146;1,61869896;317,15;1,2437179950000001;316,65;1,63301073;317,75;1,8969928364724251;297,4036730115949;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;551,8220955355448;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;211,909722207146;0;0;0;0;0;0;0;0;0
2023-07-06T23:00:00;118,98;19,2;145,485477584802;1,6550169999999997;318,15;1,2777906399999999;317,65;1,7076166019999997;318,95;0,6120086342702231;296,1848129975684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,7569133259913;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;145,485477584802;0;0;0;0;0;0;0;0;0
2023-07-07T00:00:00;114;18;136,276408403742;1,9288264819999998;325,04999999999995;1,750535124;326,95;2,13722432;328,34999999999997;0,4344211220341134;295,5618209570327;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;558,5513376346587;3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,276408403742;0;0;0;0;0;0;0;0;0
2023-07-07T01:00:00;103,88;18,8;141,547245643317;2,5463744609999996;333,25;1,8995622000000003;329,65;2,2508566959999996;330,75;0,8878638411171467;295,6200408135874;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;538,7060088166847;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,547245643317;0;0;0;0;0;0;0;0;0
2023-07-07T02:00:00;97,6;18,3;131,41141907528;2,288251966;334,95;1,8091168500000003;330,15;2,1128705279999997;331,54999999999995;0,7571058137590435;295,1407295918367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;519,3889803210662;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,41141907528;0;0;0;0;0;0;0;0;0
2023-07-07T03:00:00;95,93;18;127,077960548965;2,2902525359999997;336,04999999999995;1,8233782559999996;330,95;2,1224228999999997;332,15;0,3969444799599202;293,2592119931224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,4370414230342;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,077960548965;0;0;0;0;0;0;0;0;0
2023-07-07T04:00:00;98,01;21,3;126,94320011568699;2,0837643329999995;333,04999999999995;1,804841506;330,84999999999997;2,10065446;332,04999999999995;0,3044538035296784;293,87043679610656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,618397718892;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,94320011568699;0;0;0;0;0;0;0;0;0
2023-07-07T05:00:00;101,94;22;133,064055438767;2,0190102189999997;332,25;1,8016769679999998;330,84999999999997;2,1027809399999997;332,15;0,35569401961331176;294,1999882554484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;533,404841142278;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,064055438767;0;0;0;0;0;0;0;0;0
2023-07-07T06:00:00;135,47;24;154,234068470192;2,391316296;333,34999999999997;1,93988138;331,15;2,2657546469999996;332,45;0,38519661354146845;293,89061059907834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,8778164476374;0;9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,234068470192;0;0;0;0;0;0;0;0;0
2023-07-07T07:00:00;121,7;26,1;180,694316509899;2,4877801439999994;335,54999999999995;1,9412649909999997;331,45;2,269200384;332,75;0,733306605974818;293,87946413751274;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;534,3704286659927;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,694316509899;0;0;0;0;0;0;0;0;0
2023-07-07T08:00:00;108,83;26;154,91621349793;2,582713486;335,04999999999995;1,9802313380000003;331,75;2,336897993999999;332,95;1,337822852034464;291,4329666251673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,94857057049455;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,91621349793;0;0;0;0;0;0;0;0;0
2023-07-07T09:00:00;91,79;24,6;109,34851240194;3,0950356800000005;337,15;2,077973872;331,75;2,5512667639999997;332,95;1,7550112314383335;292,71182594019183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;530,2678757134374;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,34851240194;0;0;0;0;0;0;0;0;0
2023-07-07T10:00:00;84;24,1;85,912919490585;3,1375484920000005;337,34999999999997;2,090394194;331,75;2,5772140169999997;333,04999999999995;1,3467838389162803;293,21304401103106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,8464278732346;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,912919490585;0;0;0;0;0;0;0;0;0
2023-07-07T11:00:00;79,12;24,6;75,6988080566251;3,0478865820000003;337,34999999999997;2,1140792639999995;332,75;2,496896028;332,75;1,4712413547507526;293,98083421993806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;528,1659432304473;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,6988080566251;0;0;0;0;0;0;0;0;0
2023-07-07T12:00:00;74,9;25,1;82,6358163256902;2,9740949280000004;337,54999999999995;2,119312923;333,45;2,4582808299999996;332,95;1,3659151729649868;293,6615671333434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;551,9581266361242;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,6358163256902;0;0;0;0;0;0;0;0;0
