timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-07T13:00:00;66,57;24,1;87,6289579030379;3,015117805;337,45;2,1589451939999997;333,75;2,4805529099999997;332,95;1,1871085883727643;294,14549588073425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,5345097708291;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,6289579030379;0;0;0;0;0;0;0;0;0
2023-07-07T14:00:00;64,98;24,8;87,7216265131197;3,0045315720000003;337,54999999999995;2,17333251;334,15;2,4587690810000002;332,84999999999997;1,0583784392533082;294,0446670748014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,37659316195726;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,7216265131197;0;0;0;0;0;0;0;0;0
2023-07-07T15:00:00;66,18;25,8;106,014998905141;2,217735371;337,04999999999995;1,866428284;333,75;2,137823092;334,34999999999997;1,026739235742194;293,86823122546025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;524,8365555026411;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,014998905141;0;0;0;0;0;0;0;0;0
2023-07-07T16:00:00;80,29;23,5;133,59609581432198;1,82714996;334,34999999999997;1,7120989979999999;332,45;2,00584423;334,15;0,9399742056485888;293,4545362690828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;547,1090718470908;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,59609581432198;0;0;0;0;0;0;0;0;0
2023-07-07T17:00:00;90;22,8;168,525218233934;2,0332156649999997;336,65;1,7665298909999998;332,45;2,06560951;334,04999999999995;0,7628476899726431;293,01524494749634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,0543609399061;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,525218233934;0;0;0;0;0;0;0;0;0
2023-07-07T18:00:00;117,65;26,2;164,011626030494;2,0821652759999996;336,95;1,7661395699999995;332,15;2,0889350369999997;334,25;1,0292060916467605;293,0316068217135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;511,2125818196016;0;11,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;164,011626030494;0;0;0;0;0;0;0;0;0
2023-07-07T19:00:00;146,78;25,9;156,63153039382098;0,527602072;330,75;0,38195498000000006;322,34999999999997;0,470097576;324,34999999999997;1,2104820006291181;293,12037052284427;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;521,5164605614196;10,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,63153039382098;0;0;0;0;0;0;0;0;0
2023-07-07T20:00:00;173,24;25,3;157,886710610721;0;330,95;0;324,15;0;328,54999999999995;0,5969255314366049;295,02170306394476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;531,2493089153635;10,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;157,886710610721;0;0;0;0;0;0;0;0;0
2023-07-07T21:00:00;139,54;25,5;181,498954502352;0;331,25;0;324,84999999999997;0;329,34999999999997;0,5119924143924919;295,0328081719709;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;541,171183984472;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,498954502352;0;0;0;0;0;0;0;0;0
2023-07-07T22:00:00;117,27;24,4;182,567943189453;0;330,84999999999997;0,03188600799999999;322,75;0,0067375840000000005;327,54999999999995;0,5447917095917767;295,0774714606833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;531,2223300239682;0;9,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,567943189453;0;0;0;0;0;0;0;0;0
2023-07-07T23:00:00;101,56;21,3;113,069683376884;0,623413986;330,84999999999997;0,5053188;323,25;0,673668864;327,34999999999997;0,26517741704400644;293,5229274778145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,7481551593869;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,069683376884;0;0;0;0;0;0;0;0;0
2023-07-08T00:00:00;100,27;20,4;99,2973791347596;2,0089360199999997;332,15;1,7616865529999999;329,45;2,091191624;331,04999999999995;0,15966251668824272;292,77946690728436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;528,0772803438709;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,2973791347596;0;0;0;0;0;0;0;0;0
2023-07-08T01:00:00;92,14;19,8;95,9329393288624;2,0161758450000002;336,65;1,63301073;329,65;1,8543017520000002;330,04999999999995;0,31395567745458997;293,82064517371543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;546,8344726158365;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,9329393288624;0;0;0;0;0;0;0;0;0
2023-07-08T02:00:00;89,97;19,7;90,4386013521066;2,1062588539999996;336,54999999999995;1,6687663720000003;329,54999999999995;1,897665156;330,04999999999995;0,29397055019532287;292,94474674149166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,0429470633118;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,4386013521066;0;0;0;0;0;0;0;0;0
2023-07-08T03:00:00;87,06;19,3;106,49939927728599;2,2891934929999995;336,45;1,7492662310000002;329,84999999999997;1,9892520900000001;330,15;0,4923878058223114;291,30649136623197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;544,3253427686055;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,49939927728599;0;0;0;0;0;0;0;0;0
2023-07-08T04:00:00;88,84;23,1;104,310686474303;2,2279704550000003;336,25;1,7250425459999998;329,75;1,9988212499999998;330,65;0,18780441604028852;292,45602725858356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;566,2159102343287;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,310686474303;0;0;0;0;0;0;0;0;0
2023-07-08T05:00:00;88,57;26,7;131,698088825334;2,223146703;336,25;1,7287289110000004;329,84999999999997;2,0030993919999998;330,75;0,2849451651430971;292,92507947280575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;591,5242886433053;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,698088825334;0;0;0;0;0;0;0;0;0
2023-07-08T06:00:00;84,94;28,5;166,00860165558902;2,433697602;335,84999999999997;1,8144722220000007;329,84999999999997;2,070406681;330,25;0,3938235385283507;293,3928335780292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,465136214441;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,00860165558902;0;0;0;0;0;0;0;0;0
2023-07-08T07:00:00;85,26;31;183,154953566842;2,4209597069999997;335,45;1,814136462;329,75;2,07052;330,15;0,3858645612134655;293,68016997617156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,9089897008196;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1;1;0;0;183,154953566842;0;0;0;0;0;0;0;0;0
2023-07-08T08:00:00;83,77;30,3;142,08317321790202;2,5194465089999993;333,25;1,8150737920000004;329,34999999999997;2,1648797520000005;329,75;0,3780848614779054;294,23538934698763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;618,3499988018496;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0;142,08317321790202;0;0;0;0;0;0;0;0;0
2023-07-08T09:00:00;76,04;27,6;114,672267605353;2,7121139909999994;335,45;1,8358167650000001;329,25;2,1933857760000004;329,84999999999997;0,5139814136332246;294,2351917791803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;589,235532223022;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,672267605353;0;0;0;0;0;0;0;0;0
2023-07-08T10:00:00;60,9;28,1;102,66605202934801;2,7169195560000006;335,34999999999997;1,8469276230000002;329,25;2,355922995;332,45;0,2366578356259969;292,5939149226112;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,5976613013787;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,66605202934801;0;0;0;0;0;0;0;0;0
2023-07-08T11:00:00;46,32;26;88,25188553041929;2,696846704;335,34999999999997;1,8306684450000001;329,04999999999995;2,3118083279999997;332,04999999999995;0,36351075715137743;293,7584667003213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;532,173280482617;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,25188553041929;0;0;0;0;0;0;0;0;0
2023-07-08T12:00:00;35,22;25,8;88,2599608387976;2,718100312;335,34999999999997;1,864328385;329,65;2,3150819879999998;331,84999999999997;0,17173562216107185;292,5409218450456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,9621684177266;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,2599608387976;0;0;0;0;0;0;0;0;0
2023-07-08T13:00:00;16,71;24,9;74,2535011107649;2,7357277119999996;335,54999999999995;1,951382559;331,25;2,4238934100000002;333,65;0,13084201177700816;292,08702763960423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;478,70114588509534;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,2535011107649;0;0;0;0;0;0;0;0;0
2023-07-08T14:00:00;16,73;24,4;80,2967723071323;2,711606154;335,34999999999997;2,0118991019999997;332,25;2,45783315;334,15;0,4602935974708252;293,96541338421025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;501,8332757705069;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,2967723071323;0;0;0;0;0;0;0;0;0
2023-07-08T15:00:00;40;23,4;102,904433681168;2,4519713399999996;335,15;1,9633957719999997;332,54999999999995;2,320080615;334,25;0,3551209118277588;293,48955968155775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;477,1515134955614;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,904433681168;0;0;0;0;0;0;0;0;0
2023-07-08T16:00:00;60,9;23,1;154,278652762299;2,43316878;334,15;1,980404814;332,45;2,3356584799999998;334,15;0,25205930514352926;291,386539637394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;499,04879834421183;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,278652762299;0;0;0;0;0;0;0;0;0
2023-07-08T17:00:00;83,4;23,4;178,337748578132;2,51184854;335,95;1,98834274;332,84999999999997;2,3512153599999994;334,75;0,2011935090441743;292,4445582067449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;474,367314517009;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,337748578132;0;0;0;0;0;0;0;0;0
2023-07-08T18:00:00;107,3;22,6;177,535527901283;2,4250265999999994;335,95;1,9413475319999998;332,54999999999995;2,3081485440000002;334,75;0,4946067797224732;291,3078999675606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;495,78987778555734;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,535527901283;0;0;0;0;0;0;0;0;0
2023-07-08T19:00:00;121;22,9;188,676977840077;1,229139016;333,75;0,942475522;326,54999999999995;1,3627658999999999;331,34999999999997;0,5499216889541779;291,5615244036024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,4245093240946;0;7,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,676977840077;0;0;0;0;0;0;0;0;0
2023-07-08T20:00:00;128,76;23,5;224,501345351552;0;332,34999999999997;0,00523226;327,15;0,0016158449999999999;331,65;0,2712697902788188;293,01587116454334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;495,45076687316214;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,501345351552;0;0;0;0;0;0;0;0;0
2023-07-08T21:00:00;132,86;23,6;258,284105614972;0;332,25;0,015265888000000002;327,25;0,0010632399999999998;331,15;0,16538834457586699;292,33272755950674;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,34859021752743;0;8,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;258,284105614972;0;0;0;0;0;0;0;0;0
2023-07-08T22:00:00;129,72;23,1;285,006983889532;0;330,34999999999997;0,023659888000000004;323,34999999999997;0,0038724320000000003;327,75;0,26395253910624195;293,38245785482275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,99495535850565;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;285,006983889532;0;0;0;0;0;0;0;0;0
2023-07-08T23:00:00;115,92;20,1;277,905696335818;0,7236677249999999;329,45;0,5976248200000001;324,15;0,8107904500000002;327,75;0,3529830949916434;291,83774318820684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;488,57713481033824;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;277,905696335818;0;0;0;0;0;0;0;0;0
2023-07-09T00:00:00;109,44;21,5;254,12275098511898;2,079898896;330,75;1,821660284;329,84999999999997;2,115142504;330,75;0,1598178069690756;292,46689960879485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,9532770968572;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,12275098511898;0;0;0;0;0;0;0;0;0
2023-07-09T01:00:00;101,74;21;227,76751072384798;2,4996660480000004;335,45;1,9310844679999997;331,45;2,242306008;332,54999999999995;0,34513803391374226;293,13047345155843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,7971186112528;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,76751072384798;0;0;0;0;0;0;0;0;0
2023-07-09T02:00:00;101,82;20,7;203,10574189431298;2,3961050729999998;335,45;1,8750237399999998;331,15;2,197733868;332,75;0,39607423881747456;292,53162032185526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,41343889939174;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,10574189431298;0;0;0;0;0;0;0;0;0
2023-07-09T03:00:00;95,44;21,8;186,221583202072;2,5655911249999996;335,65;1,9297805999999997;331,15;2,240001855;332,25;0,19350071731420906;291,45941025750295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;527,0727975555018;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,221583202072;0;0;0;0;0;0;0;0;0
2023-07-09T04:00:00;95,79;27,4;193,45704723562199;2,6759232600000002;335,75;1,9307598999999998;330,45;2,211404896;330,75;0,31092054270579533;292,2467264914054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;553,0500902757462;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,45704723562199;0;0;0;0;0;0;0;0;0
2023-07-09T05:00:00;96,92;29,6;185,024939262038;2,626051708;335,84999999999997;1,9072776849999997;330,45;2,188278027;330,84999999999997;0,30898270509077475;292,1299423688394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;581,1147852667186;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,024939262038;0;0;0;0;0;0;0;0;0
2023-07-09T06:00:00;94,68;28,6;186,32723978159498;2,947312472;336,25;1,9495400759999997;330,54999999999995;2,362776695999999;330,95;0,1660886895733492;291,396617791383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;550,9514106302972;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,32723978159498;0;0;0;0;0;0;0;0;0
2023-07-09T07:00:00;91,2;28,5;146,332090706679;1,9523800460000003;335,34999999999997;1,6296363420000002;329,84999999999997;1,8058683720000002;329,45;0,419544992240616;292,5354597143036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;577,9713154892343;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,332090706679;0;0;0;0;0;0;0;0;0
2023-07-09T08:00:00;86,24;29;113,575331393725;2,0657745920000004;334,34999999999997;1,6812748309999999;329,25;1,9940240789999997;331,25;0,28407612222599293;292,31320513816587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;605,4635183576853;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,575331393725;0;0;0;0;0;0;0;0;0
2023-07-09T09:00:00;77,11;28;94,0756146779602;1,847077316;335,84999999999997;1,561191666;329,75;1,8886723839999997;332,95;0,4647675197634787;293,426432519243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;575,9292877953231;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,0756146779602;0;0;0;0;0;0;0;0;0
2023-07-09T10:00:00;60,15;25,9;78,0965844920686;1,7741978099999998;335,84999999999997;1,5477528720000002;330,34999999999997;1,835415252;332,75;0,33470007843808003;292,06009444688965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;600,4766948665437;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,0965844920686;0;0;0;0;0;0;0;0;0
2023-07-09T11:00:00;50,12;24,2;70,6756002372586;1,7777540679999997;335,95;1,591496804;331,34999999999997;1,7822770350000001;331,65;0,2865886337666933;291,8813110797033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;574,9429629865307;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,6756002372586;0;0;0;0;0;0;0;0;0
2023-07-09T12:00:00;45,69;23,5;63,364476145308394;1,933721583;336,25;1,6691301119999997;331,54999999999995;1,9149777809999995;332,45;0,25417917132833884;291,7511646258576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;550,148626584969;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,364476145308394;0;0;0;0;0;0;0;0;0
2023-07-09T13:00:00;36,99;22,3;65,5087065816459;1,8028297439999998;336,34999999999997;1,6259177999999996;332,15;1,8543437219999999;333,04999999999995;0,46240988226611335;293,1131445924765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;571,2786117223104;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,5087065816459;0;0;0;0;0;0;0;0;0
2023-07-09T14:00:00;44,85;21,7;82,6560193609195;1,717255712;336,25;1,5825655879999996;332,04999999999995;1,778986587;333,04999999999995;0,26038515737866746;292,201216639332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,3793785979802;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,6560193609195;0;0;0;0;0;0;0;0;0
2023-07-09T15:00:00;55,15;21,3;120,550237667359;1,626863524;334,95;1,5705929459999999;332,04999999999995;1,7415871199999997;333,04999999999995;0,1818620263599244;291,3661201269923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,9034880285415;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,550237667359;0;0;0;0;0;0;0;0;0
2023-07-09T16:00:00;72,99;20,8;158,50254728936;1,613053995;334,84999999999997;1,5230073599999998;330,95;1,757373436;333,75;0,38619757276949584;292,7515930232558;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;503,9561608376334;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,50254728936;0;0;0;0;0;0;0;0;0
2023-07-09T17:00:00;82,4;19,7;156,445650399674;1,6707053859999998;336,45;1,5795955109999997;332,45;1,758285584;333,84999999999997;0,23165820213988264;291,6284896586234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;522,6207652215496;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,445650399674;0;0;0;0;0;0;0;0;0
2023-07-09T18:00:00;105,1;21;170,254559029219;1,6664650170000002;336,45;1,575027776;332,34999999999997;1,751452868;333,84999999999997;0,2516863317451784;291,9545365341444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,5185031450275;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,254559029219;0;0;0;0;0;0;0;0;0
2023-07-09T19:00:00;122,21;21,6;166,67718725517;1,6575631800000001;336,54999999999995;1,596351334;332,95;1,687869717;332,84999999999997;0,20687052890371194;292,0242415679546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,734251294713;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,67718725517;0;0;0;0;0;0;0;0;0
2023-07-09T20:00:00;132,12;21,7;182,13165116668;1,6514915199999998;336,54999999999995;1,5821081149999998;332,65;1,6891162259999999;333,04999999999995;0,12100475284929432;292,42930383771045;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;555,0443778695835;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,13165116668;0;0;0;0;0;0;0;0;0
2023-07-09T21:00:00;134,1;21,7;199,465486543829;1,7310302659999999;336,54999999999995;1,6045606659999996;332,54999999999995;1,795174416;333,34999999999997;0,09723296452583335;292,4826071272825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,3538734317966;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;199,465486543829;0;0;0;0;0;0;0;0;0
2023-07-09T22:00:00;132,12;21,2;258,89989666969296;1,821352504;336,75;1,6670484;333,15;1,8921754799999997;333,95;0,12320098128147401;292,60157235650246;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;554,7714222549798;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;258,89989666969296;0;0;0;0;0;0;0;0;0
2023-07-09T23:00:00;119,6;19,2;213,167499493717;1,9448086580000001;335,25;1,7921399849999997;333,65;2,05031844;334,54999999999995;0,09848425156461592;292,3567044727505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;550,2948924811753;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,167499493717;0;0;0;0;0;0;0;0;0
2023-07-10T00:00:00;112,49;19,8;160,69797195160402;1,97661912;335,15;1,8176703359999997;333,54999999999995;2,1056181119999997;334,75;0,13568383773721324;293,4276694113193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,3977577287693;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,69797195160402;0;0;0;0;0;0;0;0;0
2023-07-10T01:00:00;102;19,8;164,90627498297;2,14519862;336,15;1,8695508519999997;333,45;2,175435207;334,84999999999997;0,23880871782307964;294,0012277049066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,1548179529964;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,90627498297;0;0;0;0;0;0;0;0;0
2023-07-10T02:00:00;94,3;21,3;161,527048282187;2,2588953499999995;336,15;1,9045916050000002;333,25;2,2253823049999997;334,65;0,4615664268063713;294,5170094255459;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,6789498396221;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,527048282187;0;0;0;0;0;0;0;0;0
2023-07-10T03:00:00;91,94;20,3;157,010972606269;2,3489825559999993;335,95;1,95637559;333,45;2,1947512;333,15;0,44461098755728157;294,3989560340231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,2579608920065;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,010972606269;0;0;0;0;0;0;0;0;0
2023-07-10T04:00:00;93,31;22,2;156,273408494385;2,2855490979999997;335,84999999999997;1,9188684;333,15;2,206397875;333,84999999999997;0,21699038405139165;294,2535249797362;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,83911404328575;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,273408494385;0;0;0;0;0;0;0;0;0
2023-07-10T05:00:00;105,14;26,6;179,60467180715202;2,246719853;335,84999999999997;1,9006744049999997;333,04999999999995;2,20545355;334,15;0,1792413589526826;294,1580798479087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,0610301318814;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,60467180715202;0;0;0;0;0;0;0;0;0
2023-07-10T06:00:00;121,67;25,4;187,131625276829;2,3919752249999995;335,65;1,9429591799999997;332,65;2,2550480999999998;333,65;0,24430087278736387;294,5176638728335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;515,8904240288682;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,131625276829;0;0;0;0;0;0;0;0;0
2023-07-10T07:00:00;132,78;26,1;181,442106062841;2,389173028;333,84999999999997;1,9465238319999998;331,95;2,32881737;334,04999999999995;0,3875027084906109;295,90438473007936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,1546244601496;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,442106062841;0;0;0;0;0;0;0;0;0
2023-07-10T08:00:00;134,27;26,9;181,113143947823;2,645693668;335,25;1,9117055199999997;331,15;2,468293473;334,84999999999997;1,1052603154439384;292,16798829992376;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;491,5778932082299;0;11,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,113143947823;0;0;0;0;0;0;0;0;0
2023-07-10T09:00:00;117,95;26,9;216,515753957918;2,48508567;336,15;1,9068565859999997;331,84999999999997;2,350633376;334,75;1,1057999422959843;292,94918629837514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;502,8337354189091;11,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,515753957918;0;0;0;0;0;0;0;0;0
2023-07-10T10:00:00;105,28;26,6;206,23895945061;2,38172755;336,25;1,922606528;332,54999999999995;2,270631561;334,25;1,2723476428900702;292,95829966138956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;474,7834520453672;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,23895945061;0;0;0;0;0;0;0;0;0
2023-07-10T11:00:00;94,99;26,2;185,259167502212;2,6777083839999998;335,95;1,996349217;332,45;2,3236046960000003;332,34999999999997;1,2578048219358324;293,91235387714255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,15702633174163;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,259167502212;0;0;0;0;0;0;0;0;0
2023-07-10T12:00:00;89,23;24,6;181,529450652653;2,4904998;336,15;1,9678264049999996;332,65;2,292991778;333,75;2,218225572760582;294,74984169482184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,4823106291085;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,529450652653;0;0;0;0;0;0;0;0;0
2023-07-10T13:00:00;80,16;24,2;188,384990736875;2,45669996;337,15;2,0036198200000004;333,54999999999995;2,345903357;335,25;3,4191928027823146;295,6080570574284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,4252623980456;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,384990736875;0;0;0;0;0;0;0;0;0
2023-07-10T14:00:00;74,48;24,1;201,490722196694;2,5105334800000003;337,34999999999997;2,0444384429999998;334,04999999999995;2,381902425;335,45;1,0911316473630939;294,34931658974136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;516,2709198718059;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,490722196694;0;0;0;0;0;0;0;0;0
2023-07-10T15:00:00;72,22;22,6;205,69069420767;2,322933176;335,25;2,03753158;334,34999999999997;2,369181318;335,84999999999997;1,4093334713563075;294,47855298782196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,6892927798187;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,69069420767;0;0;0;0;0;0;0;0;0
2023-07-10T16:00:00;81,46;23,1;219,932968541313;2,4616831980000002;337,34999999999997;2,05643207;334,65;2,3880804089999996;336,04999999999995;1,235305364329117;294,0313334668789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;559,5805238505408;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,932968541313;0;0;0;0;0;0;0;0;0
2023-07-10T17:00:00;91,14;22,5;235,318805250994;2,5139022719999997;337,95;2,045024624;334,34999999999997;2,400419589;336,25;0,811821248782277;294,0338965599746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,8403552718399;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,318805250994;0;0;0;0;0;0;0;0;0
2023-07-10T18:00:00;122,67;23,3;236,641142244912;2,3713385760000003;337,84999999999997;1,986586995;334,25;2,33108375;336,15;0,9464904782763114;293,15000906301884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;543,6717712363128;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;236,641142244912;0;0;0;0;0;0;0;0;0
2023-07-10T19:00:00;165,49;25,4;263,370006227986;2,333192043;337,84999999999997;1,9794982619999997;334,45;2,18898732;333,95;0,849183537585249;292,94573517296834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;553,4974040591892;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,370006227986;0;0;0;0;0;0;0;0;0
2023-07-10T20:00:00;176,01;26,1;277,73982098959897;2,3755859400000006;338,65;1,7589627;331,25;2,4139800959999995;334,95;0,4681941980200907;295,8271797211346;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,9870543187833;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;277,73982098959897;0;0;0;0;0;0;0;0;0
2023-07-10T21:00:00;180,07;26,2;276,337633077521;2,149166184;329,45;1,6871184540000004;328,84999999999997;2,178243;330,65;0,4151518452746989;295,9734809526264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;552,1411819291409;0;11,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;276,337633077521;0;0;0;0;0;0;0;0;0
2023-07-10T22:00:00;162,92;25,5;273,918866569548;1,8028297439999998;323,54999999999995;1,4949811930000003;324,84999999999997;1,886987988;325,54999999999995;0,635889259778651;297,4297651037216;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;541,0333362320006;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;273,918866569548;0;0;0;0;0;0;0;0;0
2023-07-10T23:00:00;133,7;22,9;229,053837963725;0,386648625;320,65;1,4248815000000001;323,15;0,41176347300000005;322,84999999999997;0,538084058060959;297,8677570501669;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,4842328983774;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,053837963725;0;0;0;0;0;0;0;0;0
2023-07-11T00:00:00;124,41;23,9;203,843906176116;0;319,25;1,3959767610000002;322,25;0;321,84999999999997;0,600436199308604;297,7098675889915;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,060963422456;0;8,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,843906176116;0;0;0;0;0;0;0;0;0
2023-07-11T01:00:00;115,74;24,1;204,72259628248298;0;318,04999999999995;0,976507596;320,75;0;320,95;0,5861127273392944;297,262968179644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;547,6520573261138;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,72259628248298;0;0;0;0;0;0;0;0;0
2023-07-11T02:00:00;105,29;22,5;183,912550373958;0;317,45;0;319,65;0;320,04999999999995;0,6889154937450104;296,0630377942881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,9130815940654;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,912550373958;0;0;0;0;0;0;0;0;0
2023-07-11T03:00:00;100,68;24,1;171,595746788135;0;317,34999999999997;0;318,84999999999997;0;319,45;0,4222167186546224;296,5377961335036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;498,49226923327444;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,595746788135;0;0;0;0;0;0;0;0;0
2023-07-11T04:00:00;99,7;28,1;164,52993240408202;0;317,15;0;318,34999999999997;0;318,95;0,363754279631897;295,0808642707606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,1374200063511;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,52993240408202;0;0;0;0;0;0;0;0;0
2023-07-11T05:00:00;112,74;31,5;151,58922518311599;0;316,75;0;317,54999999999995;0;318,15;0,29295321561685195;294,51597515886766;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,7599062643504;16,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,58922518311599;0;0;0;0;0;0;0;0;0
2023-07-11T06:00:00;123,55;35,2;177,84780801240498;0;316,34999999999997;0;317,15;0;317,65;0,29501236051153595;294,1159298471736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;519,4426723789871;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;177,84780801240498;0;0;0;0;0;0;0;0;0
2023-07-11T07:00:00;125,39;36,4;196,80047735310498;0;315,84999999999997;0;316,65;0;317,15;0,23505235245050057;294,1964120451685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,7207281117493;21,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;196,80047735310498;0;0;0;0;0;0;0;0;0
2023-07-11T08:00:00;120,95;33,1;165,406825009598;0;315,15;0;315,95;0;316,45;1,2557111409856818;293,1036632905973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,6141244599908;0;18,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;165,406825009598;0;0;0;0;0;0;0;0;0
2023-07-11T09:00:00;105,1;29,8;129,945719834838;0;314,54999999999995;0;315,45;0;315,84999999999997;1,6392993743044695;294,21179926510973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;548,8720630475448;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,945719834838;0;0;0;0;0;0;0;0;0
2023-07-11T10:00:00;93,82;28;114,467660890594;0;314,04999999999995;0;315,15;0;315,54999999999995;1,0743546349043842;293,87392943478125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;519,3434916307136;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,467660890594;0;0;0;0;0;0;0;0;0
2023-07-11T11:00:00;81,09;25,3;108,563286510881;0;313,84999999999997;0;314,95;0;315,25;1,2810046011808303;294,4770511880033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,65997833418214;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,563286510881;0;0;0;0;0;0;0;0;0
2023-07-11T12:00:00;57,76;24,8;95,52650336162249;0;313,65;0;314,84999999999997;0;315,04999999999995;0,8663975840879896;294,25718421950523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,505449178454;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,52650336162249;0;0;0;0;0;0;0;0;0
2023-07-11T13:00:00;46,39;23;105,19676479906299;0;313,54999999999995;0;314,65;0;314,84999999999997;1,3871560910374028;295,46312988018093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,2482723177467;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,19676479906299;0;0;0;0;0;0;0;0;0
2023-07-11T14:00:00;47,39;22,6;107,002633291599;0;313,34999999999997;0;314,54999999999995;0;314,75;1,214035822610897;295,4538581999099;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,4145738063044;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,002633291599;0;0;0;0;0;0;0;0;0
2023-07-11T15:00:00;66,65;21,8;119,71925748126901;0;313,25;0;314,45;0;314,65;0,9076957670241043;294,5171027235181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;439,0827323489238;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,71925748126901;0;0;0;0;0;0;0;0;0
2023-07-11T16:00:00;88,22;20,7;122,590627678091;0;313,15;0;314,25;0;314,45;0,8393775432863932;294,4404217337976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,70382407568894;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,590627678091;0;0;0;0;0;0;0;0;0
2023-07-11T17:00:00;95,41;22,5;110,46471179149;0;313,04999999999995;0;314,15;0,0005931760000000001;314,34999999999997;0,7552430637322464;294,01743225000985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,9737431669656;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,46471179149;0;0;0;0;0;0;0;0;0
2023-07-11T18:00:00;121,58;22,4;128,724643581477;0;312,84999999999997;0;313,95;0,0014759450000000002;314,25;0,9000552027425271;294,8860380124956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;441,9602457926489;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;128,724643581477;0;0;0;0;0;0;0;0;0
2023-07-11T19:00:00;172,01;23,2;136,09190777872902;0;312,95;0;314,04999999999995;0;314,25;0,7308906345094093;294,2093023521582;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,70604976806965;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,09190777872902;0;0;0;0;0;0;0;0;0
2023-07-11T20:00:00;180,99;23,4;138,634547136701;0;312,95;0;314,04999999999995;0;314,25;0,5266626793391674;296,8226640715866;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,8189738999349;0;8,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,634547136701;0;0;0;0;0;0;0;0;0
2023-07-11T21:00:00;135;23,9;153,08356296700902;0;312,75;0;313,95;0;314,04999999999995;0,5901663960227969;295,9066456605055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,2298920025449;8,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;153,08356296700902;0;0;0;0;0;0;0;0;0
2023-07-11T22:00:00;119,95;22,3;171,115115238179;0;312,65;0;313,75;0;313,95;0,5976092939100852;295,58264040544094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,11996901334464;7,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,115115238179;0;0;0;0;0;0;0;0;0
2023-07-11T23:00:00;103,18;20,2;195,23198125541;0;312,45;0;313,54999999999995;0;313,75;0,4457920413910473;295,5443645597912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,2643570164433;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,23198125541;0;0;0;0;0;0;0;0;0
2023-07-12T00:00:00;98,47;19,5;203,62729933107198;0,020144201000000004;311,84999999999997;0,491934567;313,04999999999995;0,13374439999999999;313,15;0,36658007377011625;295,47209706116297;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,69051479126796;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,62729933107198;0;0;0;0;0;0;0;0;0
2023-07-12T01:00:00;91;19,8;183,996859692173;0;310,84999999999997;0,9383092999999999;312,15;0,022445556000000002;312,25;1,9212382099487233;296,96340804953917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,45504573978883;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,996859692173;0;0;0;0;0;0;0;0;0
2023-07-12T02:00:00;90;20;172,17795765861698;0;310,45;0,9198313080000001;311,84999999999997;0,0007890359999999999;311,95;2,2714821956854276;296,6686815195289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;452,3550686562675;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,17795765861698;0;0;0;0;0;0;0;0;0
2023-07-12T03:00:00;82,09;21,7;180,022776785596;0;310,04999999999995;0,38947040800000005;311,54999999999995;0,00983497;311,65;2,079075929559474;297,2404671807118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;472,92483314940193;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,022776785596;0;0;0;0;0;0;0;0;0
2023-07-12T04:00:00;83,58;23,3;202,089372008032;0;309,75;0,026225654000000004;311,34999999999997;0,037634498999999995;311,45;2,291234028923974;296,6774703995995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;495,012540666087;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,089372008032;0;0;0;0;0;0;0;0;0
2023-07-12T05:00:00;85,13;28,1;208,372577971735;0;309,75;0,011901293;311,25;0,008704578;311,45;0,7056143555480876;296,0382013701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,3840920435993;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,372577971735;0;0;0;0;0;0;0;0;0
2023-07-12T06:00:00;102,05;30,6;231,831506239653;0;309,65;0,014443275999999998;310,95;0,0027700199999999998;311,15;0,5410339664479422;296,35963674079574;0;0,21896907216494896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,83755363439496;30;0;0;0;0;0;0;0;0,6;1,2371134020618588;0,21896907216494899;0;0;0;0;0;0;0;0;231,831506239653;0;0;0;0;0;0;0;0;0
2023-07-12T07:00:00;118,04;30,8;228,583744645481;0;309,84999999999997;0;310,75;0;310,95;1,0261392979082093;297,76642153829977;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,79816987903155;15,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;228,583744645481;0;0;0;0;0;0;0;0;0
2023-07-12T08:00:00;120;27,7;225,340184950073;0;309,75;0;310,75;0;310,95;2,812153374353542;294,8799438205887;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;520,8122900620436;12,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,340184950073;0;0;0;0;0;0;0;0;0
2023-07-12T09:00:00;104,84;26;202,107066306103;0;309,54999999999995;0,015423975000000001;310,65;0,017974352000000002;310,75;3,4962423111942806;295,60236174950956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,39178778040593;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,107066306103;0;0;0;0;0;0;0;0;0
2023-07-12T10:00:00;86,36;25,7;176,474079940482;0;309,34999999999997;0,007018782999999999;310,45;0,014199849999999998;310,65;1,8688110938627043;294,4888894874062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;517,7574486016279;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,474079940482;0;0;0;0;0;0;0;0;0
2023-07-12T11:00:00;69,77;23;172,060939969115;0;309,65;0,006765564000000002;311,75;0,009728646;311,45;2,2512470782610587;294,7562088222244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,4951465409782;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,060939969115;0;0;0;0;0;0;0;0;0
2023-07-12T12:00:00;15,87;21,8;177,23302955036598;0;310,34999999999997;0,01082826;314,65;0,012742092000000002;313,84999999999997;1,5457118945434716;293,8187501505417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,49842860527156;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,23302955036598;0;0;0;0;0;0;0;0;0
2023-07-12T13:00:00;12,92;21,6;193,70354786677598;0;310,34999999999997;0,0050182130000000005;314,25;0,00570792;313,54999999999995;1,994424084684808;294,7802281212601;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,71453665714785;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,70354786677598;0;0;0;0;0;0;0;0;0
2023-07-12T14:00:00;19,33;21,8;196,612928131733;0;310,34999999999997;0,0026063370000000002;313,84999999999997;0,0028119900000000003;313,25;2,181816418599533;294,53438576517044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;468,3797652034821;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,612928131733;0;0;0;0;0;0;0;0;0
2023-07-12T15:00:00;27,03;21;221,592972029948;0;310,15;0,003975957999999999;313,45;0,0027700199999999993;312,95;1,2302501415768188;293,45027140051667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;488,28292722696176;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,592972029948;0;0;0;0;0;0;0;0;0
2023-07-12T16:00:00;53,97;20,5;225,99296212040701;0;309,65;0,007756056;312,95;0,005699525999999999;312,54999999999995;2,58951334030714;293,64551965347374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;507,7090989342391;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,99296212040701;0;0;0;0;0;0;0;0;0
2023-07-12T17:00:00;82,52;20;234,44061208060597;0;309,65;0;312,75;0;312,25;2,132249014093159;294,0179978804886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,60569644539834;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,44061208060597;0;0;0;0;0;0;0;0;0
2023-07-12T18:00:00;99,36;21,4;238,218191744962;0;309,45;0,012826032;312,25;0,006575299999999998;311,95;2,7483044029018684;294,9872494395772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,8870358757538;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,218191744962;0;0;0;0;0;0;0;0;0
2023-07-12T19:00:00;119,38;21,6;227,975156530349;0;309,25;0,012098552;311,54999999999995;0,004837742000000001;311,34999999999997;1,3460289949787616;292,25300048374936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;499,88897875111354;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;227,975156530349;0;0;0;0;0;0;0;0;0
2023-07-12T20:00:00;146,26;21,4;202,001297859983;0;308,84999999999997;0,0028203839999999996;309,95;0,001182155;310,04999999999995;1,2837931642539246;294,85236454228317;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,10214774797527;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,001297859983;0;0;0;0;0;0;0;0;0
2023-07-12T21:00:00;151,89;21,6;174,618361972165;0;308,95;0,0007302779999999999;310,54999999999995;0;310,34999999999997;1,5368663870141361;295,7044865004922;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,10546911214783;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;174,618361972165;0;0;0;0;0;0;0;0;0
2023-07-12T22:00:00;126,41;21,6;188,435268807904;0;308,95;0,000996088;310,95;0;310,75;2,7413918596031484;296,2614208795893;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,3268585652366;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,435268807904;0;0;0;0;0;0;0;0;0
2023-07-12T23:00:00;113,91;19,7;169,209322274743;0;308,65;0,014527216;310,75;0,008763336;310,54999999999995;3,1207729082542484;297,208141344786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,74262587938006;4,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,209322274743;0;0;0;0;0;0;0;0;0
2023-07-13T00:00:00;105,09;17,7;143,199813437141;0;308,25;0,030737428999999997;310,45;0,027511335;310,25;2,0870956511298893;296,70121120705085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;513,5079516167921;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,199813437141;0;0;0;0;0;0;0;0;0
2023-07-13T01:00:00;97,03;18,1;149,704509497744;0;308,04999999999995;0,041382419999999996;310,15;0,039956839;310,04999999999995;0,6588864623803967;294,888426682934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,40396924268305;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,704509497744;0;0;0;0;0;0;0;0;0
2023-07-13T02:00:00;95,04;18;142,063560231797;0;307,95;0,03782896;310,04999999999995;0,024297832000000005;309,84999999999997;0,655439846848872;297,11021813479124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;511,45452884575883;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,063560231797;0;0;0;0;0;0;0;0;0
2023-07-13T03:00:00;92,25;19,4;147,598466434322;0;307,75;0,034577684000000004;309,84999999999997;0,026939144;309,75;0,6442743634991658;296,276312369778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;490,9823307612953;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,598466434322;0;0;0;0;0;0;0;0;0
2023-07-13T04:00:00;92,1;21,9;162,767345557632;0;307,65;0,036939196;309,54999999999995;0,030100883999999994;309,45;0,5022969510944317;294,80546249449134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;511,7382325282192;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,767345557632;0;0;0;0;0;0;0;0;0
2023-07-13T05:00:00;93,63;25,4;173,739088169484;0;307,75;0,043581648000000014;310,84999999999997;0,035577968999999994;310,45;0,5281253231165876;295,44733402687837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;535,8170587049664;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,739088169484;0;0;0;0;0;0;0;0;0
2023-07-13T06:00:00;107,39;28;165,316926177348;0;307,65;0,040408716;310,54999999999995;0,025597503000000004;310,25;0,594455137429525;295,25964321439994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,2897927885696;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,316926177348;0;0;0;0;0;0;0;0;0
2023-07-13T07:00:00;122,29;28,7;188,54780410057;0;307,45;0,043300449000000005;310,25;0,037840151999999995;309,95;0,5998109300900067;294,64371853870665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;519,2541638092908;13,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,54780410057;0;0;0;0;0;0;0;0;0
2023-07-13T08:00:00;119,1;26,1;166,200748336666;0;307,54999999999995;0,023879531;310,04999999999995;0,004180212;309,75;1,2551356308245996;292,1055316613429;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;529,7472383929099;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,200748336666;0;0;0;0;0;0;0;0;0
2023-07-13T09:00:00;104,51;23,1;153,166004308548;0;307,34999999999997;0,023830566000000004;309,84999999999997;0,009406875999999998;309,54999999999995;1,4754176119689382;292,8215518906416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,37847419538645;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,166004308548;0;0;0;0;0;0;0;0;0
2023-07-13T10:00:00;91,17;21,3;173,38347796340202;0;307,25;0,024476904;309,34999999999997;0,006531931;309,25;1,2161179870164993;292,4768056278759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,5629363479669;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,38347796340202;0;0;0;0;0;0;0;0;0
2023-07-13T11:00:00;84,14;21,3;178,496032424019;0;307,25;0,024856032999999996;309,45;0,00716288;309,15;1,6063019092626794;293,75916829330794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,7453800543321;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,496032424019;0;0;0;0;0;0;0;0;0
2023-07-13T12:00:00;77,3;20,9;169,53640974928;0;307,34999999999997;0,025265940000000004;310,34999999999997;0,008410788;309,84999999999997;1,5885079779274185;293,8183864027796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;565,5458055163267;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,53640974928;0;0;0;0;0;0;0;0;0
2023-07-13T13:00:00;60,78;20,4;165,67354103715002;0;307,34999999999997;0,014269800000000001;310,15;0,0034835100000000004;309,75;1,4291789478005974;293,5743142646243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;544,0155667252487;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,67354103715002;0;0;0;0;0;0;0;0;0
2023-07-13T14:00:00;50,02;20,3;171,974460642103;0;307,34999999999997;0,012221664;309,95;0,0029826679999999995;309,54999999999995;1,3739134881384931;293,51224568277263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;563,2461651685762;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,974460642103;0;0;0;0;0;0;0;0;0
2023-07-13T15:00:00;62,13;20;180,79090313279;0;307,15;0,016874737999999997;309,45;0,012162906000000001;309,25;1,0897867799090664;293,3294894574567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;542,137208973112;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,79090313279;0;0;0;0;0;0;0;0;0
2023-07-13T16:00:00;76,3;20,5;191,588978441541;0;306,95;0,023209409999999996;308,95;0,013312884;308,75;1,4053246204291883;293,54516903970824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;561,5579952522147;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,588978441541;0;0;0;0;0;0;0;0;0
2023-07-13T17:00:00;87,57;20;217,761587949529;0;307,34999999999997;0,028634732000000003;310,34999999999997;0,015186145000000003;309,84999999999997;1,7412857668736914;293,8782576592201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;580,5018394526895;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,761587949529;0;0;0;0;0;0;0;0;0
