timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-20T04:00:00;86,09;17,6;194,935201086118;1,8866606219999997;337,25;1,6294152999999998;331,15;1,9135270179999997;333,45;0,417480907321869;296,6957324106113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;533,009589915941;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,935201086118;0;0;0;0;0;0;0;0;0
2023-07-20T05:00:00;86,36;19,4;224,4976667919;1,90885156;337,15;1,6350113;330,84999999999997;1,875693861;332,25;0,38215690619354264;296,77184230532816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;512,5352363253704;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,4976667919;0;0;0;0;0;0;0;0;0
2023-07-20T06:00:00;99,51;21,6;220,563450685798;2,039963042;337,34999999999997;1,7103278639999997;331,45;1,94735204;332,25;0,45642115961476665;296,65407799005493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;489,7471406964747;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,563450685798;0;0;0;0;0;0;0;0;0
2023-07-20T07:00:00;113,95;22,1;209,037590707176;2,1036539160000003;337,34999999999997;1,731778731;331,25;1,9506312959999998;331,54999999999995;0,5638100499232025;297,52266773327824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,4350080876682;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,037590707176;0;0;0;0;0;0;0;0;0
2023-07-20T08:00:00;111,45;21;219,93750429674898;2,0890273710000002;336,84999999999997;1,716416312;330,75;1,889784589;330,25;1,3119644807377517;293,33826019899357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,3383645868594;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,93750429674898;0;0;0;0;0;0;0;0;0
2023-07-20T09:00:00;98,87;20,3;157,31446768029;1,992836328;334,84999999999997;1,7408400539999995;331,25;1,9117334999999995;330,65;2,59394581705851;294,58372825174405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,57473075040076;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,31446768029;0;0;0;0;0;0;0;0;0
2023-07-20T10:00:00;86,72;19,4;142,627819697432;2,09767459;336,15;1,6861167700000002;329,65;1,9281507649999996;330,45;3,681861965172265;294,5701972663863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,9541732773257;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,627819697432;0;0;0;0;0;0;0;0;0
2023-07-20T11:00:00;79,16;19,2;129,257709057254;2,031578835;336,04999999999995;1,6550393840000002;329,34999999999997;1,878621968;329,95;5,930577650223748;296,06811345069025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;503,6912515442085;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,257709057254;0;0;0;0;0;0;0;0;0
2023-07-20T12:00:00;77,62;18,7;132,003519310586;2,146211496;336,04999999999995;1,6982069279999998;329,45;1,9552479960000002;330,34999999999997;1,1254008832322941;293,04113676528556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;521,4058824190541;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,003519310586;0;0;0;0;0;0;0;0;0
2023-07-20T13:00:00;69,41;19,1;149,698921632268;2,162416113;336,04999999999995;1,7007461130000001;329,45;1,953106127;330,25;1,1589356134162285;293,2298518462189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;501,24847867291754;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,698921632268;0;0;0;0;0;0;0;0;0
2023-07-20T14:00:00;69,97;18,8;169,823590939264;2,2379579159999996;336,75;1,805976095;331,65;2,0791490319999997;332,54999999999995;1,0732257505235792;293,274518300703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;481,40888014083976;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,823590939264;0;0;0;0;0;0;0;0;0
2023-07-20T15:00:00;74,11;18,8;182,198449659397;2,1581225819999994;337,25;1,8235965;332,65;2,059610598;332,95;1,072032119825622;292,9588736488997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;499,2207392528257;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,198449659397;0;0;0;0;0;0;0;0;0
2023-07-20T16:00:00;76,51;18,2;200,180915985673;2,0871722969999995;337,25;1,8499564579999999;333,75;2,0245320719999995;332,95;1,9301964660672264;294,8944536964879;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;516,4608171789004;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,180915985673;0;0;0;0;0;0;0;0;0
2023-07-20T17:00:00;85,45;18,8;221,166629995687;2,10882462;335,15;1,88902773;333,65;2,1073053059999998;333,34999999999997;6,882969537937158;297,1299740634094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,61969741297196;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,166629995687;0;0;0;0;0;0;0;0;0
2023-07-20T18:00:00;102,54;18,8;222,082817827778;2,25317344;337,95;1,8231600119999998;332,45;2,158563267;333,04999999999995;13,502775932638423;300,04251771946986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;476,78056175902015;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,082817827778;0;0;0;0;0;0;0;0;0
2023-07-20T19:00:00;126,15;18,9;246,20262628936302;0,551502588;333,04999999999995;0,41858779500000004;325,84999999999997;0,6099416160000001;330,34999999999997;16,882580023927122;300,27166606216576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,43788370284426;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;246,20262628936302;0;0;0;0;0;0;0;0;0
2023-07-20T20:00:00;143,55;19,3;254,06411668247196;0;329,95;0;324,25;0;328,75;13,472633858696868;300,0099758470912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,47483991447393;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;254,06411668247196;0;0;0;0;0;0;0;0;0
2023-07-20T21:00:00;139,3;20,1;251,013782861565;0;328,95;0;324,54999999999995;0;328,15;2,7805445442944268;297,7213892927789;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;489,27139243048254;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,013782861565;0;0;0;0;0;0;0;0;0
2023-07-20T22:00:00;121,46;19,3;246,098117847789;0;327,25;0;321,75;0;325,25;2,3378465244282762;298,5574746919888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,6961495017658;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;246,098117847789;0;0;0;0;0;0;0;0;0
2023-07-20T23:00:00;109,4;17,7;231,926394789253;0,14584295200000003;326,34999999999997;0,113493875;320,65;0,16089899;324,15;0,481762152573044;297,53822145026913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,01610093944714;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,926394789253;0;0;0;0;0;0;0;0;0
2023-07-21T00:00:00;102,07;17,7;230,185145321303;1,944877209;334,04999999999995;1,8191966450000001;330,25;2,315242873;333,25;0,46891077433636486;297,4658297844294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;482,7844993293532;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,185145321303;0;0;0;0;0;0;0;0;0
2023-07-21T01:00:00;99,67;17,7;229,342919183744;1,8411105810000001;338,04999999999995;1,5443561;331,15;1,75234543;331,75;0,4064076147168377;296,79887635590285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;499,55122087942027;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,342919183744;0;0;0;0;0;0;0;0;0
2023-07-21T02:00:00;96,31;17,6;233,496508927668;1,76681109;337,65;1,5330549779999998;330,95;1,74694529;331,75;0,45949048115622465;296,8071170141346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,97494996785866;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,496508927668;0;0;0;0;0;0;0;0;0
2023-07-21T03:00:00;94,46;16,9;228,93168518236402;1,6852983549999998;336,25;1,4903379119999998;330,45;1,7108636809999997;331,45;0,46784765837278747;296,41251625526706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;463,13737878865135;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,93168518236402;0;0;0;0;0;0;0;0;0
2023-07-21T04:00:00;96,76;18,1;243,10344816990002;1,669768056;334,25;1,5456515739999999;330,45;1,774736425;331,65;0,22299225270137044;294,93562645675587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;444,0384334718251;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,10344816990002;0;0;0;0;0;0;0;0;0
2023-07-21T05:00:00;100,67;18,7;234,769292438943;1,7016960339999998;334,04999999999995;1,5838051019999997;330,54999999999995;1,8092077850000001;331,65;0,2522560612328085;295,00046755528996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,7590296284779;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,769292438943;0;0;0;0;0;0;0;0;0
2023-07-21T06:00:00;122,13;21,1;232,382679969383;2,418936753;335,25;1,833322348;330,84999999999997;2,204337148;331,75;0,4051465598904676;296,01911261298386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,5078537255151;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,382679969383;0;0;0;0;0;0;0;0;0
2023-07-21T07:00:00;153,77;21,3;197,39263599908;2,8666349400000004;337,54999999999995;1,9967535279999997;332,34999999999997;2,4318089520000004;333,34999999999997;0,5116069517375083;296,417016444215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,44610294014257;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,39263599908;0;0;0;0;0;0;0;0;0
2023-07-21T08:00:00;123,26;21,4;200,30918212062;2,8628968120000002;336,25;2,0411158179999997;332,54999999999995;2,477324017999999;333,45;2,091841934586857;294,4365067496308;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,66191622458535;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;200,30918212062;0;0;0;0;0;0;0;0;0
2023-07-21T09:00:00;103,09;21,1;161,914698905609;2,4243522820000005;338,54999999999995;1,81606988;332,25;2,1284204129999997;333,04999999999995;1,4017449712703187;293,43708343688763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,6602500329629;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,914698905609;0;0;0;0;0;0;0;0;0
2023-07-21T10:00:00;97,9;19,8;141,13261280718402;1,70331048;337,65;1,502089512;332,34999999999997;1,7216317839999997;332,95;2,0502635991605387;294,69847785352147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,4215840079596;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,13261280718402;0;0;0;0;0;0;0;0;0
2023-07-21T11:00:00;92,93;20,3;142,222442766646;1,7331511500000003;338,15;1,54134825;332,15;1,8276591960000002;332,75;8,782553179981202;297,99456987638644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,00262079692726;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,222442766646;0;0;0;0;0;0;0;0;0
2023-07-21T12:00:00;92,42;19,9;142,65285541421198;2,0407660679999995;344,75;1,9094881049999997;337,25;2,139955168;334,75;15,198638551430275;298,0949501592383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;502,85922053484757;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,65285541421198;0;0;0;0;0;0;0;0;0
2023-07-21T13:00:00;84,49;19;171,364126121204;1,8390624450000002;339,65;1,571709348;332,75;1,7917468659999998;333,45;16,563542931723536;298,2973329425985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;482,8089346127941;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,364126121204;0;0;0;0;0;0;0;0;0
2023-07-21T14:00:00;83,95;18,8;178,565746065013;1,7668866359999997;338,45;1,53828444;332,34999999999997;1,865004102;335,34999999999997;10,916610912504675;296,57624581803293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,62065371933284;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,565746065013;0;0;0;0;0;0;0;0;0
2023-07-21T15:00:00;83,92;19,7;155,879063248328;2,131005765;337,65;1,8101633019999996;332,95;2,1057999819999997;334,95;9,153501514420805;296,17878385983335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;479,8337495486977;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,879063248328;0;0;0;0;0;0;0;0;0
2023-07-21T16:00:00;89,27;19,4;166,813214496837;1,8956757779999998;334,54999999999995;1,7354888789999998;332,04999999999995;2,0648652419999998;334,95;4,300598442993451;294,65054967157175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,3647135421639;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,813214496837;0;0;0;0;0;0;0;0;0
2023-07-21T17:00:00;96,46;19,2;202,54214508705002;2,0641181760000005;336,75;1,7585094239999997;331,84999999999997;2,0627485549999998;334,04999999999995;8,796874310734438;295,99406342615015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;477,5587770708097;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,54214508705002;0;0;0;0;0;0;0;0;0
2023-07-21T18:00:00;103,06;19,9;216,661077517208;2,1457246440000004;336,54999999999995;1,716947932;330,25;1,8781407120000002;329,75;9,140305320107956;296,2065813401588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,56365277205;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,661077517208;0;0;0;0;0;0;0;0;0
2023-07-21T19:00:00;124,9;19;243,747497553153;1,1372610899999998;332,65;0,868590135;324,65;1,206914502;328,54999999999995;6,55360220021904;295,77073903505163;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;460,3179964067728;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,747497553153;0;0;0;0;0;0;0;0;0
2023-07-21T20:00:00;132,38;20;245,19234222513;0;330,34999999999997;0,017011839999999997;325,15;0,009090701999999999;329,25;5,328017253017754;296,4440099168491;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,0088067123953;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,19234222513;0;0;0;0;0;0;0;0;0
2023-07-21T21:00:00;124,99;20,1;243,017562833747;0;329,95;0,02283168;325,15;0,016343118;328,54999999999995;6,694822078427271;297,19545530902093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,8083058317241;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;243,017562833747;0;0;0;0;0;0;0;0;0
2023-07-21T22:00:00;109,97;19,6;254,93207982038902;0;328,25;0,027007695;322,84999999999997;0,020775150000000003;326,15;5,6112464747405815;298,0281868460215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;439,1307460537725;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,93207982038902;0;0;0;0;0;0;0;0;0
2023-07-21T23:00:00;96,77;18,4;221,615013559879;0,507590776;327,25;0,457875912;324,34999999999997;0,599801664;326,75;0,26344343475036125;295,20340157332464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;456,56683297916715;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,615013559879;0;0;0;0;0;0;0;0;0
2023-07-22T00:00:00;97,27;16,5;189,357935461235;1,4765633579999997;324,95;1,5851901120000003;327,95;1,848016045;328,65;0,5032871947962039;296,17936058654277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;439,15275524323766;0;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,357935461235;0;0;0;0;0;0;0;0;0
2023-07-22T01:00:00;98,42;16,9;192,356731021429;1,9854496079999997;334,54999999999995;1,6738391460000002;329,75;1,8257159850000002;329,25;0,3945142216329093;295,200243810912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,16383996771333;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,356731021429;0;0;0;0;0;0;0;0;0
2023-07-22T02:00:00;93;17;184,16267059351398;2,029778322;334,95;1,6897122000000002;329,75;1,8326774090000002;329,04999999999995;0,27527425499296077;295,4743959469992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,2235867416113;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,16267059351398;0;0;0;0;0;0;0;0;0
2023-07-22T03:00:00;94,36;16,7;180,655840865032;2,053769773;335,25;1,7004900960000002;329,95;1,8469276230000002;329,25;0,24200547392774474;295,17448646678935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;453,0448643829372;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,655840865032;0;0;0;0;0;0;0;0;0
2023-07-22T04:00:00;89,93;18;172,25057543605098;2,0621218029999997;334,45;1,719024048;329,95;1,8697690960000002;329,34999999999997;0,32650134851862606;295,0434543085256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,09955989649893;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,25057543605098;0;0;0;0;0;0;0;0;0
2023-07-22T05:00:00;88;19,8;178,905407932631;1,9949684039999998;332,75;1,7262316960000001;329,95;1,8798978560000001;329,34999999999997;0,21083174035488902;294,7356280019705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,21044467735135;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,905407932631;0;0;0;0;0;0;0;0;0
2023-07-22T06:00:00;88,8;22,1;183,168731584207;1,9052589279999999;330,75;1,733503698;330,04999999999995;1,8809107320000003;329,34999999999997;0,2651244387422283;294,9096992153827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;425,9023657381468;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,168731584207;0;0;0;0;0;0;0;0;0
2023-07-22T07:00:00;86,18;22,5;188,49957542398698;1,88469083;330,15;1,737117315;330,04999999999995;1,886987988;329,34999999999997;0,19887075831877146;294,56630019899296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,234775501573;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,49957542398698;0;0;0;0;0;0;0;0;0
2023-07-22T08:00:00;82,93;21,3;154,417340030328;2,0873079999999997;333,15;1,7541529379999998;330,04999999999995;1,9045020690000003;329,25;0,34951360729576136;295,74446471687827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,4250520240228;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,417340030328;0;0;0;0;0;0;0;0;0
2023-07-22T09:00:00;72,01;20,7;134,49103355792;2,2202577679999997;335,54999999999995;1,7181426780000004;329,25;1,878621968;328,75;0,37601324659472674;296,2918344628695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,0433095188204;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,49103355792;0;0;0;0;0;0;0;0;0
2023-07-22T10:00:00;59,08;21;127,71507367824;2,268747108;335,95;1,7639613270000003;330,04999999999995;1,9305136759999997;329,54999999999995;0,5440569221463523;296,6028255353338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;506,94460518786855;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,71507367824;0;0;0;0;0;0;0;0;0
2023-07-22T11:00:00;46,56;19,8;116,05193818078601;2,087818635;335,84999999999997;1,6769113500000004;329,75;1,9776627740000001;332,04999999999995;0,4748740532190604;296,51248445928485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,05180546419183;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,05193818078601;0;0;0;0;0;0;0;0;0
2023-07-22T12:00:00;40,15;19,8;106,331770834897;1,7407449220000002;335,84999999999997;1,46654372;329,04999999999995;1,6737915800000003;329,84999999999997;0,31960751188631703;296,2229282433299;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,8132002836454;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,331770834897;0;0;0;0;0;0;0;0;0
2023-07-22T13:00:00;22,34;19,3;95,72443505709211;1,490114072;335,34999999999997;1,358938236;329,75;1,4332880909999999;331,25;0,2562520917411958;295,7869129282766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;523,097718963617;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,72443505709211;0;0;0;0;0;0;0;0;0
2023-07-22T14:00:00;19,52;19;97,8609491113917;1,4379789379999999;334,95;1,3287576090000002;329,25;1,337537733;330,25;0,33295495040077233;295,65037381447405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;541,0954091917206;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,8609491113917;0;0;0;0;0;0;0;0;0
2023-07-22T15:00:00;29,05;18,9;99,218882264123;1,4764934079999998;334,75;1,3247270899999999;328,95;1,4677258749999997;331,65;0,3684750736633149;295,8556291899992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;521,1465628086962;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,218882264123;0;0;0;0;0;0;0;0;0
2023-07-22T16:00:00;46,92;18,9;111,069431436659;1,3635353499999998;331,75;1,360678592;329,54999999999995;1,4731469999999998;332,15;0,48786089118306997;295,50634940425056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;539,0494481524154;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,069431436659;0;0;0;0;0;0;0;0;0
2023-07-22T17:00:00;70,67;18,9;102,333821096048;1,4565324759999998;334,34999999999997;1,33093865;329,04999999999995;1,466146404;331,84999999999997;0,2045616214693504;294,5301388525083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,9505432076002;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,333821096048;0;0;0;0;0;0;0;0;0
2023-07-22T18:00:00;86,01;19,6;132,548463022057;1,654776372;334,04999999999995;1,2584774449999998;325,45;1,627235658;328,95;0,28787931744870005;295,2610388539816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;536,263269205911;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,548463022057;0;0;0;0;0;0;0;0;0
2023-07-22T19:00:00;99,92;19,3;180,11665790717498;0,04871737699999999;329,04999999999995;0,051912692999999996;321,04999999999995;0,06020176800000001;325,75;0,22815273937980662;294,6100308477467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;515,8938534053062;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,11665790717498;0;0;0;0;0;0;0;0;0
2023-07-22T20:00:00;106,83;18,3;183,21412023182802;0;329,65;0,025587709999999996;322,65;0,006110832000000001;326,75;0,2835785885827791;294,805964980356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,57910612522886;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,21412023182802;0;0;0;0;0;0;0;0;0
2023-07-22T21:00:00;118,75;19,2;187,32185773914;0;328,45;0,025154020000000003;322,15;0,007800824;325,95;0,23839329684072877;294,95030660416194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,5194482146164;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,32185773914;0;0;0;0;0;0;0;0;0
2023-07-22T22:00:00;106,43;18,7;163,07167493229;0;327,25;0,023441643999999994;321,54999999999995;0,00886966;324,84999999999997;0,39335529009561176;294,820286768429;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,78518574347913;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,07167493229;0;0;0;0;0;0;0;0;0
2023-07-22T23:00:00;98,49;17,8;159,089903961685;0,751735862;327,75;0,674519456;323,54999999999995;0,90017256;326,75;0,2756285671115318;294,7871073476871;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,0002651196416;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,089903961685;0;0;0;0;0;0;0;0;0
2023-07-23T00:00:00;87,3;17;134,671040663406;1,8755553599999997;337,25;1,6078119419999999;329,45;1,8647550800000001;330,75;0,20242067733514416;294,23695828068537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;478,10406509312963;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,671040663406;0;0;0;0;0;0;0;0;0
2023-07-23T01:00:00;79,27;15,9;134,220955911665;1,7872658689999998;335,04999999999995;1,472681133;327,45;1,63813107;327,65;0,13721286724014292;294,2183550354376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,31941258135714;0;15,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,220955911665;0;0;0;0;0;0;0;0;0
2023-07-23T02:00:00;67,89;16,3;128,04294249244;1,7715592960000002;334,75;1,4750496399999997;327,54999999999995;1,6357177950000001;327,65;0,291170310115377;294,75730498658953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;444,11538590325694;0;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,04294249244;0;0;0;0;0;0;0;0;0
2023-07-23T03:00:00;33,22;16,6;124,637942344629;1,6599974400000002;334,34999999999997;1,3804436640000002;326,84999999999997;1,538855232;326,84999999999997;0,2569897646591849;294,5087201963534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,8409743646666;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,637942344629;0;0;0;0;0;0;0;0;0
2023-07-23T04:00:00;15,78;17,4;123,92894320344399;1,8091923959999998;333,54999999999995;1,4471228020000002;325,75;1,6008197400000002;325,75;0,2900636123251242;294,3314532899563;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;441,4792007935459;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,92894320344399;0;0;0;0;0;0;0;0;0
2023-07-23T05:00:00;11,09;18,2;119,06754354604699;1,5499129280000004;328,75;1,41437501;325,45;1,5625906659999997;325,45;0,36901662423616044;295,01018960460783;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,27715813662445;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,06754354604699;0;0;0;0;0;0;0;0;0
2023-07-23T06:00:00;5,08;18,9;110,270036385835;1,280370396;324,95;1,3302615340000001;325,34999999999997;1,479266226;325,25;0,17478827856168627;293,9216737111711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,18993042081075;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,270036385835;0;0;0;0;0;0;0;0;0
2023-07-23T07:00:00;2,88;19,3;109,928351297842;1,3416857679999998;324,45;1,3931242000000001;325,65;1,565671264;325,95;0,21713619530060843;294,3383003521863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,48091142776866;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,928351297842;0;0;0;0;0;0;0;0;0
2023-07-23T08:00:00;3,42;20,6;94,0078630629148;1,8296751549999999;332,65;1,462725849;325,45;1,6263724750000002;325,65;0,1059842850870566;293,93184304041563;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;436,7508528103101;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,0078630629148;0;0;0;0;0;0;0;0;0
2023-07-23T09:00:00;0,09;21,8;84,3595559376443;2,2319590039999997;333,54999999999995;1,5688833679999998;325,95;1,825976199;326,84999999999997;0,2817777323948925;294,61010380736093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;413,75980930397645;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,3595559376443;0;0;0;0;0;0;0;0;0
2023-07-23T10:00:00;0;20,5;77,4592396862433;2,295223183;333,84999999999997;1,595759557;326,04999999999995;2,1082146559999995;331,75;0,20984905665669767;294,69611916150814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;433,19343332304607;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,4592396862433;0;0;0;0;0;0;0;0;0
2023-07-23T11:00:00;-0,03;20,9;72,44901212445059;2,1358756839999997;333,54999999999995;1,6674681;327,95;1,9549667970000002;330,04999999999995;0,2232870472050477;294,85442915527693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;453,00511397971377;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,44901212445059;0;0;0;0;0;0;0;0;0
2023-07-23T12:00:00;-0,05;19,9;76,4779140866631;2,0775919449999996;333,45;1,6888672040000001;328,75;1,9526766339999997;330,45;0,21448373498839834;294,84922368927795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;471,8648134683158;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,4779140866631;0;0;0;0;0;0;0;0;0
2023-07-23T13:00:00;-7,78;19,1;98,5972031374229;2,5013434489999997;333,84999999999997;1,8332496;329,54999999999995;2,2380138759999997;331,95;0,24028506871818553;295,0846888454609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;489,9626269869689;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,5972031374229;0;0;0;0;0;0;0;0;0
2023-07-23T14:00:00;-12,17;19,4;108,5059201084;2,9781967959999998;334,34999999999997;1,9867366880000001;329,95;2,537483816;332,34999999999997;0,22342818098221343;294,9499529278855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,34363072427027;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,5059201084;0;0;0;0;0;0;0;0;0
2023-07-23T15:00:00;-7,03;19,3;158,515187095219;2,831430504;332,34999999999997;1,9931469060000002;329,84999999999997;2,540309796;332,25;0,20488444516717033;294,8563859088509;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;526,6277963611979;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,515187095219;0;0;0;0;0;0;0;0;0
2023-07-23T16:00:00;-3,81;19,5;172,249922233497;2,9587996609999996;334,04999999999995;1,976854152;329,54999999999995;2,5164764319999993;331,95;0,21157664915815236;294,93085503074707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;545,1001335815617;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,249922233497;0;0;0;0;0;0;0;0;0
2023-07-23T17:00:00;0;19,6;184,368001977352;2,989178946;334,54999999999995;2,000334968;329,84999999999997;2,5417577609999995;332,45;0,3249935030992995;294,91137013502777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;524,4140446208352;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,368001977352;0;0;0;0;0;0;0;0;0
2023-07-23T18:00:00;28,93;18,9;184,0793232878;2,9261483999999998;335,15;2,0173020399999997;330,75;2,5181999999999998;333,15;0,1897608432020976;294,8267627820556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;504,4668663742678;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,0793232878;0;0;0;0;0;0;0;0;0
2023-07-23T19:00:00;66,78;19,6;178,919149571768;2,10360635;335,65;1,7645754879999997;331,04999999999995;2,0007518699999998;332,15;0,19262581591742972;294,928385166461;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;483,7848407402619;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,919149571768;0;0;0;0;0;0;0;0;0
2023-07-23T20:00:00;87,24;20,5;176,284559597516;2,450954267;336,84999999999997;1,868929696;331,45;2,1022143449999997;331,65;0,19487401254740916;294,649258932763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,15751488776687;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,284559597516;0;0;0;0;0;0;0;0;0
2023-07-23T21:00:00;91,76;20,1;175,057830031264;2,3379556379999995;337,75;1,86732924;332,34999999999997;2,166558552;334,25;0,23130735453895068;294,9896453103342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;481,20629913627806;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,057830031264;0;0;0;0;0;0;0;0;0
2023-07-23T22:00:00;99,66;20;192,038463282062;2,2942788579999998;337,75;1,8483434109999997;332,25;2,230590782;335,84999999999997;0,25363001311935945;295,47745296805186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;500,15817850636444;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,038463282062;0;0;0;0;0;0;0;0;0
2023-07-23T23:00:00;92,64;18,4;188,248588198211;2,058758607;334,84999999999997;1,812787826;332,25;2,1332847359999993;334,95;0,2686894666566773;295,49728489819364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;517,5881626885138;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,248588198211;0;0;0;0;0;0;0;0;0
2023-07-24T00:00:00;77,14;17,8;165,470053294487;2,1903079759999997;335,95;1,870297918;332,95;2,1407008349999996;334,45;0,27209062045623283;295,54709449524256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;498,79956176698175;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,470053294487;0;0;0;0;0;0;0;0;0
2023-07-24T01:00:00;70,02;17,6;166,793249214918;2,1927226500000003;336,15;1,82888472;332,15;2,1326356000000004;334,34999999999997;0,3379528343380738;296,1882113540588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,22336602133134;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,793249214918;0;0;0;0;0;0;0;0;0
2023-07-24T02:00:00;68,99;17,2;176,403713085936;2,14219077;336,15;1,7407057499999996;330,65;2,093074678;334,04999999999995;0,4601928805324811;295,90484719547646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,0700805268345;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,403713085936;0;0;0;0;0;0;0;0;0
2023-07-24T03:00:00;72,01;16,6;210,710869843022;2,187820554;335,75;1,7857115800000003;331,15;2,0203938299999997;332,15;0,35860646572085064;296,64051606758323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;477,79387351878177;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,710869843022;0;0;0;0;0;0;0;0;0
2023-07-24T04:00:00;72,09;17,6;222,753759644055;2,3432200749999996;335,65;1,7532044160000002;329,75;2,09896167;332,15;0,3453376989734804;296,6521984194608;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;494,46609413142994;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,753759644055;0;0;0;0;0;0;0;0;0
2023-07-24T05:00:00;87,11;18,4;210,338262747266;2,2682770440000004;335,75;1,7390409400000002;329,54999999999995;1,9624486490000004;330,25;1,5975002049863671;297,05570228624623;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,04822646938527;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,338262747266;0;0;0;0;0;0;0;0;0
2023-07-24T06:00:00;102,59;20,1;227,13293780427801;2,2557615899999997;335,75;1,734967052;329,54999999999995;1,8894306419999998;329,04999999999995;1,657559352084583;297,3345629501219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;453,84282690989625;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,13293780427801;0;0;0;0;0;0;0;0;0
2023-07-24T07:00:00;113,97;19,6;224,442459834683;2,066159317;333,25;1,71981868;329,65;1,8725335200000002;329,15;1,1486171640613576;298,55818422990706;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,1674426272053;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;224,442459834683;0;0;0;0;0;0;0;0;0
2023-07-24T08:00:00;115,08;19,6;221,374014616821;1,928415176;335,54999999999995;1,6346755400000001;330,15;1,7995812660000001;330,04999999999995;1,8992712003460406;294,8338005917647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,4900469355741;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,374014616821;0;0;0;0;0;0;0;0;0
2023-07-24T09:00:00;105;21,2;214,89886348958302;1,834722747;336,04999999999995;1,597052233;330,25;1,7652917760000004;330,34999999999997;3,4573570407080436;295,5820411370105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,58629793088056;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,89886348958302;0;0;0;0;0;0;0;0;0
2023-07-24T10:00:00;99,94;20,2;193,79764877962998;1,8641311259999997;336,04999999999995;1,6185310800000001;330,34999999999997;1,78506804;330,34999999999997;3,832264705237241;294,09310042268396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;476,7305393010875;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,79764877962998;0;0;0;0;0;0;0;0;0
2023-07-24T11:00:00;94,62;19,7;170,03295090711202;1,852600568;335,95;1,60310011;330,15;1,768850832;330,25;3,9026575155339076;294,1829856293238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,9460241418942;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,03295090711202;0;0;0;0;0;0;0;0;0
2023-07-24T12:00:00;87,45;20,9;166,271371403388;1,9187466869999998;336,04999999999995;1,6359360390000002;330,04999999999995;1,8103731520000004;330,25;4,051730481687491;294,2935383857596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,75542953948;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,271371403388;0;0;0;0;0;0;0;0;0
2023-07-24T13:00:00;81,59;19,5;166,86751719352898;1,9145454899999996;336,04999999999995;1,6513012559999998;330,54999999999995;1,902497302;332,25;8,85608690824914;296,3248894541972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;455,18153820705237;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,86751719352898;0;0;0;0;0;0;0;0;0
2023-07-24T14:00:00;74,97;19,8;144,11320533045398;1,87629683;336,15;1,6549610400000003;330,34999999999997;1,9703515999999999;333,15;4,89854300285951;295,0066188005437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,29391479007376;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,11320533045398;0;0;0;0;0;0;0;0;0
2023-07-24T15:00:00;67,27;19,7;148,47599017458901;1,9677914299999997;334,95;1,741654272;331,54999999999995;1,923394165;331,65;7,26342180538088;295,94925099146184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;413,5136432933316;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,47599017458901;0;0;0;0;0;0;0;0;0
2023-07-24T16:00:00;63,73;19,4;152,72417131214598;2,039844127;336,25;1,7062134050000002;330,84999999999997;1,9372960279999996;331,95;7,8053043207681245;295,5468609083524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,9022919290023;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,72417131214598;0;0;0;0;0;0;0;0;0
2023-07-24T17:00:00;77,06;19,4;146,439622029022;1,902367195;336,25;1,6392670579999995;330,54999999999995;1,976652696;333,95;16,012210458407054;298,1775063118309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;450,2891016998094;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,439622029022;0;0;0;0;0;0;0;0;0
2023-07-24T18:00:00;97,68;20,3;156,396250442786;1,9025504640000002;336,34999999999997;1,5985533600000001;329,95;1,9880685359999997;333,95;19,173017540172793;298,8011657867675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;469,52907278963943;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,396250442786;0;0;0;0;0;0;0;0;0
2023-07-24T19:00:00;106,96;19,2;172,22451186275;2,252882448;335,34999999999997;1,5722451649999998;329,65;2,0797310159999998;332,75;17,974196320746398;298,7727172699546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,72211988236046;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,22451186275;0;0;0;0;0;0;0;0;0
2023-07-24T20:00:00;118,46;19,8;197,81092242377701;1,6615923000000004;325,25;1,306970982;323,75;1,6748548200000002;325,54999999999995;14,72503474771472;298,7122070888046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,2333476703722;4,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,81092242377701;0;0;0;0;0;0;0;0;0
2023-07-24T21:00:00;113,99;20,1;210,092510373211;1,3998673799999999;320,15;1,20982722;321,54999999999995;1,517307834;322,54999999999995;11,05179790372596;297,15841906329393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;471,0262295987631;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,092510373211;0;0;0;0;0;0;0;0;0
2023-07-24T22:00:00;102,97;19,4;221,35291338549;1,2207044450000002;316,65;1,032263342;317,34999999999997;1,3064183769999997;318,45;10,94183750171475;297,14609876956956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;450,5580743442243;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,35291338549;0;0;0;0;0;0;0;0;0
2023-07-24T23:00:00;102,03;17,9;198,532837514584;1,1510524319999997;317,54999999999995;0,99485688;317,15;1,277281404;318,34999999999997;1,029430516696203;296,12104763787573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,6709132736319;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,532837514584;0;0;0;0;0;0;0;0;0
2023-07-25T00:00:00;96;18,5;181,820016190159;1,37303456;325,15;1,4267701499999998;325,65;1,679538672;326,75;0,3823900998706716;296,26281480059794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,20274618230457;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,820016190159;0;0;0;0;0;0;0;0;0
2023-07-25T01:00:00;86,55;17,2;155,293230253173;2,11383304;333,54999999999995;1,7011028580000005;328,84999999999997;1,850763681;328,25;0,43795681676864134;296,1701574684272;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,4978259076863;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,293230253173;0;0;0;0;0;0;0;0;0
2023-07-25T02:00:00;84,95;16,1;149,942473786321;2,026767674;335,34999999999997;1,6774233840000001;329,75;1,843943556;329,54999999999995;1,0877558885019043;296,7726630912772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;448,5039077040429;0;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,942473786321;0;0;0;0;0;0;0;0;0
2023-07-25T03:00:00;86,83;16,1;145,36431004265398;2,0854221479999997;335,45;1,6968806760000004;329,75;1,8607483439999999;329,54999999999995;0,2738856528311616;295,1911436702377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;463,7540573132725;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,36431004265398;0;0;0;0;0;0;0;0;0
2023-07-25T04:00:00;88,07;17,9;164,523731405517;2,0456597700000003;335,34999999999997;1,6656745820000003;329,34999999999997;1,8267022800000003;329,15;0,4622414499299573;295,908503235554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,71268190754114;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,523731405517;0;0;0;0;0;0;0;0;0
2023-07-25T05:00:00;97,49;19,1;190,341747110125;2,119659875;335,65;1,6932097;329,54999999999995;1,865793138;329,45;0,5584681096770326;296,13777384942114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;460,55934748145563;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,341747110125;0;0;0;0;0;0;0;0;0
2023-07-25T06:00:00;114,05;20,9;207,141838068105;2,175632466;335,84999999999997;1,6820051090000003;329,04999999999995;1,8716745340000003;329,25;0,42396809632748433;296,85272585692775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,5132915467075;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,141838068105;0;0;0;0;0;0;0;0;0
2023-07-25T07:00:00;150,45;21,7;210,470312273664;1,648056975;334,84999999999997;1,4064314880000002;328,34999999999997;1,575341152;328,34999999999997;0,9524776167126816;297,548511197587;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,41680863860546;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,470312273664;0;0;0;0;0;0;0;0;0
2023-07-25T08:00:00;151,9;20,7;188,68666888847798;1,5769178249999998;333,04999999999995;1,4237609009999999;328,45;1,5907301519999997;328,54999999999995;3,4875616688933806;294,1568667318042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;425,3736669577416;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;188,68666888847798;0;0;0;0;0;0;0;0;0
2023-07-25T09:00:00;113,74;19,4;151,129289985716;1,647330894;334,95;1,4039090910000003;328,25;1,5808042469999999;328,45;12,913462055873643;297,35558379645613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,5111295910458;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,129289985716;0;0;0;0;0;0;0;0;0
2023-07-25T10:00:00;102,65;19,9;151,208314149116;1,613053995;334,84999999999997;1,3586738250000001;327,65;1,546290917;328,04999999999995;15,522726228116214;297,87057742419626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;448,3731784780867;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,208314149116;0;0;0;0;0;0;0;0;0
2023-07-25T11:00:00;100,92;19,5;155,985162442459;1,6307191679999997;334,75;1,383771885;327,65;1,5663092079999998;328,04999999999995;15,183186841387634;297,55620100123247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;466,85334116023887;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,985162442459;0;0;0;0;0;0;0;0;0
2023-07-25T12:00:00;98,27;19,2;135,25113959649502;1,6893736419999996;335,04999999999995;1,432528434;328,04999999999995;1,6088276160000001;328,34999999999997;19,371546266318834;298,4413434852485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,59612951033336;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,25113959649502;0;0;0;0;0;0;0;0;0
2023-07-25T13:00:00;90,12;18,3;140,12010894580501;1,6373896;334,95;1,39483098;327,95;1,5743030940000002;328,25;25,15410920421943;299,93040885294863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;463,9364698973823;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,12010894580501;0;0;0;0;0;0;0;0;0
2023-07-25T14:00:00;87,58;17,4;146,29999541408202;2,220145848;330,34999999999997;1,8176395580000004;330,25;2,1031055080000005;330,25;25,328850701581654;300,59731605475054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;445,5742867767084;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,29999541408202;0;0;0;0;0;0;0;0;0
2023-07-25T15:00:00;88,88;18,9;142,86208806043498;2,632515088;335,54999999999995;1,8981911799999998;331,04999999999995;2,1882654359999996;330,95;18,705585508193483;298,8196570501086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;463,4847293480307;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,86208806043498;0;0;0;0;0;0;0;0;0
2023-07-25T16:00:00;90,12;18,3;162,620135788791;2,50544112;335,15;1,8650418749999995;330,65;2,166530572;331,34999999999997;7,283021677164921;295,0495060959449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;480,8233808750959;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,620135788791;0;0;0;0;0;0;0;0;0
2023-07-25T17:00:00;92,71;18,7;197,337987440062;3,0311251630000005;336,25;1,987318672;330,75;2,42915365;331,65;5,482116697952308;294,1361264559717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,0910880106926;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,337987440062;0;0;0;0;0;0;0;0;0
2023-07-25T18:00:00;112,01;18,3;211,803492440979;2,916847848;336,75;1,9697710149999996;331,04999999999995;2,3348960249999995;331,65;15,383303508475974;297,5004510928212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;441,7818210071547;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,803492440979;0;0;0;0;0;0;0;0;0
2023-07-25T19:00:00;122,98;18,6;215,04747528325998;2,8197124799999997;337,34999999999997;1,8499578570000001;329,25;2,5860766820000003;333,75;23,608771454765353;300,7593479622936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,94816914084345;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,04747528325998;0;0;0;0;0;0;0;0;0
2023-07-25T20:00:00;119,04;18,9;203,932952483246;2,1105425920000003;326,34999999999997;1,6545623250000001;325,65;2,2098240259999997;328,04999999999995;14,55015528973331;298,22781254324053;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;433,7991111660346;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,932952483246;0;0;0;0;0;0;0;0;0
2023-07-25T21:00:00;116,55;18,9;192,684865597436;1,75511545;320,65;1,450013136;321,75;1,8995622;323,15;13,44674774800675;298,2138298650407;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,460731254918;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;192,684865597436;0;0;0;0;0;0;0;0;0
2023-07-25T22:00:00;109,35;18,6;201,140056053904;1,5155744730000003;316,84999999999997;1,2134366399999998;317,15;1,6090066879999998;318,54999999999995;5,531738696511584;295,3136683200814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;417,8380378133715;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,140056053904;0;0;0;0;0;0;0;0;0
2023-07-25T23:00:00;98,5;17;172,591107631149;1,4507154339999995;316,95;1,224985385;317,84999999999997;1,63392008;319,15;3,2078776042915007;294,70568955951376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,9015171674849;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,591107631149;0;0;0;0;0;0;0;0;0
2023-07-26T00:00:00;97,96;16,6;182,509615917611;1,8394191900000003;324,65;1,7870937920000003;328,34999999999997;2,20976247;330,15;1,0011829420623495;295,92992500230656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,38784280524186;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,509615917611;0;0;0;0;0;0;0;0;0
2023-07-26T01:00:00;89,31;16,6;176,421302425566;2,307779208;330,95;1,9526010879999998;330,75;2,240366994;331,84999999999997;0,6978595962970655;296,5364896278814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,11960402096133;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,421302425566;0;0;0;0;0;0;0;0;0
2023-07-26T02:00:00;86,26;15,6;164,855950798715;2,413812216;333,34999999999997;1,911974128;330,45;2,209937345;331,65;0,46508540766743495;295,5065522742829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;412,8997920605592;15,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,855950798715;0;0;0;0;0;0;0;0;0
2023-07-26T03:00:00;79,65;16,3;169,30203563875;2,5316304;333,15;1,9699458899999995;330,54999999999995;2,2863870989999997;331,84999999999997;0,2592727410398459;295,411802598572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,70060734451107;0;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,30203563875;0;0;0;0;0;0;0;0;0
2023-07-26T04:00:00;79,64;17;166,441063597468;2,5018177099999996;334,45;1,914483934;330,54999999999995;2,230080147;331,84999999999997;0,6090664107873637;295,734250947657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,7663004416714;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,441063597468;0;0;0;0;0;0;0;0;0
2023-07-26T05:00:00;86,83;19,3;145,71892382936198;2,3896878599999996;334,65;1,8243603540000004;330,04999999999995;2,1219444419999998;331,04999999999995;0,34901497615311694;296,076648787069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,0635238116272;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,71892382936198;0;0;0;0;0;0;0;0;0
2023-07-26T06:00:00;101,77;20,4;133,57107458945;2,476123676;333,54999999999995;1,8874482589999997;330,45;2,2050086679999996;331,34999999999997;0,538315922816864;296,30775620205236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,55023324871974;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,57107458945;0;0;0;0;0;0;0;0;0
2023-07-26T07:00:00;114,9;21,5;129,10678640764002;2,4389046800000003;334,15;1,9252324509999998;331,04999999999995;2,1916244349999996;331,65;0,9531857112289985;297,5502720664127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;380,6877782253949;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;129,10678640764002;0;0;0;0;0;0;0;0;0
