timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-07-26T08:00:00;120,75;20,7;160,386641281756;2,2075366610000002;333,84999999999997;1,8417611159999998;330,84999999999997;2,085472512;331,54999999999995;1,505354738162795;293,1583333256184;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,06470944757234;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;160,386641281756;0;0;0;0;0;0;0;0;0
2023-07-26T09:00:00;103,85;20,9;152,962619510672;2,194309116;334,34999999999997;1,811931638;330,54999999999995;2,04620538;331,15;4,763012897872359;295,8129702065533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,0261029766276;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,962619510672;0;0;0;0;0;0;0;0;0
2023-07-26T10:00:00;95,68;20,5;148,950448695191;2,312818406;336,45;1,845844797;331,25;2,08175397;331,75;24,056739069125484;299,9887051845552;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,46470036632996;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,950448695191;0;0;0;0;0;0;0;0;0
2023-07-26T11:00:00;89,52;20,5;153,675124882961;2,25412476;336,65;1,8117651569999997;331,04999999999995;2,031213696;331,54999999999995;23,732128413541396;300,0302520739517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,90135389629336;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,675124882961;0;0;0;0;0;0;0;0;0
2023-07-26T12:00:00;86,04;19,7;163,803778758139;2,2082627419999996;336,54999999999995;1,7811172639999997;330,75;2,020469376;331,54999999999995;11,293897570111605;296,27459264249785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,5760637609037;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,803778758139;0;0;0;0;0;0;0;0;0
2023-07-26T13:00:00;78,63;18,9;186,34566707889599;2,17147184;336,75;1,7810724959999997;330,95;2,0000551679999994;331,54999999999995;21,1864926898651;300,4703750612337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,6391693124224;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,34566707889599;0;0;0;0;0;0;0;0;0
2023-07-26T14:00:00;74,67;18,7;180,533245299588;1,8584987519999996;330,54999999999995;1,7841936649999997;331,04999999999995;2,009572565;331,65;17,102387519405898;298,5311899505392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;419,3640053954911;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,533245299588;0;0;0;0;0;0;0;0;0
2023-07-26T15:00:00;69,43;19,8;172,88365517626698;1,7140883759999999;329,54999999999995;1,72994744;330,84999999999997;1,948482432;331,54999999999995;5,353870148420646;294,1079765076255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,47996373179365;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,88365517626698;0;0;0;0;0;0;0;0;0
2023-07-26T16:00:00;80,82;18,4;177,903303839725;1,9530151919999998;334,54999999999995;1,7318920499999997;330,95;1,9450157099999996;331,45;8,138945071783487;295,0396556713572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,9201157354205;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,903303839725;0;0;0;0;0;0;0;0;0
2023-07-26T17:00:00;88,97;19,6;187,50371186579602;1,820356416;336,34999999999997;1,613435922;330,95;1,812745856;331,34999999999997;14,817427084166704;297,3355402646373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,24694477647853;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,50371186579602;0;0;0;0;0;0;0;0;0
2023-07-26T18:00:00;100,06;18,3;204,874059316813;1,74199283;334,15;1,534683414;329,45;1,8441897799999998;331,15;19,220463781917235;298,94380547162183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;412,5924200820009;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,874059316813;0;0;0;0;0;0;0;0;0
2023-07-26T19:00:00;115,22;19,3;213,03386509977602;0,43373616699999995;332,04999999999995;0,3434489039999999;324,95;0,48886655999999995;329,54999999999995;20,038120680681754;299,17598784503804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,024845050519;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,03386509977602;0;0;0;0;0;0;0;0;0
2023-07-26T20:00:00;120,58;20,2;210,411242593242;0;330,45;0,0656131;326,65;0,043133967999999995;330,75;9,070499981099125;295,3904659675399;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,51035835548765;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,411242593242;0;0;0;0;0;0;0;0;0
2023-07-26T21:00:00;118,04;18,6;195,10017455488298;0;328,75;0,071403561;325,25;0,07791310800000001;328,84999999999997;4,5374341467133155;294,5056138106713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,89010731965215;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;195,10017455488298;0;0;0;0;0;0;0;0;0
2023-07-26T22:00:00;110,23;18,9;181,623736711434;0,12176896000000001;327,15;0,15260292;323,45;0,19742688000000003;326,75;3,8700788072119785;294,4739548116711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;423,8045183089202;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,623736711434;0;0;0;0;0;0;0;0;0
2023-07-26T23:00:00;97,06;17,4;168,84441069693;1,4637163409999998;323,45;1,3773546719999998;324,95;1,7680450079999999;327,04999999999995;2,257351965978696;293,6746909190606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,4463483834051;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,84441069693;0;0;0;0;0;0;0;0;0
2023-07-27T00:00:00;98,36;16,8;159,226034982508;1,318820512;326,25;1,5084269819999998;330,04999999999995;1,7423062059999999;331,04999999999995;1,1370630920742986;294,19922383645434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,721593222251;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,226034982508;0;0;0;0;0;0;0;0;0
2023-07-27T01:00:00;82,69;15,6;167,34067121997901;1,3027949669999999;327,04999999999995;1,4584574999999997;330,65;1,69986894;331,65;0,6067896226298073;295,4075636909037;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,5028210629288;15,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,34067121997901;0;0;0;0;0;0;0;0;0
2023-07-27T02:00:00;76;16,8;159,69936753442403;1,284773049;327,04999999999995;1,4332755;330,65;1,6859600820000002;331,84999999999997;0,39514124549222324;296,10444663047593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,42257078082247;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,69936753442403;0;0;0;0;0;0;0;0;0
2023-07-27T03:00:00;71,06;16,4;148,562362111444;1,2601114770000001;327,04999999999995;1,4244729919999999;330,75;1,627062182;331,75;0,30270750053718076;295,8080875713567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;433,96072852374436;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,562362111444;0;0;0;0;0;0;0;0;0
2023-07-27T04:00:00;72;16,5;151,13574183919602;1,24955882;327,15;1,425096946;330,84999999999997;1,600601496;331,75;0,6224453382563783;296,04120914662514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,592332450892;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,13574183919602;0;0;0;0;0;0;0;0;0
2023-07-27T05:00:00;80,48;19,5;158,978955019425;1,27762276;327,15;1,4712891279999998;330,75;1,65784298;331,75;0,7691987310360003;295,1844484850329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,0210574281732;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,978955019425;0;0;0;0;0;0;0;0;0
2023-07-27T06:00:00;96,9;21,3;160,653916693107;1,2913861219999998;326,95;1,5044272409999997;330,45;1,6828822819999998;331,34999999999997;0,6844705626668649;297,23299955610184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;449,2131553224304;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,653916693107;0;0;0;0;0;0;0;0;0
2023-07-27T07:00:00;103,58;22,5;165,41935479871;1,3279307999999999;326,75;1,5192482470000002;329,84999999999997;1,711156072;330,75;0,7303472961276194;297,6147863304626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,54323400689816;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,41935479871;0;0;0;0;0;0;0;0;0
2023-07-27T08:00:00;104,3;21,6;159,433787116115;1,8251633799999998;334,15;1,6217767600000002;329,65;1,8401858419999997;330,54999999999995;1,6365834655336498;292,8742454170512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,7593375782343;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,433787116115;0;0;0;0;0;0;0;0;0
2023-07-27T09:00:00;99,12;21,7;184,07979573824701;1,897744899;334,84999999999997;1,6377029759999997;329,54999999999995;1,8582259469999995;330,45;4,070571490786409;292,0661861620725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,87245638131856;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,07979573824701;0;0;0;0;0;0;0;0;0
2023-07-27T10:00:00;96,8;20,1;169,70813917116;2,0024726399999997;335,15;1,6641818490000002;329,45;1,885632357;330,25;5,439226108799524;294,246386328482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,9249691356804;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,70813917116;0;0;0;0;0;0;0;0;0
2023-07-27T11:00:00;90,9;19,4;145,77294443799798;2,1493676399999995;335,15;1,6960678570000003;329,04999999999995;1,9258871830000002;329,84999999999997;21,350652654114516;299,64107043651387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;423,45952400718784;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,77294443799798;0;0;0;0;0;0;0;0;0
2023-07-27T12:00:00;86,45;18,6;138,30343949489702;2,069897445;335,84999999999997;1,7224599919999997;330,54999999999995;1,9568036839999998;331,45;15,345667940212333;298,1347116322047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,8382306863661;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,30343949489702;0;0;0;0;0;0;0;0;0
2023-07-27T13:00:00;80,01;19,4;131,016483281996;2,00443124;336,15;1,6957754659999997;330,54999999999995;1,9275310079999999;331,54999999999995;19,822581530559702;299,47749126057647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,2278468632975;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,016483281996;0;0;0;0;0;0;0;0;0
2023-07-27T14:00:00;78,33;17,9;139,06339403996202;2,031280848;336,34999999999997;1,73095472;331,15;1,9474625609999998;331,84999999999997;18,435137368142584;298,86062419395626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;439,19062407861117;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,06339403996202;0;0;0;0;0;0;0;0;0
2023-07-27T15:00:00;81,35;18,9;161,582083888158;1,9479116399999998;334,15;1,7317017859999995;331,04999999999995;1,95485068;331,75;8,86045337899811;295,1751888725961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,1017050162033;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,582083888158;0;0;0;0;0;0;0;0;0
2023-07-27T16:00:00;93,89;20,1;178,063730172513;2,096523213;336,25;1,7476084159999998;331,04999999999995;1,9892940599999998;332,15;5,870032909689635;293,71467129948115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;435,89810010885964;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,063730172513;0;0;0;0;0;0;0;0;0
2023-07-27T17:00:00;107,26;19,2;220,23107720311;2,0965595869999993;336,45;1,7454875319999996;331,04999999999995;2,0193445800000003;332,75;4,129429586787135;293,19105706419475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,0945102988488;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,23107720311;0;0;0;0;0;0;0;0;0
2023-07-27T18:00:00;114,91;19,4;231,960634395059;2,1290835390000002;336,25;1,7463996800000001;330,75;1,9634517320000002;331,34999999999997;7,692438099473936;294,60990678619083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;433,62804821623996;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,960634395059;0;0;0;0;0;0;0;0;0
2023-07-27T19:00:00;116,95;19,3;242,177938246109;1,249883388;334,54999999999995;0,9530771439999999;325,95;1,0897790299999999;323,65;20,063234433507162;299,7164838399557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,0583696219446;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,177938246109;0;0;0;0;0;0;0;0;0
2023-07-27T20:00:00;109,97;18,9;241,204601384596;0;330,54999999999995;0,0041424389999999995;326,04999999999995;0;329,15;10,965650035101561;296,92129336721973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;409,1207269428772;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,204601384596;0;0;0;0;0;0;0;0;0
2023-07-27T21:00:00;108,12;20,6;222,043013242977;0;329,34999999999997;0,023059717000000004;324,25;0,005859011999999999;328,04999999999995;16,61694693353255;299,00247454612486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,64981487018287;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,043013242977;0;0;0;0;0;0;0;0;0
2023-07-27T22:00:00;105,56;18,9;244,306221195628;0,22103080800000002;327,95;0,19094111599999997;322,95;0,21755988899999998;326,45;11,897910487359281;296,85068104553017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,56194988869584;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,306221195628;0;0;0;0;0;0;0;0;0
2023-07-27T23:00:00;98,88;16,9;192,794890375732;1,4631749280000002;325,54999999999995;1,405168191;325,25;1,874867052;327,95;1,107713539949917;292,8562773041994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,72782000949644;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,794890375732;0;0;0;0;0;0;0;0;0
2023-07-28T00:00:00;88,63;18,4;185,519734768332;1,66683855;326,95;1,8072589780000001;330,25;2,137116597;332,04999999999995;0,46884825470742775;292,65917683107625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,16494722749553;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,519734768332;0;0;0;0;0;0;0;0;0
2023-07-28T01:00:00;79,59;16,5;200,13803785386798;2,15592895;335,65;1,7789572079999998;330,95;2,028818608;332,04999999999995;0,40469761048852537;294,9398471887717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,7953307327728;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,13803785386798;0;0;0;0;0;0;0;0;0
2023-07-28T02:00:00;78,13;16,9;177,19195142107998;2,1737662;335,65;1,73613102;330,15;2,0029986639999997;331,34999999999997;0,44433314771315;294,60162887600666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;443,95967751548903;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,19195142107998;0;0;0;0;0;0;0;0;0
2023-07-28T03:00:00;79,2;17,4;188,301206092642;2,856741212;335,95;1,9286110359999995;330,54999999999995;2,327756928;331,54999999999995;0,31731520707924904;294,4380975342712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;460,44528154773747;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,301206092642;0;0;0;0;0;0;0;0;0
2023-07-28T04:00:00;80,02;16,9;175,023048848543;2,7118383879999994;335,95;1,8911010479999997;330,45;2,2568444159999994;331,54999999999995;0,5918154847680105;294,6764320566374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,6097633353722;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,023048848543;0;0;0;0;0;0;0;0;0
2023-07-28T05:00:00;89,53;20,6;167,35477028906;2,617345731;336,04999999999995;1,918237451;330,84999999999997;2,221958952;331,84999999999997;0,45293609438822424;294,2389078756881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,88129183272287;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,35477028906;0;0;0;0;0;0;0;0;0
2023-07-28T06:00:00;100,09;22,3;166,788280428776;2,5530295039999995;335,54999999999995;1,9238544359999998;330,95;2,2141301479999997;331,95;0,5417411125354309;295,3836438425088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,0242037035396;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,788280428776;0;0;0;0;0;0;0;0;0
2023-07-28T07:00:00;111,12;23,9;163,14245437098802;2,590925616;336,34999999999997;1,9292489799999997;331,15;2,22632663;332,25;0,5054731131251017;295,3211498952787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;464,68500128316924;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,14245437098802;0;0;0;0;0;0;0;0;0
2023-07-28T08:00:00;112,99;23;164,641694811121;2,376777888;333,95;1,9031995999999995;331,15;2,2075800299999995;332,54999999999995;1,9798920958928925;293,1335705570196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;440,42800646725146;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,641694811121;0;0;0;0;0;0;0;0;0
2023-07-28T09:00:00;107,87;21,8;150,451739989064;2,44729868;336,45;1,87821346;331,15;2,1700980219999995;332,54999999999995;8,386731614292513;295,79635289905406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,09396366660474;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,451739989064;0;0;0;0;0;0;0;0;0
2023-07-28T10:00:00;99,54;21,1;148,419159099023;2,3341839340000003;336,84999999999997;1,8571445199999999;331,65;2,129210848;332,95;21,664855125554297;299,05659074926393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,8373279544486;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,419159099023;0;0;0;0;0;0;0;0;0
2023-07-28T11:00:00;93;19,6;164,62826503988302;2,5511254649999997;337,25;2,021140896;333,54999999999995;2,245092816;333,34999999999997;16,624686477209902;297,52962267478756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,41344422165315;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,62826503988302;0;0;0;0;0;0;0;0;0
2023-07-28T12:00:00;85,9;20,2;175,668010068049;2,6711526699999997;337,45;2,104392588;334,34999999999997;2,304238339;333,45;7,794962540388189;294,47779299262686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;436,1045449824942;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,668010068049;0;0;0;0;0;0;0;0;0
2023-07-28T13:00:00;80;19,7;174,75269880506698;2,6821516080000003;337,54999999999995;2,1112336979999995;334,45;2,2990830239999998;333,34999999999997;13,869399766350764;296,7194636279371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,7759345279959;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,75269880506698;0;0;0;0;0;0;0;0;0
2023-07-28T14:00:00;75,65;18,6;180,06754405153;2,5661857000000006;337,34999999999997;2,040234448;333,75;2,223278209;332,84999999999997;15,695636187583855;297,2965949764365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;435,15150956612206;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,06754405153;0;0;0;0;0;0;0;0;0
2023-07-28T15:00:00;76,1;18,1;176,82573382776502;2,5819734149999998;337,25;2,093396448;334,75;2,2613897669999994;333,45;12,630723995450992;296,295159527995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,05536283621814;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,82573382776502;0;0;0;0;0;0;0;0;0
2023-07-28T16:00:00;80;19,3;145,294110494786;2,365054268;335,34999999999997;2,030614924;334,34999999999997;2,2144379279999997;333,54999999999995;20,959697257866054;298,9690743769957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,3487572999345;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,294110494786;0;0;0;0;0;0;0;0;0
2023-07-28T17:00:00;94,27;19,6;148,78795620736702;2,148760474;336,54999999999995;1,852480254;332,95;2,126191806;334,54999999999995;18,061315791556712;298,12591290290385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;413,6737434768361;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,78795620736702;0;0;0;0;0;0;0;0;0
2023-07-28T18:00:00;103,59;18,8;164,684855336358;2,0941351200000002;336,34999999999997;1,79669373;332,15;2,075908948;334,04999999999995;8,95255410537622;295,12314821760674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,8429024182779;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,684855336358;0;0;0;0;0;0;0;0;0
2023-07-28T19:00:00;122,44;19,6;168,54755002304;1,433875671;335,45;1,1247946010000003;327,84999999999997;1,5045741359999996;331,45;20,22858669355915;298,8808551291366;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,9614128648782;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;168,54755002304;0;0;0;0;0;0;0;0;0
2023-07-28T20:00:00;130;19;162,22262364257801;0;330,54999999999995;0,020850696000000002;325,54999999999995;0,024131351000000006;329,84999999999997;14,61855684665374;297,75282117518805;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,7119904078022;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;162,22262364257801;0;0;0;0;0;0;0;0;0
2023-07-28T21:00:00;121,78;19,8;169,370684675694;0;328,95;0,032374259;324,84999999999997;0,003961968;328,54999999999995;4,827080867298761;294,0528871419573;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,23351920876144;4,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,370684675694;0;0;0;0;0;0;0;0;0
2023-07-28T22:00:00;111,09;19,2;161,46004456628;0;327,04999999999995;0,047304386999999996;322,04999999999995;0,03364595;325,65;2,435474948487356;294,7666272949666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,9840695410511;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,46004456628;0;0;0;0;0;0;0;0;0
2023-07-28T23:00:00;101,53;18;151,768537552446;0,705448548;327,95;0,6621858719999999;323,54999999999995;0,9048732000000002;326,75;0,5736507255126847;295,0642175220994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,99980271304435;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,768537552446;0;0;0;0;0;0;0;0;0
2023-07-29T00:00:00;103,09;17,6;131,287227659586;1,8731714640000001;330,75;1,707608208;328,54999999999995;1,95292006;329,54999999999995;0,31754275054929604;295,0605284992135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,4384869432993;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,287227659586;0;0;0;0;0;0;0;0;0
2023-07-29T01:00:00;94,48;17,9;126,43334664898701;1,8608924409999996;331,45;1,637283276;328,54999999999995;1,7893825560000003;328,25;0,27773615677393076;294,2356824235069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,41034309460497;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,43334664898701;0;0;0;0;0;0;0;0;0
2023-07-29T02:00:00;91,17;16,1;119,26207576340201;1,773545876;334,34999999999997;1,57034952;329,15;1,729718004;329,04999999999995;0,42244268170756527;295,16366824483407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,6705020602955;16,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,26207576340201;0;0;0;0;0;0;0;0;0
2023-07-29T03:00:00;85,66;16,9;120,065824052121;1,8324353819999994;332,95;1,6332961260000005;329,25;1,7860025719999997;328,95;0,4660688605236308;294,6668609865471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,844661325879;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,065824052121;0;0;0;0;0;0;0;0;0
2023-07-29T04:00:00;88,97;19;118,529503773405;1,70872461;330,04999999999995;1,659502194;329,75;1,8120351640000005;329,34999999999997;0,25208554517523196;294,14184840334985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,8600768597464;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,529503773405;0;0;0;0;0;0;0;0;0
2023-07-29T05:00:00;87,03;20;126,23319653255999;1,4103738700000001;329,65;1,4400466600000001;330,15;1,5861638160000002;329,34999999999997;0,5282435509820556;294,82361657243973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,7710592731131;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,23319653255999;0;0;0;0;0;0;0;0;0
2023-07-29T06:00:00;85,7;22;134,394053000159;1,29289984;329,25;1,345401512;329,54999999999995;1,430110962;329,75;0,39209788382008864;294,62598201105425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,6367821671858;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,394053000159;0;0;0;0;0;0;0;0;0
2023-07-29T07:00:00;87,91;23;154,087272430206;1,2580045830000002;327,25;1,319448663;328,25;1,4497669120000003;328,34999999999997;0,27240433759649657;294,57002167612455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,3898921731796;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,087272430206;0;0;0;0;0;0;0;0;0
2023-07-29T08:00:00;85,79;22,6;153,651420004517;1,644910624;333,75;1,467413898;328,54999999999995;1,6280330880000005;328,34999999999997;0,44414492336330663;294,796183236215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,82595318396227;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,651420004517;0;0;0;0;0;0;0;0;0
2023-07-29T09:00:00;81,71;21,9;131,128131803423;1,658750931;335,45;1,414422576;328,54999999999995;1,5912253980000002;328,54999999999995;0,4177735704606578;295,2470139442231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,59487058864386;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,128131803423;0;0;0;0;0;0;0;0;0
2023-07-29T10:00:00;75,5;21,3;107,988959323879;1,663485147;335,45;1,42934431;328,65;1,6151986620000003;328,84999999999997;0,6418924461364842;295,24424128013754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,13565847000604;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,988959323879;0;0;0;0;0;0;0;0;0
2023-07-29T11:00:00;63,75;20,7;84,8344136843751;2,017392975;335,65;1,604196926;328,95;1,80101664;329,15;0,6470283482593282;295,39234566634167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,76474490415904;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,8344136843751;0;0;0;0;0;0;0;0;0
2023-07-29T12:00:00;58,66;20,1;84,8045618317224;2,1991440599999996;335,75;1,684832488;328,95;1,8836136;329,15;0,6351947241103516;294,55030150753765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,56897369282655;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,8045618317224;0;0;0;0;0;0;0;0;0
2023-07-29T13:00:00;40,48;20,2;100,097374642278;1,7060930909999996;335,45;1,5160753150000001;329,65;1,7564724799999996;331,15;0,6843403933565165;294,2863709221945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,7232167954573;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,097374642278;0;0;0;0;0;0;0;0;0
2023-07-29T14:00:00;18,2;19,7;118,697996660852;1,699204415;335,25;1,4819914779999999;328,95;1,7676602829999999;331,45;0,23895520618323773;293,73030363998436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,4005444737777;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,697996660852;0;0;0;0;0;0;0;0;0
2023-07-29T15:00:00;19,67;19,7;121,78596871746001;1,6990043580000003;333,34999999999997;1,5445967280000001;328,95;1,81495068;331,15;0,47109287859988913;294,83636184442094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,0760044193303;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,78596871746001;0;0;0;0;0;0;0;0;0
2023-07-29T16:00:00;49,18;20,4;114,70364044698;1,669588984;333,54999999999995;1,5053309949999998;328,65;1,7705967839999996;330,75;0,2906179613953044;294,07931107016884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,56091260836206;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,70364044698;0;0;0;0;0;0;0;0;0
2023-07-29T17:00:00;58,66;20,1;117,54054803608099;1,73246564;334,65;1,5114907919999998;328,54999999999995;1,783217163;330,84999999999997;0,25154738807040916;294,30526620789567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,36376178025915;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,54054803608099;0;0;0;0;0;0;0;0;0
2023-07-29T18:00:00;79,54;20,3;147,58338857189398;1,747328616;334,95;1,5115635400000003;328,75;1,8249927019999999;331,45;0,5801640533009031;294,76288158200987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,61162540408117;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,58338857189398;0;0;0;0;0;0;0;0;0
2023-07-29T19:00:00;92,28;22,1;178,047145943185;0,815863224;330,75;0,614116232;322,75;0,874926206;327,25;0,7126182430606726;294,64163096286774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,56756424154077;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,047145943185;0;0;0;0;0;0;0;0;0
2023-07-29T20:00:00;99,93;21,7;185,199920365514;0,01012876;329,34999999999997;0,031897199999999994;323,54999999999995;0,296068971;329,45;0,8871689873497823;294,4457764782276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;432,14140748511664;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,199920365514;0;0;0;0;0;0;0;0;0
2023-07-29T21:00:00;100,74;20,4;175,844439127766;0;326,15;0,004734216;321,34999999999997;0,005838027;325,25;0,2537866273541514;294,58934416909995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;451,47819334436815;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,844439127766;0;0;0;0;0;0;0;0;0
2023-07-29T22:00:00;99,93;20,4;185,95285740811502;0;324,25;0,014840592000000001;320,34999999999997;0,009685277;323,25;0,2755796971871898;294,4613273055639;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,9593613145074;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,95285740811502;0;0;0;0;0;0;0;0;0
2023-07-29T23:00:00;92,18;18,7;160,703555837603;0,7567442819999999;324,95;0,64142751;322,15;0,8514537840000002;324,75;0,33442217133010854;294,5511408897255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,681365378376;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,703555837603;0;0;0;0;0;0;0;0;0
2023-07-30T00:00:00;84,5;18,3;145,590410970333;1,49785334;327,15;1,4550159599999999;325,54999999999995;1,71094902;327,15;0,4936898960335134;294,79835374776724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,37343934710134;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,590410970333;0;0;0;0;0;0;0;0;0
2023-07-30T01:00:00;74,9;18;149,543339081675;1,9183311840000004;330,25;1,5890723369999997;326,45;1,79270658;327,04999999999995;0,4929701738663939;294,48777099296785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;445,43060200316665;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,543339081675;0;0;0;0;0;0;0;0;0
2023-07-30T02:00:00;67,81;17,9;149,87558352522302;2,078585235;334,25;1,51552271;326,95;1,789547638;327,75;0,245579163415807;294,32637046152314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;426,5439536798084;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,87558352522302;0;0;0;0;0;0;0;0;0
2023-07-30T03:00:00;57,79;17,4;141,143244018682;2,003524688;334,34999999999997;1,5202793099999998;326,15;1,7041330920000002;326,34999999999997;0,28453149907021075;294,9947469538902;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,1855098107562;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,143244018682;0;0;0;0;0;0;0;0;0
2023-07-30T04:00:00;51,6;19;151,52764963577002;1,8864675599999996;333,95;1,4895376839999999;325,75;1,6244236680000002;325,34999999999997;0,34810255435874426;293,9271352782053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;426,19469125977514;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,52764963577002;0;0;0;0;0;0;0;0;0
2023-07-30T05:00:00;51,7;20,6;155,931757969521;1,908858555;333,65;1,500027386;325,75;1,63298275;325,34999999999997;0,2206017970159607;293,7902738116754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,4678612643334;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,931757969521;0;0;0;0;0;0;0;0;0
2023-07-30T06:00:00;47,34;20,7;152,124991640851;1,813993764;329,45;1,528162675;325,65;1,66447424;325,15;0,37026678561199433;294,58945000044645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,63794079399645;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,124991640851;0;0;0;0;0;0;0;0;0
2023-07-30T07:00:00;37;21,2;142,076333688915;1,71412475;325,65;1,5645366749999998;325,65;1,698545486;325,04999999999995;0,38671157854516597;294,3639595223515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,73967699991704;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,076333688915;0;0;0;0;0;0;0;0;0
2023-07-30T08:00:00;29,82;22,5;141,402569324028;2,2010257149999997;332,65;1,60136535;325,65;1,7764152249999998;325,65;0,3102405508178964;294,52389941875157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,01519250590127;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,402569324028;0;0;0;0;0;0;0;0;0
2023-07-30T09:00:00;8,48;21,9;134,509968547857;2,3890792949999997;334,25;1,666872126;326,45;1,9209669;327,65;0,377249342497523;294,7274609871347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,7822909866507;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,509968547857;0;0;0;0;0;0;0;0;0
2023-07-30T10:00:00;-0,01;21,8;138,46698948574502;2,4584836849999996;334,45;1,7264765210000002;327,25;2,20153635;332,15;0,42615623284382625;295,11600615342536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,7949443364994;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,46698948574502;0;0;0;0;0;0;0;0;0
2023-07-30T11:00:00;-0,26;21,6;117,381491806856;2,405905068;334,45;1,8165931060000002;329,34999999999997;2,102308078;330,84999999999997;0,21748861789958193;294,3467893012171;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,27726484206573;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,381491806856;0;0;0;0;0;0;0;0;0
2023-07-30T12:00:00;-16,69;20,6;112,40882196269101;2,2784617640000002;334,34999999999997;1,7799686849999996;329,45;2,05447347;330,95;0,4976898659146271;294,8693386709024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,8075371155815;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,40882196269101;0;0;0;0;0;0;0;0;0
2023-07-30T13:00:00;-44,93;19,7;98,2817968302066;2,3196399299999997;334,54999999999995;1,8186818129999998;330,04999999999995;2,1065946139999996;331,75;0,44105958407081086;295,0871000931919;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,0290142566068;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,2817968302066;0;0;0;0;0;0;0;0;0
2023-07-30T14:00:00;-46,61;19,2;102,696074956492;2,4043773600000002;335,15;1,7893531770000002;329,25;1,9913142160000004;329,34999999999997;0,39252133239001424;294,53362984218074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,77888503939164;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,696074956492;0;0;0;0;0;0;0;0;0
2023-07-30T15:00:00;-40,02;19,3;115,53663801686099;2,2758638209999997;333,84999999999997;1,7535443730000002;328,84999999999997;2,0875430319999997;331,45;0,3356296514373265;294,1407005851755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,07630715088766;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,53663801686099;0;0;0;0;0;0;0;0;0
2023-07-30T16:00:00;-19,94;19,8;151,04905948446;2,177593864;334,34999999999997;1,709093946;328,84999999999997;2,0996751599999994;332,75;0,3530106682992594;294,0985155097504;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,1947942570147;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,04905948446;0;0;0;0;0;0;0;0;0
2023-07-30T17:00:00;-1;19,3;174,843611428537;2,168651456;335,54999999999995;1,7360135039999998;329,95;2,0861888;333,15;0,5417584980203859;295,18880582866717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,49247477758894;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,843611428537;0;0;0;0;0;0;0;0;0
2023-07-30T18:00:00;16,22;18,6;184,13711884895702;2,2112244249999997;335,65;1,8075079999999997;331,15;2,0960447549999994;333,04999999999995;0,21767633482524107;294,36686486486485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,8743781616901;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,13711884895702;0;0;0;0;0;0;0;0;0
2023-07-30T19:00:00;74,37;19,4;229,553356197644;2,246357512;335,54999999999995;1,8282551699999996;331,25;2,0301392639999998;331,54999999999995;0,6290954151321817;295,2849108767511;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,26719072387397;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,553356197644;0;0;0;0;0;0;0;0;0
2023-07-30T20:00:00;84,47;19,2;237,422534597733;2,500187875;335,65;1,8795481060000003;331,34999999999997;2,192959081;332,25;0,29574969032613624;294,46313764816034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,46816400480157;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,422534597733;0;0;0;0;0;0;0;0;0
2023-07-30T21:00:00;88,46;19,1;234,02601544925798;1,7472754539999997;336,84999999999997;1,5371106789999995;331,04999999999995;1,722184389;331,25;0,21855783858898406;294,5939997332622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,32205403050637;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,02601544925798;0;0;0;0;0;0;0;0;0
2023-07-30T22:00:00;87,06;19,8;225,003950517898;1,6053944699999998;336,65;1,3955612579999999;330,84999999999997;1,581731784;331,45;0,13838430279588818;294,588209371861;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,09322182510334;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,003950517898;0;0;0;0;0;0;0;0;0
2023-07-30T23:00:00;70,05;17,7;187,04380613230302;1,579171614;335,04999999999995;1,435117983;330,84999999999997;1,637971584;331,54999999999995;0,19775319508780403;294,8275007211954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,4209335555524;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,04380613230302;0;0;0;0;0;0;0;0;0
2023-07-31T00:00:00;61,03;18,6;162,04762441815302;1,64992464;336,34999999999997;1,460434287;330,84999999999997;1,672193922;331,34999999999997;0,22798927141610198;294,91250890809215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,05209146219687;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,04762441815302;0;0;0;0;0;0;0;0;0
2023-07-31T01:00:00;50,51;18,1;170,25131927821099;1,7888481380000003;336,84999999999997;1,5742261489999998;331,04999999999995;1,7801225749999996;331,65;0,3204645730703886;294,90188140068136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,95885467410324;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,25131927821099;0;0;0;0;0;0;0;0;0
2023-07-31T02:00:00;44,09;17,5;141,629462313967;1,7979948000000001;335,15;1,6458059839999999;331,04999999999995;1,841039232;331,54999999999995;0,2585363346220143;295,03721171415873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,54515878863583;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,629462313967;0;0;0;0;0;0;0;0;0
2023-07-31T03:00:00;30,3;18,2;112,697543866462;1,5058276399999997;331,04999999999995;1,515641625;330,65;1,657501624;330,75;0,12186077500579327;294,78540188654176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,794804272757;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,697543866462;0;0;0;0;0;0;0;0;0
2023-07-31T04:00:00;28,91;18,3;115,52579616883;1,282259046;327,75;1,355735925;329,65;1,513449392;329,54999999999995;0,17162577532480874;294,8078226651851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,4895668975929;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,52579616883;0;0;0;0;0;0;0;0;0
2023-07-31T05:00:00;50,31;19,9;108,81596443840901;1,2783866140000002;327,75;1,3731744600000002;330,04999999999995;1,5263733539999997;329,75;0,2002596599874927;294,5024902868384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,35441794090315;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,81596443840901;0;0;0;0;0;0;0;0;0
2023-07-31T06:00:00;78,18;20,6;117,715010390142;1,2812909380000002;327,75;1,3572678299999998;329,65;1,520578696;329,54999999999995;0,10099485432908628;294,17137852457853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,62817197279327;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,715010390142;0;0;0;0;0;0;0;0;0
2023-07-31T07:00:00;86,58;20;143,02757968729298;1,2725779660000003;327,75;1,3547146550000002;329,65;1,5046272980000004;329,34999999999997;0,23721859382568364;294,8396250385763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,53567757664865;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,02757968729298;0;0;0;0;0;0;0;0;0
2023-07-31T08:00:00;88,16;21,6;142,1047182696;1,5467483899999996;334,95;1,3672720790000001;329,84999999999997;1,5330297960000006;329,75;1,1003119581269574;292,0490916360279;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,017924008891;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,1047182696;0;0;0;0;0;0;0;0;0
2023-07-31T09:00:00;86;21,8;112,872759698986;1,574538126;335,34999999999997;1,3792349279999998;329,95;1,5453186120000002;329,75;3,3448750329300028;292,49792684400506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,68812221649006;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,872759698986;0;0;0;0;0;0;0;0;0
2023-07-31T10:00:00;74,16;21,1;105,128285357634;1,686992544;335,54999999999995;1,4693305280000002;329,95;1,6412844160000002;329,95;4,2709212914579;293,48979535440475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,6912534042684;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,128285357634;0;0;0;0;0;0;0;0;0
2023-07-31T11:00:00;67,49;21,1;103,203099259794;2,0430100639999997;335,95;1,687654271;329,84999999999997;1,866780832;329,95;4,055855542367224;293,80159388638515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,4368579631385;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,203099259794;0;0;0;0;0;0;0;0;0
2023-07-31T12:00:00;65,18;19,7;95,32313171577151;2,1956969239999995;335,95;1,7416766559999999;329,95;2,0344593759999996;331,95;13,712002892866272;296,87060292280574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,658372172079;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,32313171577151;0;0;0;0;0;0;0;0;0
2023-07-31T13:00:00;59,65;20,1;113,98897045518599;2,3226365880000004;336,25;1,8560812799999997;331,54999999999995;2,206807782;334,25;7,098381917661233;294,6336556171907;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,4609115980197;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,98897045518599;0;0;0;0;0;0;0;0;0
2023-07-31T14:00:00;59,14;20;120,70662254696;2,271384223;336,25;1,8911877860000001;332,54999999999995;2,187968848;334,34999999999997;23,594865328617793;300,7303692128243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,42346550685994;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,70662254696;0;0;0;0;0;0;0;0;0
2023-07-31T15:00:00;59,94;19;120,13984017043;2,363767188;334,34999999999997;1,918091955;332,65;2,3043418649999996;334,65;27,346316718456283;300,13896819312794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,3841231603093;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,13984017043;0;0;0;0;0;0;0;0;0
2023-07-31T16:00:00;67,66;19,3;132,541877627168;2,9551510690000002;336,25;2,079098668;332,95;2,503822477;333,45;19,463043028303456;298,04577780127994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,030995274309;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,541877627168;0;0;0;0;0;0;0;0;0
2023-07-31T17:00:00;75,97;19,7;144,516191282861;2,8070039639999997;337,54999999999995;2,0656962479999996;333,95;2,4113723599999997;334,15;11,690821708951415;296,06661729342636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,71069217478157;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,516191282861;0;0;0;0;0;0;0;0;0
2023-07-31T18:00:00;89,68;18,8;163,5101537153;2,6499326379999997;337,75;2,0735278499999996;334,15;2,392330571;334,04999999999995;7,779309404759444;295,24732185984726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,5335211055641;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,5101537153;0;0;0;0;0;0;0;0;0
2023-07-31T19:00:00;98,21;19,9;166,75098682690202;0,725932706;333,25;0,54292392;326,15;0,8064577470000001;331,25;6,842802124831314;295,3865057077908;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,54719933240096;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,75098682690202;0;0;0;0;0;0;0;0;0
2023-07-31T20:00:00;99,97;19,5;167,02518969676;0;332,25;0,02999456;326,65;0,0015990569999999999;331,25;4,530956069366882;295,36063708112897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,98402882299405;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,02518969676;0;0;0;0;0;0;0;0;0
2023-07-31T21:00:00;99,25;19,3;150,044329211095;0;329,84999999999997;0,058143838999999996;323,04999999999995;0,016362704;327,54999999999995;3,8810019248787606;295,7501409185893;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,2842304201117;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,044329211095;0;0;0;0;0;0;0;0;0
2023-07-31T22:00:00;95,26;20,1;132,104789209262;0;328,25;0,06450789;322,15;0,015096609000000002;325,84999999999997;2,8841304031575623;299,22548120083286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,34260199706966;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,104789209262;0;0;0;0;0;0;0;0;0
2023-07-31T23:00:00;87,63;18,1;117,19087966408199;0,8430933600000001;330,34999999999997;0,668154006;324,54999999999995;0,9257588710000001;327,84999999999997;3,0462643957743736;299,7399457841882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,2514361579226;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,19087966408199;0;0;0;0;0;0;0;0;0
2023-08-01T00:00:00;68,01;18;109,77184644193599;2,21044798;334,34999999999997;2,037773607;332,84999999999997;2,46959874;335,15;2,8640461052410484;299,6577298874002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,26744259325426;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,77184644193599;0;0;0;0;0;0;0;0;0
2023-08-01T01:00:00;58,86;17,6;101,233114894031;2,210509536;336,75;1,7779611199999998;330,75;2,03621652;332,15;2,8508315685215546;299,7145446391705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,9527158489949;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,233114894031;0;0;0;0;0;0;0;0;0
2023-08-01T02:00:00;57,86;17,5;100,729515137324;2,205629824;336,75;1,751760648;330,34999999999997;2,0198034519999997;331,95;2,7390736792270345;299,5091089511143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;380,54132057741;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,729515137324;0;0;0;0;0;0;0;0;0
2023-08-01T03:00:00;56,94;16,9;98,9359736681249;2,27968449;336,65;1,7655100200000002;330,04999999999995;2,0391963899999994;331,65;2,6997219599923707;299,24642259189693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,5582664453523;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,9359736681249;0;0;0;0;0;0;0;0;0
2023-08-01T04:00:00;57,9;18,1;103,394317952997;2,349581328;336,75;1,8087922819999998;330,54999999999995;2,0837839189999996;332,04999999999995;2,7965139354332123;299,4773799045539;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,4659790397603;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,394317952997;0;0;0;0;0;0;0;0;0
2023-08-01T05:00:00;63,4;20,3;108,36907395470199;2,496392388;336,95;1,8621249599999998;330,75;2,158497514;332,25;2,2858617607874705;298,99918767535655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,7132324418564;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,36907395470199;0;0;0;0;0;0;0;0;0
2023-08-01T06:00:00;91,8;20,6;122,93361783213699;2,4755584799999997;336,95;1,8607483439999999;330,84999999999997;2,149198361;332,25;2,140939541646203;297,01117049175633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,2435611186122;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,93361783213699;0;0;0;0;0;0;0;0;0
2023-08-01T07:00:00;94,44;21,4;156,424831396856;2,125030636;336,45;1,7535737519999994;330,95;2,00129748;332,15;3,06334896127708;297,87816191126075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,67562097302664;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,424831396856;0;0;0;0;0;0;0;0;0
2023-08-01T08:00:00;99;21,1;148,148931257509;2,06022336;334,75;1,7718894599999997;331,15;2,025488988;332,45;4,087834128278809;297,5661344978077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,42572709513985;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,148931257509;0;0;0;0;0;0;0;0;0
2023-08-01T09:00:00;92,19;20,2;161,245311211824;2,2235202359999997;337,25;1,7824659000000005;330,34999999999997;2,066573421;331,84999999999997;4,461097133008925;296,1837983702038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,57858452243033;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,245311211824;0;0;0;0;0;0;0;0;0
2023-08-01T10:00:00;92,72;20,6;152,52985944510598;2,581785949;336,84999999999997;1,8960856849999999;330,84999999999997;2,1706184499999996;331,65;7,009428293473158;295,28848949885304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,8553161376623;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,52985944510598;0;0;0;0;0;0;0;0;0
2023-08-01T11:00:00;87,27;20,8;159,77189314407102;2,775257856;336,34999999999997;1,8743382300000002;330,15;2,2433650509999996;331,04999999999995;17,417213266253373;298,0777722203756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,92369376394333;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,77189314407102;0;0;0;0;0;0;0;0;0
2023-08-01T12:00:00;79,22;20,5;142,332591313404;2,5336757380000003;336,25;1,887646917;330,84999999999997;2,1084678749999997;330,65;18,957356840768192;297,8318396934927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,36400139456697;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,332591313404;0;0;0;0;0;0;0;0;0
2023-08-01T13:00:00;69,92;20;148,377814311915;2,55647664;336,34999999999997;1,8634680000000001;330,15;2,1279797279999997;330,95;19,247597276912582;297,9384934275918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,3273649944275;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,377814311915;0;0;0;0;0;0;0;0;0
