timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-08-07T21:00:00;41,83;19,4;341,871071956712;1,9882587999999999;331,15;1,662006404;328,04999999999995;1,868051124;327,95;0,412371706269928;292,46709651449135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,6860011129218;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,871071956712;0;0;0;0;0;0;0;0;0
2023-08-07T22:00:00;1,07;19,4;354,386594458363;1,578928188;325,75;1,57538592;327,15;1,696701604;326,34999999999997;0,7628155653407286;292,1428358124004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,07993251281056;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,386594458363;0;0;0;0;0;0;0;0;0
2023-08-07T23:00:00;-0,07;18,9;327,95235069904896;1,5632439990000002;325,25;1,5740722589999998;327,04999999999995;1,698074023;326,25;0,20278160605119314;293,71410071916927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,99702451955926;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,95235069904896;0;0;0;0;0;0;0;0;0
2023-08-08T00:00:00;-4,28;18,7;260,801382774366;1,676318174;328,95;1,5517819919999998;327,04999999999995;1,6693637449999998;326,25;0,4385020739315694;292,56386531680124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,2731142907915;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,801382774366;0;0;0;0;0;0;0;0;0
2023-08-08T01:00:00;-6,03;18,5;248,433990536091;1,8560700879999998;331,45;1,570278171;327,04999999999995;1,6925171950000002;326,25;0,7218571204832052;291,90031060798435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,76170276883613;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,433990536091;0;0;0;0;0;0;0;0;0
2023-08-08T02:00:00;-6,2;18;235,059898932529;1,858637253;331,25;1,573123737;327,04999999999995;1,696221747;326,25;0,7629289069315796;292,01005578535916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,82592659855925;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,059898932529;0;0;0;0;0;0;0;0;0
2023-08-08T03:00:00;-5,92;18,3;234,155607959161;1,859166075;330,84999999999997;1,581186174;327,04999999999995;1,7064092650000002;326,25;0,7231541502283325;292,04997918501317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,1734440058994;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,155607959161;0;0;0;0;0;0;0;0;0
2023-08-08T04:00:00;-3,74;19;257,716139827006;1,8437127210000002;331,25;1,5679068660000002;327,04999999999995;1,691127988;326,25;0,7253436163693339;292,1098779781904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,1842266614988;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,716139827006;0;0;0;0;0;0;0;0;0
2023-08-08T05:00:00;-2,09;21,5;262,155463463776;1,890811455;330,84999999999997;1,5850334240000001;326,95;1,7269689689999999;326,45;0,7517603351306966;291,870257602219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,51162929146426;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,155463463776;0;0;0;0;0;0;0;0;0
2023-08-08T06:00:00;0,09;22;225,962837995513;2,293832577;331,45;1,6819337600000002;327,15;1,901373905;326,65;0,7612497391606291;292,07742916545175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,3728781285351;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,962837995513;0;0;0;0;0;0;0;0;0
2023-08-08T07:00:00;14,32;21,9;215,14841281608;1,8081095699999998;333,34999999999997;1,5107940899999999;326,95;1,62646341;326,15;0,7424314556125539;292,00509728346634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,2794092617749;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,14841281608;0;0;0;0;0;0;0;0;0
2023-08-08T08:00:00;-0,09;21,9;186,11673826901702;1,64961686;331,15;1,48917954;327,04999999999995;1,6089171520000003;326,34999999999997;1,43730870122317;290,1821211367828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,18824974190136;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,11673826901702;0;0;0;0;0;0;0;0;0
2023-08-08T09:00:00;-2,7;21,6;163,78785563453;1,7933906910000001;334,25;1,49785334;327,15;1,6179560909999997;326,45;1,3989760951724293;290,10695663990776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,67203091692716;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,78785563453;0;0;0;0;0;0;0;0;0
2023-08-08T10:00:00;-6,77;21,9;159,72713576479399;1,8452865959999998;334,54999999999995;1,51545276;327,15;1,636590771;326,45;1,2500076868526662;290,27636606397147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;403,4387637138355;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,72713576479399;0;0;0;0;0;0;0;0;0
2023-08-08T11:00:00;-13,18;20,9;178,08786887515902;1,9490644160000001;334,75;1,5573807900000003;327,34999999999997;1,6875297599999999;326,75;1,3980572639523674;290,3650462275424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,39841983746413;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,08786887515902;0;0;0;0;0;0;0;0;0
2023-08-08T12:00:00;-15,73;20,4;183,71124799857998;2,5899994779999997;334,95;1,7381735600000001;328,04999999999995;2,02803237;328,25;1,3675873119522193;290,6617611879175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,88659578495407;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,71124799857998;0;0;0;0;0;0;0;0;0
2023-08-08T13:00:00;-20,09;19;167,50713943866998;2,6295044399999994;334,54999999999995;1,7247431599999998;327,15;2,234948667;331,25;1,0699865569019213;290,6861255856866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,9006071253756;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,50713943866998;0;0;0;0;0;0;0;0;0
2023-08-08T14:00:00;-21,77;19,4;167,68845383116098;2,461753148;334,34999999999997;1,78019952;328,34999999999997;2,179774905;331,65;1,0635956916258187;290,6727911167389;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,4417644330841;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,68845383116098;0;0;0;0;0;0;0;0;0
2023-08-08T15:00:00;-16,1;18,8;197,042060081486;2,359682108;334,45;1,7402776560000002;328,25;2,0909621879999993;330,95;1,344416258793813;290,5856462462279;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,2660202566408;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,042060081486;0;0;0;0;0;0;0;0;0
2023-08-08T16:00:00;-8,9;18,9;202,577084052036;2,054078952;332,45;1,68631263;328,54999999999995;1,9867926479999998;330,75;1,198044752111806;290,8124249005586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,1834936546151;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,577084052036;0;0;0;0;0;0;0;0;0
2023-08-08T17:00:00;-0,82;20;225,158299304798;2,1408869019999996;334,95;1,6851206820000004;328,84999999999997;1,980905656;331,04999999999995;1,217523356216975;291,1525267574888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,09154372630235;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,158299304798;0;0;0;0;0;0;0;0;0
2023-08-08T18:00:00;1,07;18,1;245,48354121584202;1,950018534;335,34999999999997;1,6272608400000004;329,15;1,96780542;332,54999999999995;1,2062525350781756;290,68658909222063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,00170299298236;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,48354121584202;0;0;0;0;0;0;0;0;0
2023-08-08T19:00:00;87,59;18,7;270,983952294763;1,91418175;335,25;1,66107467;330,15;1,957879515;332,65;1,0682293504886624;290,3333511265821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,73140282268304;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,983952294763;0;0;0;0;0;0;0;0;0
2023-08-08T20:00:00;83,96;19,9;285,50341984160497;1,923605414;335,25;1,656214544;329,95;1,9181297280000003;331,75;0,6902166027463276;292,1419830067917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,74696126134813;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,50341984160497;0;0;0;0;0;0;0;0;0
2023-08-08T21:00:00;89,18;19;289,169132777402;1,9274176889999997;335,45;1,617639917;329,25;1,884222165;331,25;0,4862208298118183;292,1670256813609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,761986565222;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,169132777402;0;0;0;0;0;0;0;0;0
2023-08-08T22:00:00;87,59;19;283,998302046566;1,8655944800000002;335,34999999999997;1,583063632;329,04999999999995;1,734189208;328,75;0,6842098086485443;292,06934634221426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,7752103665655;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,998302046566;0;0;0;0;0;0;0;0;0
2023-08-08T23:00:00;59,98;19;225,4562278659;2,1428245169999998;335,45;1,6980866140000004;329,34999999999997;1,8571221359999999;328,95;0,7023504878805439;291,8566374052093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,73663284552885;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,4562278659;0;0;0;0;0;0;0;0;0
2023-08-09T00:00:00;79,9;17,9;184,99832033448902;2,204824;333,15;1,7672727599999998;329,45;1,9328444100000002;328,84999999999997;0,7151262494361521;291,9962795239733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,70505918224427;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,99832033448902;0;0;0;0;0;0;0;0;0
2023-08-09T01:00:00;72,16;18,4;180,473185692379;2,416373785;335,84999999999997;1,7945476640000002;329,54999999999995;1,970291443;329,04999999999995;0,6666596127138773;291,8810382149937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;400,1467886763261;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,473185692379;0;0;0;0;0;0;0;0;0
2023-08-09T02:00:00;70,03;17,7;166,764628493134;2,356481196;335,75;1,7669621820000003;329,34999999999997;1,944769486;328,95;0,7675626911711019;291,94326012143836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,92177399745844;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,764628493134;0;0;0;0;0;0;0;0;0
2023-08-09T03:00:00;67,81;17,8;161,820337522989;2,2280404049999993;335,45;1,7282434580000001;329,25;1,8847677750000003;328,65;0,7538507468134308;291,9981925336268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,1432397147955;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,820337522989;0;0;0;0;0;0;0;0;0
2023-08-09T04:00:00;74,12;19,2;161,259743410191;2,2635092519999995;335,75;1,636666317;328,25;2,0042633600000004;330,15;0,6938589010780284;291,93526564726324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,34342539082405;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,259743410191;0;0;0;0;0;0;0;0;0
2023-08-09T05:00:00;83,95;21,2;161,29777109947997;2,0352484120000005;329,84999999999997;1,542155473;326,84999999999997;1,9468484000000001;328,65;0,6865068017660827;291,87538952005565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,9860015746008;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,29777109947997;0;0;0;0;0;0;0;0;0
2023-08-09T06:00:00;98,16;23,1;179,960547043823;1,6636908;323,15;1,3699357749999999;323,04999999999995;1,680697044;323,75;0,7157775843539834;291,86291625391686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,8916029744433;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,960547043823;0;0;0;0;0;0;0;0;0
2023-08-09T07:00:00;105,7;23,7;189,248677744811;1,4201948500000001;318,84999999999997;1,2294733770000001;320,04999999999995;1,4909087040000002;320,34999999999997;0,5353437943272958;292,18956895640963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,3650138141458;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,248677744811;0;0;0;0;0;0;0;0;0
2023-08-09T08:00:00;106,44;23;181,389552877113;1,254578432;315,75;1,1065600349999996;317,45;1,3367444999999998;317,65;1,4545292057621104;290,63379114558603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,1106509969749;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,389552877113;0;0;0;0;0;0;0;0;0
2023-08-09T09:00:00;99,65;22,1;166,00989818355998;1,1291720719999998;313,45;1,0091602560000001;315,25;1,218582162;315,45;1,4705784484734612;291,0274489053005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,8060820371384;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,00989818355998;0;0;0;0;0;0;0;0;0
2023-08-09T10:00:00;88,97;21,8;166,203857390089;1,0414813530000002;311,84999999999997;0,9349572959999999;313,54999999999995;1,12827951;313,75;1,0732113513729724;290,8146649744033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,47700142893467;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,203857390089;0;0;0;0;0;0;0;0;0
2023-08-09T11:00:00;81,65;20,6;171,37861855200902;0,9926016919999999;310,95;0,8956188149999998;312,65;1,070759625;312,65;2,9225837745718537;291,0594633294414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,751643202476;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,37861855200902;0;0;0;0;0;0;0;0;0
2023-08-09T12:00:00;62,62;19,7;168,039122849333;0,9440689829999999;310,04999999999995;0,8524610640000001;311,75;1,014813615;311,65;3,215226411306788;291,0142415392786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,9758259328926;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,039122849333;0;0;0;0;0;0;0;0;0
2023-08-09T13:00:00;61,51;19,1;186,386761240298;0,8998298050000002;309,25;0,829545444;311,25;0,982652004;311,04999999999995;2,766212709837168;291,05960357971736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,0839283502993;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,386761240298;0;0;0;0;0;0;0;0;0
2023-08-09T14:00:00;42,02;20;196,461474488526;0,8598449859999999;308,54999999999995;0,8206296169999999;311,04999999999995;0,9602036500000001;310,65;2,7828496666666664;290,9220127370337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,9925883785169;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,461474488526;0;0;0;0;0;0;0;0;0
2023-08-09T15:00:00;57,49;19;214,032519676946;0,8259304279999998;307,95;0,80761472;310,75;0,938016909;310,25;2,758315666666667;290,8628097383383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,0059891196791;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,032519676946;0;0;0;0;0;0;0;0;0
2023-08-09T16:00:00;67,7;19;206,177881397834;0,7938373680000003;307,34999999999997;0,7923963980000001;310,45;0,9135050300000003;309,84999999999997;1,6649334999999998;290,7221920259878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,96758852076715;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,177881397834;0;0;0;0;0;0;0;0;0
2023-08-09T17:00:00;88;18,6;212,443563981273;0,7315776710000002;306,84999999999997;0,737765448;309,95;0,8503457760000002;309,34999999999997;1,4953760294572347;290,51264104444107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,6011917619151;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,443563981273;0;0;0;0;0;0;0;0;0
2023-08-09T18:00:00;99,45;18,4;239,463359307762;0;307,45;0,003939584;310,75;0;310,15;1,6122694809351197;290,87274899586964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,0430316427389;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,463359307762;0;0;0;0;0;0;0;0;0
2023-08-09T19:00:00;118,91;19,9;245,815762426264;0;308,25;0,0020369440000000006;311,34999999999997;0;311,15;1,596677746800303;290,37433003239437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,84523260273255;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,815762426264;0;0;0;0;0;0;0;0;0
2023-08-09T20:00:00;139,08;18,9;217,563011354015;0;308,84999999999997;0,0012730900000000004;311,34999999999997;0;311,34999999999997;0,8855838026529591;291,79078523072894;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,5108480794723;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;217,563011354015;0;0;0;0;0;0;0;0;0
2023-08-09T21:00:00;131,62;20,7;184,288198661338;0;309,15;0,004837742000000001;311,34999999999997;0;311,34999999999997;0,8627583957379202;291,88605546487184;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,4710969946643;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;184,288198661338;0;0;0;0;0;0;0;0;0
2023-08-09T22:00:00;122,47;19,4;151,505766567317;0;309,25;0,009875541000000002;311,25;0,0005092360000000002;311,34999999999997;0,8788924008246511;291,72346134942035;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,8003709375964;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,505766567317;0;0;0;0;0;0;0;0;0
2023-08-09T23:00:00;100,96;18,2;146,68816019058002;0;309,45;0,0025182000000000004;311,15;0,000253219;311,25;0,9760575615534696;291,85434121542835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;404,0516909005027;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,68816019058002;0;0;0;0;0;0;0;0;0
2023-08-10T00:00:00;96,27;17,2;155,09243051944898;0;309,45;0,006510946;311,04999999999995;0,0005036400000000001;311,15;1,0629507824199194;291,6438367739994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,90602257351793;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,09243051944898;0;0;0;0;0;0;0;0;0
2023-08-10T01:00:00;91,99;17,6;153,520559222158;0;309,34999999999997;0,017333610000000003;310,84999999999997;0,0014941319999999998;310,95;0,9403836189262695;291,7250689549022;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;402,58743197126057;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,520559222158;0;0;0;0;0;0;0;0;0
2023-08-10T02:00:00;89,15;17,2;141,363923747559;0;309,34999999999997;0,034940025000000006;311,65;0,034493744;311,54999999999995;0,9613537122124022;291,6601927246446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,88717322806343;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,363923747559;0;0;0;0;0;0;0;0;0
2023-08-10T03:00:00;79,98;17,2;140,047674134957;0;309,15;0,03676572;311,15;0,03626208;311,15;1,0305677947600451;291,8448559106149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;435,1852845107406;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,047674134957;0;0;0;0;0;0;0;0;0
2023-08-10T04:00:00;88,82;18;129,888895911023;0;308,95;0,038437525;310,65;0,0372134;310,65;1,0283108068815765;291,78246072082214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,1943975612369;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,888895911023;0;0;0;0;0;0;0;0;0
2023-08-10T05:00:00;93;19,9;149,780396701432;0;308,84999999999997;0,03717982400000001;310,75;0,031270448000000006;310,75;1,019220805192047;291,8248855162422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,20540970042816;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,780396701432;0;0;0;0;0;0;0;0;0
2023-08-10T06:00:00;134,27;22,2;146,61844692875601;0;308,84999999999997;0,037104278;310,95;0,030210006000000008;310,84999999999997;1,0146964087483825;291,81721527913203;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;387,5869417910371;0;7,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;146,61844692875601;0;0;0;0;0;0;0;0;0
2023-08-10T07:00:00;192,61;22,5;132,671914174627;0;308,75;0,032501568;310,75;0,009793000000000001;310,65;0,9926977144067891;291,7421495787165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,673183096858;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,671914174627;0;0;0;0;0;0;0;0;0
2023-08-10T08:00:00;110,21;23,2;116,753064632047;0;308,75;0,028476645000000005;310,84999999999997;0,0009793;310,65;1,7635997892736053;290,566181517962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,67371577854834;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,753064632047;0;0;0;0;0;0;0;0;0
2023-08-10T09:00:00;96,9;21,9;100,14108972347701;0;308,75;0,026495661000000007;310,84999999999997;0,000246224;310,75;1,6771381983361358;290,46624825473776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;437,4370484069705;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,14108972347701;0;0;0;0;0;0;0;0;0
2023-08-10T10:00:00;82,19;21,2;74,7742442455702;0;308,75;0,011550144000000004;310,34999999999997;0;310,34999999999997;1,6168580736485443;290,63852075313355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,07751522844563;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7742442455702;0;0;0;0;0;0;0;0;0
2023-08-10T11:00:00;67,04;20,3;72,6225949248217;0;308,95;0,008058240000000001;311,15;0;310,75;1,60199375147701;290,44895550629053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;393,66758642429124;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,6225949248217;0;0;0;0;0;0;0;0;0
2023-08-10T12:00:00;67,05;19,8;71,3141308177534;0;308,84999999999997;0,007968704;310,95;0;310,65;1,6398887231085613;290,6018100942209;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,7861144024909;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,3141308177534;0;0;0;0;0;0;0;0;0
2023-08-10T13:00:00;39,07;20;78,4870857223361;0;308,54999999999995;0,007756056;309,95;0,00023363300000000004;309,84999999999997;1,564906265293971;290,9001431165233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,69620421210334;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,4870857223361;0;0;0;0;0;0;0;0;0
2023-08-10T14:00:00;44,92;18,6;89,5704316037172;0;308,75;0,007090132000000002;311,25;0,0014773440000000002;310,75;1,658105803127009;290,9387697655795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,33103459168217;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,5704316037172;0;0;0;0;0;0;0;0;0
2023-08-10T15:00:00;65,57;18,6;107,484562117272;0;308,54999999999995;0,002677686;310,54999999999995;0;310,25;2,01119738782548;291,1951877984426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,96410148822304;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,484562117272;0;0;0;0;0;0;0;0;0
2023-08-10T16:00:00;80,01;19,2;112,732990077856;0;308,54999999999995;0,0031281640000000006;310,34999999999997;0,00023783000000000002;310,15;2,3697368741425535;291,3063835982149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,71487876228474;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,732990077856;0;0;0;0;0;0;0;0;0
2023-08-10T17:00:00;93,38;19;132,393770166433;0;308,45;0,012585404;310,45;0,006421410000000001;310,15;1,72212921921256;291,432215860019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;384,72820727440853;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,393770166433;0;0;0;0;0;0;0;0;0
2023-08-10T18:00:00;102,88;18,6;170,045228946026;0;308,65;0,006799140000000001;311,15;0,00048965;310,65;1,6536695813138833;290,8459111285033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,11078708526003;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,045228946026;0;0;0;0;0;0;0;0;0
2023-08-10T19:00:00;171,76;19,1;173,05576977775002;0;308,65;0,000246224;310,75;0;310,45;1,6602480813128406;291,0163403098971;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,96927600655147;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,05576977775002;0;0;0;0;0;0;0;0;0
2023-08-10T20:00:00;203,8;19,8;173,787354340802;0;308,45;0;310,15;0;309,95;1,104078159564911;291,7222511413129;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,8797475000035;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,787354340802;0;0;0;0;0;0;0;0;0
2023-08-10T21:00:00;144,49;20,3;153,45628301973898;0;308,54999999999995;0,0012031400000000003;310,34999999999997;0;310,04999999999995;1,107609315522873;291,7145694253775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,87835952525353;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;153,45628301973898;0;0;0;0;0;0;0;0;0
2023-08-10T22:00:00;115,49;18,7;173,60575996164;0;308,45;0,0026469080000000003;310,34999999999997;0;310,04999999999995;1,0932010473938192;291,6445041344513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,9467348471957;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,60575996164;0;0;0;0;0;0;0;0;0
2023-08-10T23:00:00;101,29;17,8;161,527756687043;0;308,54999999999995;0,008864064000000001;310,75;0;310,34999999999997;1,1617206571905723;291,69889443274036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,82024017371106;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,527756687043;0;0;0;0;0;0;0;0;0
2023-08-11T00:00:00;111,31;19,1;147,481367642939;0;308,34999999999997;0,016267572000000004;310,25;0;310,04999999999995;1,1004699553545838;291,5771463617828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,67679499179894;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,481367642939;0;0;0;0;0;0;0;0;0
2023-08-11T01:00:00;106,39;16,9;161,839857858328;0;308,15;0,025836732000000005;310,25;0;309,95;1,1447810321668241;291,64669682304134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,85115362808926;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,839857858328;0;0;0;0;0;0;0;0;0
2023-08-11T02:00:00;104,77;17,5;164,3164734376;0;308,15;0,03286251;310,54999999999995;0,0009569160000000001;310,25;1,1166548361740622;291,62662463533223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,44176851272647;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,3164734376;0;0;0;0;0;0;0;0;0
2023-08-11T03:00:00;99,75;18,2;153,03446533932998;0;307,75;0,034205549999999994;309,45;0,002493018;309,34999999999997;1,183342076248108;291,67404181419175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,24782959903314;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,03446533932998;0;0;0;0;0;0;0;0;0
2023-08-11T04:00:00;102,29;18,7;148,263096778069;0;307,54999999999995;0,055424182999999995;310,45;0,052560430000000005;310,15;1,223552316156067;291,6086867629552;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,52949428975745;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,263096778069;0;0;0;0;0;0;0;0;0
2023-08-11T05:00:00;106,8;21,7;166,856105479884;0;307,15;0,053381643;309,25;0,053381643;309,25;0,5625141505849712;292,17015614003503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,1123413403285;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,856105479884;0;0;0;0;0;0;0;0;0
2023-08-11T06:00:00;143,29;22,1;161,625493645258;0;306,95;0,058052903999999995;309,95;0,055631235;309,65;1,1986160281857146;291,5288803058488;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,60444589566816;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;161,625493645258;0;0;0;0;0;0;0;0;0
2023-08-11T07:00:00;143,29;22,5;155,193303274408;0;306,84999999999997;0,056900127999999994;309,54999999999995;0,05280665400000001;309,34999999999997;1,1763869528525188;291,5957345161308;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,6959854510786;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;155,193303274408;0;0;0;0;0;0;0;0;0
2023-08-11T08:00:00;115,07;22,2;130,223706683527;0;306,65;0,049552580000000006;309,25;0,04177693799999999;308,95;1,9176360740325007;290,7807434443363;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,5018158525335;7,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;130,223706683527;0;0;0;0;0;0;0;0;0
2023-08-11T09:00:00;100,2;21,4;106,94689060204101;0;306,95;0,046813337999999996;310,04999999999995;0,024320216;309,54999999999995;1,8770317824525842;290,82787609838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,7969656709483;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,94689060204101;0;0;0;0;0;0;0;0;0
2023-08-11T10:00:00;84,51;20,7;88,73078786962529;0;306,75;0,042171456;308,84999999999997;0,01864867;308,65;1,868870606739276;291,0773896918772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,4250859743812;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,73078786962529;0;0;0;0;0;0;0;0;0
2023-08-11T11:00:00;73,69;20,1;81,8712367381322;0;307,04999999999995;0,04185808;310,15;0,012770071999999999;309,45;2,407851749362535;291,7446803384642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,4812434657838;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,8712367381322;0;0;0;0;0;0;0;0;0
2023-08-11T12:00:00;41,42;20;77,0944433209319;0;307,04999999999995;0,028380114;309,25;0;308,84999999999997;2,759190859967551;291,6265852616497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;426,4404953414372;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,0944433209319;0;0;0;0;0;0;0;0;0
2023-08-11T13:00:00;30,19;19,5;83,12280108197389;0;307,34999999999997;0,027112619999999997;310,15;0;309,45;3,1653035521007813;291,9598814131379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;405,87153550242937;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,12280108197389;0;0;0;0;0;0;0;0;0
2023-08-11T14:00:00;32,21;18,4;94,5455352557412;0;306,84999999999997;0,04994010299999999;309,45;0,033576;309,15;3,6979447100673015;292,2845870538299;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;423,31094834887915;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,5455352557412;0;0;0;0;0;0;0;0;0
2023-08-11T15:00:00;58,01;18,9;110,81068450412499;0;306,34999999999997;0,05685536;309,15;0,05117681900000001;308,84999999999997;2,2986715506389173;291,7676487185617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;441,22361725404426;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,81068450412499;0;0;0;0;0;0;0;0;0
2023-08-11T16:00:00;84,58;19,2;152,837191714731;0;306,45;0,059882795999999995;309,54999999999995;0,05573616000000001;309,15;2,3872132549661647;291,6608260908278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,9689685765294;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,837191714731;0;0;0;0;0;0;0;0;0
2023-08-11T17:00:00;97,98;18,7;160,08391954087;0;306,34999999999997;0,053153606000000006;308,84999999999997;0,04510376;308,65;2,155049060964461;291,7609350079592;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;401,242661153356;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,08391954087;0;0;0;0;0;0;0;0;0
2023-08-11T18:00:00;112,78;19,5;174,921475279036;0;306,54999999999995;0,05711277599999999;309,95;0,048343844;309,45;2,2142582927006984;291,7617777976827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;419,7275368872406;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,921475279036;0;0;0;0;0;0;0;0;0
2023-08-11T19:00:00;140,81;18,6;186,64056839924;0;306,34999999999997;0,052815047999999996;308,75;0,044812767999999996;308,54999999999995;2,446519143199673;291,6629684221978;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;415,8960904493414;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;186,64056839924;0;0;0;0;0;0;0;0;0
2023-08-11T20:00:00;166,66;18,7;180,97836892114;0;306,54999999999995;0,055968394000000005;309,75;0,04646079;309,34999999999997;1,628629791686686;291,5858463925888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;411,9597639981912;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,97836892114;0;0;0;0;0;0;0;0;0
2023-08-11T21:00:00;133;19,9;210,928130288768;0;306,54999999999995;0,05573616000000001;309,15;0,04885028199999999;308,95;1,5260707268447;291,5074597223856;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,7606732849493;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,928130288768;0;0;0;0;0;0;0;0;0
2023-08-11T22:00:00;117,88;19,1;233,145200019467;0;306,45;0,059152518;309,34999999999997;0,05216591199999999;308,95;1,5223253340832497;291,51503421879835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,6149972176208;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,145200019467;0;0;0;0;0;0;0;0;0
2023-08-11T23:00:00;103,78;17,3;198,041136495976;0;306,54999999999995;0,062094615;309,65;0,05721070600000001;309,25;1,4936724936639854;291,50548299145225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;427,008935717899;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,041136495976;0;0;0;0;0;0;0;0;0
2023-08-12T00:00:00;103,54;17,8;175,646732528108;0;306,25;0,058331305;308,65;0,05329770299999999;308,45;1,5533028759362737;291,49609801599695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;408,22939271906404;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,646732528108;0;0;0;0;0;0;0;0;0
2023-08-12T01:00:00;98,2;17,5;169,66608273255602;0;306,34999999999997;0,064793286;309,75;0,058699242000000006;309,34999999999997;1,8765523226289986;291,70077870955555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;424,81356977979215;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,66608273255602;0;0;0;0;0;0;0;0;0
2023-08-12T02:00:00;97,7;17,6;162,81044318733402;0;306,04999999999995;0,06312567799999999;308,54999999999995;0,05826555200000001;308,34999999999997;1,9162072613922592;291,7116008309534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;441,4910884228142;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,81044318733402;0;0;0;0;0;0;0;0;0
2023-08-12T03:00:00;95,92;18,1;167,396898396552;0;306,15;0,06745418399999999;309,54999999999995;0,062728362;309,04999999999995;1,68474624646427;291,7018393236058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;422,39430773502454;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,396898396552;0;0;0;0;0;0;0;0;0
2023-08-12T04:00:00;93,91;18,4;175,679279601056;0;305,95;0,064575042;308,84999999999997;0,062048447999999985;308,54999999999995;1,8435792867227694;291,6205064670852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;439,83206830425104;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,679279601056;0;0;0;0;0;0;0;0;0
2023-08-12T05:00:00;98,92;20,6;167,969678298736;0;305,84999999999997;0,06631259999999999;308,95;0,06247933999999999;308,54999999999995;1,7125050626820844;291,6323802629125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,1038745711048;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,969678298736;0;0;0;0;0;0;0;0;0
2023-08-12T06:00:00;95,49;22,3;181,505555497389;0;305,84999999999997;0,07027456800000001;309,25;0,06611254300000001;308,84999999999997;1,5457123295377806;291,55905996002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,5883799731214;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,505555497389;0;0;0;0;0;0;0;0;0
2023-08-12T07:00:00;100;23,2;174,283483797044;0;305,65;0,06613352800000001;308,34999999999997;0,06316065299999998;308,04999999999995;1,504534951774066;291,50016229345346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,5889211351241;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,283483797044;0;0;0;0;0;0;0;0;0
2023-08-12T08:00:00;99,54;22,6;119,32596722691501;0;305,75;0,06977932199999999;309,45;0,06697572599999997;308,95;1,5610374661734334;291,46999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,0172622430106;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,32596722691501;0;0;0;0;0;0;0;0;0
2023-08-12T09:00:00;87,5;22,1;93,765791472061;0;305,54999999999995;0,062952202;308,25;0,06170149599999998;307,95;1,4331694553167753;291,4967755903266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;414,7103026220495;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,765791472061;0;0;0;0;0;0;0;0;0
2023-08-12T10:00:00;76,25;21,7;80,9238392060129;0;305,65;0,063517398;309,25;0,061367134999999996;308,65;1,4658354315136481;291,5006510321392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,8267263286294;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,9238392060129;0;0;0;0;0;0;0;0;0
2023-08-12T11:00:00;67,06;20,8;77,8745753742391;0;305,65;0,061981296000000005;308,75;0,06017938400000001;308,34999999999997;1,4850292118267483;291,52669761446657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,89280681389124;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,8745753742391;0;0;0;0;0;0;0;0;0
2023-08-12T12:00:00;51,64;19,8;99,087596532782;0;305,54999999999995;0,06097121799999999;308,54999999999995;0,05728904999999999;308,15;1,4327271727066777;291,5035262504503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;388,66581753320986;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,087596532782;0;0;0;0;0;0;0;0;0
2023-08-12T13:00:00;24,51;19,6;161,773997434636;0;306,25;0,051080287999999995;309,45;0,034482552;308,75;1,4956508384458898;291,4935595653121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,24695095145654;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,773997434636;0;0;0;0;0;0;0;0;0
2023-08-12T14:00:00;6;19,3;189,36575336807;0;306,04999999999995;0,04559201099999998;308,45;0,024805668999999995;308,04999999999995;1,9107975811226052;291,70908548886604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,89043678267717;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,36575336807;0;0;0;0;0;0;0;0;0
2023-08-12T15:00:00;6,92;19;195,995971130573;0;306,54999999999995;0,04412446;309,75;0,016033939;308,84999999999997;1,8838312944698683;291,7184974617452;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,8517477389989;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,995971130573;0;0;0;0;0;0;0;0;0
2023-08-12T16:00:00;20,4;19,3;163,681044239188;0;306,34999999999997;0,048231924;308,75;0,023391280000000004;308,34999999999997;2,0488977114345888;291,7269517980606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,4992730905408;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,681044239188;0;0;0;0;0;0;0;0;0
2023-08-12T17:00:00;67,58;19,1;154,258595418232;0;306,25;0,05630975000000001;309,25;0,039248945;308,65;2,0264117094445426;291,7082130983442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;364,60962316323173;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,258595418232;0;0;0;0;0;0;0;0;0
2023-08-12T18:00:00;92,54;18,8;166,39765747583903;0;306,45;0,049244800000000005;309,15;0,023636105;308,65;2,17536483980015;291,7324593877581;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,7836885167049;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,39765747583903;0;0;0;0;0;0;0;0;0
2023-08-12T19:00:00;106,47;18,9;181,811657123156;0;306,34999999999997;0,050049224999999996;309,04999999999995;0,024129952;308,54999999999995;1,9993997605738874;291,7230567033306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,7042101478532;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,811657123156;0;0;0;0;0;0;0;0;0
2023-08-12T20:00:00;111,16;19,9;185,657072263072;0;305,95;0,069351228;309,34999999999997;0,06211280199999999;308,95;1,7765462324707946;291,6447040286832;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,5729397268384;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,657072263072;0;0;0;0;0;0;0;0;0
2023-08-12T21:00:00;112,28;19,6;204,763988621147;0;305,75;0,06698412000000001;308,34999999999997;0,06274375099999997;308,04999999999995;1,6053858422031066;291,50534692986923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,9032034854973;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,763988621147;0;0;0;0;0;0;0;0;0
2023-08-12T22:00:00;108,05;19,4;199,32562336717;0;305,84999999999997;0,07183165499999998;309,45;0,06830897300000001;308,84999999999997;1,6358393239514333;291,49393171061104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;379,29711316514874;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,32562336717;0;0;0;0;0;0;0;0;0
2023-08-12T23:00:00;101,66;18,3;180,32686998793;0;305,65;0,067834712;308,34999999999997;0,066912771;308,04999999999995;1,6430008804759983;291,4932252154396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,6441834538322;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,32686998793;0;0;0;0;0;0;0;0;0
2023-08-13T00:00:00;90,1;17,6;166,099613434058;0;305,65;0,07364335999999999;309,15;0,07131262599999999;308,54999999999995;1,6605203957804995;291,52202886092704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;413,3245190354869;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,099613434058;0;0;0;0;0;0;0;0;0
2023-08-13T01:00:00;84,6;17,4;163,017797071458;0;305,54999999999995;0,07202051999999999;308,75;0,07123708000000001;308,34999999999997;1,6609550007038882;291,46521967468533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,96739710989914;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,017797071458;0;0;0;0;0;0;0;0;0
2023-08-13T02:00:00;78,8;18,2;164,490103765043;0;305,45;0,06999336899999999;308,45;0,07108179099999999;308,04999999999995;1,6704187388811127;291,49082171276905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,77000563334605;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,490103765043;0;0;0;0;0;0;0;0;0
2023-08-13T03:00:00;69,66;17,8;169,12367548955;0;305,45;0,07252416;309,15;0,07459468;308,65;1,6676483245011666;291,4653829552247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,64242863278275;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,12367548955;0;0;0;0;0;0;0;0;0
2023-08-13T04:00:00;69;19,6;175,141478807597;0;305,25;0,06812010799999998;307,95;0,06930086399999999;307,54999999999995;1,6507129159248597;291,4956091572728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,97158544255103;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,141478807597;0;0;0;0;0;0;0;0;0
2023-08-13T05:00:00;72,02;21,4;176,82919220339;0;305,34999999999997;0,07521024;309,15;0,07540609999999999;308,54999999999995;1,6152533328972836;291,47024534608215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;392,26438828400677;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,82919220339;0;0;0;0;0;0;0;0;0
2023-08-13T06:00:00;77,69;22,9;176,039269120642;0;305,15;0,07071945;308,15;0,07189740800000001;307,75;1,6234009617448506;291,4726368309895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,11989868728364;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,039269120642;0;0;0;0;0;0;0;0;0
2023-08-13T07:00:00;76,74;22,5;201,42258910155599;0;305,15;0,07202051999999999;308,75;0,07176869999999999;308,15;1,6207451364663485;291,4604968615335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;389,4580866974149;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,42258910155599;0;0;0;0;0;0;0;0;0
2023-08-13T08:00:00;70,81;22,7;177,59319018590799;0;304,84999999999997;0,063548176;306,75;0,06610275;306,65;1,6346085129969825;291,4773165412549;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;365,5244040466399;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,59319018590799;0;0;0;0;0;0;0;0;0
2023-08-13T09:00:00;50,39;22,7;125,879683770908;0;304,04999999999995;0,04342495999999999;302,84999999999997;0,048128398;303,45;1,6024348087120261;291,4666195856628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,59311476413;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,879683770908;0;0;0;0;0;0;0;0;0
2023-08-13T10:00:00;28,21;21,5;102,29726846350499;0;303,95;0,040801834999999995;302,65;0,04507438100000001;303,25;1,6460248645767033;291,45000262145663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,92737650528517;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,29726846350499;0;0;0;0;0;0;0;0;0
2023-08-13T11:00:00;14,13;20,3;90,9023605377362;0;304,25;0,049432265999999996;304,84999999999997;0,05101033800000001;304,95;1,6286975092113438;291,4825797584733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,18048376763466;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,9023605377362;0;0;0;0;0;0;0;0;0
2023-08-13T12:00:00;5,87;19,6;87,43666051916111;0;304,54999999999995;0,051869323999999994;305,54999999999995;0,05221627599999999;305,54999999999995;1,6952293734005084;291,4740825092602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,51508677188946;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,43666051916111;0;0;0;0;0;0;0;0;0
2023-08-13T13:00:00;1,06;18,7;88,99524582100581;0;304,75;0,05586486799999999;306,54999999999995;0,05503106400000002;306,34999999999997;1,6237933790220662;291,5040703041476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,24833526321225;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,99524582100581;0;0;0;0;0;0;0;0;0
2023-08-13T14:00:00;1,46;18,8;98,83434924091911;0;304,84999999999997;0,055627038000000004;307,25;0,05212673999999999;306,95;1,624184798227599;291,4939915226524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,07481042968595;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,83434924091911;0;0;0;0;0;0;0;0;0
2023-08-13T15:00:00;6,76;18,4;148,295650262667;0;305,04999999999995;0,05560185599999999;307,54999999999995;0,051484599000000006;307,25;1,5222426040771726;291,5311270617084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,6710818960114;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,295650262667;0;0;0;0;0;0;0;0;0
2023-08-13T16:00:00;17,45;18,9;139,651065510762;0;305,15;0,055198944;307,54999999999995;0,04970926800000001;307,25;1,6239946364602493;291,48986810888033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,59271478782176;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,651065510762;0;0;0;0;0;0;0;0;0
2023-08-13T17:00:00;72,66;19,5;151,142801744284;0;305,34999999999997;0,059360969;308,25;0,051472008;307,75;1,6543002837693717;291,48869568462476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,0312397268693;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,142801744284;0;0;0;0;0;0;0;0;0
2023-08-13T18:00:00;99,17;18,3;174,99576441394598;0;305,45;0,065704035;308,65;0,058967849999999995;308,15;1,5986565193512485;291,5027794650457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,38313660289657;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,99576441394598;0;0;0;0;0;0;0;0;0
2023-08-13T19:00:00;108,17;18,4;178,837560764198;0;305,34999999999997;0,06528013799999999;308,54999999999995;0,059825436999999995;308,04999999999995;1,5637657248774828;291,48920073896727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,97987723660475;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,837560764198;0;0;0;0;0;0;0;0;0
2023-08-13T20:00:00;116,02;19,3;201,36247881345102;0;305,34999999999997;0,066357368;308,54999999999995;0,06170149599999999;308,04999999999995;1,6290532348325537;291,48052914187207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,0319792488811;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;201,36247881345102;0;0;0;0;0;0;0;0;0
2023-08-13T21:00:00;120;19;229,78346667843698;0;305,34999999999997;0,06721915199999999;308,54999999999995;0,06274375099999997;308,04999999999995;1,5959026687519506;291,4671113908118;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,7986760509562;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,78346667843698;0;0;0;0;0;0;0;0;0
2023-08-13T22:00:00;120,15;18,8;273,986986164957;0;305,65;0,076279076;310,34999999999997;0,06909521099999999;309,45;1,618466825367039;291,4686146143126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,7649961833511;0;3,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;273,986986164957;0;0;0;0;0;0;0;0;0
2023-08-13T23:00:00;114,09;18,5;299,849791054797;0;305,84999999999997;0,08204295600000003;311,25;0,074878677;310,25;1,5933579919050842;291,4689822670467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,25803547320646;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,849791054797;0;0;0;0;0;0;0;0;0
2023-08-14T00:00:00;98,01;17,7;249,320970623543;0;305,84999999999997;0,08561040600000001;311,75;0,081037075;310,65;1,6214533039480408;291,4702712363365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,04170966965916;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,320970623543;0;0;0;0;0;0;0;0;0
2023-08-14T01:00:00;89,63;17,4;257,173205442437;0;305,84999999999997;0,08442685199999998;311,95;0,07928412800000002;310,75;1,628949434042267;291,50002237549825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,69291602500795;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,173205442437;0;0;0;0;0;0;0;0;0
2023-08-14T02:00:00;84,5;18,3;257,163421557459;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5975799525039036;291,5221490572716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,0467467334054;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,163421557459;0;0;0;0;0;0;0;0;0
2023-08-14T03:00:00;88,37;17,7;242,83409374808602;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5630274943235318;291,48726345151135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,8288420587321;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,83409374808602;0;0;0;0;0;0;0;0;0
2023-08-14T04:00:00;94,61;19,1;261,41508561205;0;305,75;0,089664708;312,75;0,08606088400000003;311,34999999999997;1,616644813617936;291,4907353017085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,9392591745262;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,41508561205;0;0;0;0;0;0;0;0;0
2023-08-14T05:00:00;110,38;20,9;257,512111604023;0;306,65;0,110322342;316,54999999999995;0,10528874000000002;314,34999999999997;1,4473919814395548;291,4706097718864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,9028652486088;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,512111604023;0;0;0;0;0;0;0;0;0
