timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-08-20T08:00:00;98,99;22,4;113,50147382419;2,372933436;335,95;1,9100309169999998;332,84999999999997;2,39161848;335,04999999999995;0,1976698635189206;292,19823298707445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,40117297577723;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,50147382419;0;0;0;0;0;0;0;0;0
2023-08-20T09:00:00;86,62;21,8;86,2098966802495;2,5107908959999996;337,75;1,904629378;331,75;2,2110467519999997;333,54999999999995;0,1941577263301085;292,19137186204836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,0816328584796;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,2098966802495;0;0;0;0;0;0;0;0;0
2023-08-20T10:00:00;73,31;23;74,54612935874259;2,5365045160000004;337,34999999999997;1,8915039599999997;331,15;2,228220876;333,34999999999997;0,1908947627699585;292,1766543644202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,9000246951938;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,54612935874259;0;0;0;0;0;0;0;0;0
2023-08-20T11:00:00;44;22,1;69,37858903738831;2,90701008;337,54999999999995;1,997798581;332,04999999999995;2,406849392999999;333,45;0,17428226798518368;292,25357110138435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,60307679798746;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,37858903738831;0;0;0;0;0;0;0;0;0
2023-08-20T12:00:00;19,23;21,9;71,2284066322659;2,787202518;337,75;2,0179651659999998;332,54999999999995;2,246156056;331,95;0,17026304577435292;292,260158258765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,37661649030764;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,2284066322659;0;0;0;0;0;0;0;0;0
2023-08-20T13:00:00;13,25;21,6;81,8694928214014;2,774542967000001;338,04999999999995;2,056412484;333,04999999999995;2,3586020800000003;334,15;0,20896705540846233;292,26960890165986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,60623672339545;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,8694928214014;0;0;0;0;0;0;0;0;0
2023-08-20T14:00:00;13,84;21,8;102,923388500546;2,731200548;338,04999999999995;2,039666454;333,04999999999995;2,3282605679999997;333,95;0,1732318776153767;292,22026295044645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,2849760997231;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,923388500546;0;0;0;0;0;0;0;0;0
2023-08-20T15:00:00;33,81;21,5;112,059272721209;2,726803491;338,04999999999995;2,0255547409999997;332,84999999999997;2,3214152610000003;333,84999999999997;0,17249673717967726;292,1324966964321;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,6200686547447;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,059272721209;0;0;0;0;0;0;0;0;0
2023-08-20T16:00:00;78,98;22,9;122,32297947092299;2,8739615030000003;335,84999999999997;2,064218904;332,75;2,4499288;333,15;0,17343133506657404;292,2943904791095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,34400664787927;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,32297947092299;0;0;0;0;0;0;0;0;0
2023-08-20T17:00:00;95,1;22,3;152,76442383380402;3,257663834;338,54999999999995;2,1513066539999994;333,04999999999995;2,5821902599999995;333,45;0,14600730600077808;292,24135069556775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,83708803668816;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,76442383380402;0;0;0;0;0;0;0;0;0
2023-08-20T18:00:00;112;21,8;171,513802663658;3,125108584000001;338,84999999999997;2,132613216;333,34999999999997;2,548351248;334,25;0,18161669602393588;292,5289496547115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,51620432788445;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,513802663658;0;0;0;0;0;0;0;0;0
2023-08-20T19:00:00;128,8;22;191,175924186739;2,543194534;339,75;2,002170456;334,84999999999997;2,350387152;336,34999999999997;0,1777232623321938;292,304511578387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,1148316548201;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,175924186739;0;0;0;0;0;0;0;0;0
2023-08-20T20:00:00;140;22,1;202,494393852662;3,239460045999999;339,75;2,2227563819999996;334,95;2,59405378;334,65;0,186390144296056;292,390699237155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,6089359611283;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,494393852662;0;0;0;0;0;0;0;0;0
2023-08-20T21:00:00;139,54;22;190,26494812529398;3,3429874450000003;340,04999999999995;2,29017699;335,45;2,7704984579999996;336,54999999999995;0,1820745916224671;292,3365872383613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,22747506753217;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,26494812529398;0;0;0;0;0;0;0;0;0
2023-08-20T22:00:00;126,71;22,4;190,033202920755;3,264885472;339,75;2,2604202599999996;335,15;2,715772376;336,25;0,19082294389781176;292,3431183034475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,22535232002537;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;190,033202920755;0;0;0;0;0;0;0;0;0
2023-08-20T23:00:00;111,95;20,1;226,585543173866;3,1399183980000003;339,84999999999997;2,2380530479999994;335,54999999999995;2,680220988;336,95;0,22666787218588247;292,5641803952756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,03463504795127;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,585543173866;0;0;0;0;0;0;0;0;0
2023-08-21T00:00:00;111,95;19,7;209,03859923364402;2,20234777;336,15;1,9575423559999998;334,45;2,2401487500000004;335,84999999999997;0,22923521817571496;292,63712211713954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,71893158444647;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,03859923364402;0;0;0;0;0;0;0;0;0
2023-08-21T01:00:00;101,67;20,1;200,428491670179;2,2637778600000003;337,84999999999997;1,8979281679999997;333,54999999999995;2,149359246;334,54999999999995;0,29526911227261343;293,2369291937643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,52846495444595;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,428491670179;0;0;0;0;0;0;0;0;0
2023-08-21T02:00:00;98,71;18,7;183,725363466965;2,102215744;337,45;1,7748693299999998;332,15;2,0436424119999996;333,75;0,27850386420092765;293,0939915485518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,8138015816347;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,725363466965;0;0;0;0;0;0;0;0;0
2023-08-21T03:00:00;95,07;19,5;190,11096118350702;2,1864691200000004;337,15;1,7955465499999999;331,75;2,042349736;332,95;0,23391313061434407;292,58072141268036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,31032020147654;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,11096118350702;0;0;0;0;0;0;0;0;0
2023-08-21T04:00:00;97,71;21,4;186,60638336773698;1,9793331800000002;336,75;1,6963966219999997;331,45;1,8258726729999997;330,45;0,26275291060122663;292,9894382337127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,60998916945636;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,60638336773698;0;0;0;0;0;0;0;0;0
2023-08-21T05:00:00;106,22;22,3;231,010437812613;2,037800188;336,45;1,7259155220000002;331,25;1,982780316;332,75;0,2228132163377991;292,99182669524237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,1039439600131;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,010437812613;0;0;0;0;0;0;0;0;0
2023-08-21T06:00:00;138,84;23,5;202,60308905279;2,132210304;336,34999999999997;1,770689118;331,25;2,0390089239999996;332,95;0,31320036327158096;294,17137021887055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,1489335656171;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;202,60308905279;0;0;0;0;0;0;0;0;0
2023-08-21T07:00:00;160,93;23,2;181,632649776933;2,105040325;336,45;1,7695895039999994;331,54999999999995;2,053912471;333,45;0,9294799337485805;295,93855650527604;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,4865397248921;0;8,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;181,632649776933;0;0;0;0;0;0;0;0;0
2023-08-21T08:00:00;137,27;24;194,736168905196;1,84819092;333,54999999999995;1,6579688900000003;330,15;1,9832223999999998;333,15;3,7062290542431247;295,9371718518901;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,0065910709196;9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;194,736168905196;0;0;0;0;0;0;0;0;0
2023-08-21T09:00:00;115,13;23,6;166,376302418883;1,97375117;336,15;1,6885370400000002;330,75;1,9760902979999997;332,95;7,547577455713999;296,29938080937654;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,1457904118125;8,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;166,376302418883;0;0;0;0;0;0;0;0;0
2023-08-21T10:00:00;104,04;22,6;148,789174905195;1,9759294130000002;336,25;1,664849172;330,34999999999997;1,9705222779999998;332,95;7,508762734083754;296,0895314487756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,32470214856085;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,789174905195;0;0;0;0;0;0;0;0;0
2023-08-21T11:00:00;96,77;22,8;145,845166864015;1,757057262;336,84999999999997;1,5121231399999995;330,54999999999995;1,850507664;333,95;9,79533772080291;297,27514285737016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,955469678346;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,845166864015;0;0;0;0;0;0;0;0;0
2023-08-21T12:00:00;92,64;21,3;158,74298846521202;1,764793732;337,34999999999997;1,5326604599999996;331,15;1,785000888;332,75;12,460845131485748;298,87047340117124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,5030214997992;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,74298846521202;0;0;0;0;0;0;0;0;0
2023-08-21T13:00:00;89,96;21;165,966181820519;1,766030448;337,34999999999997;1,5768129;332,15;1,8719291519999999;334,54999999999995;9,847506770202628;297,04949974479865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,42387119764925;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,966181820519;0;0;0;0;0;0;0;0;0
2023-08-21T14:00:00;95,1;20,6;196,911476738607;1,76450274;337,25;1,5633405299999996;331,75;1,831801635;333,65;14,566627311704448;298,59201810794076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,9627288105295;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,911476738607;0;0;0;0;0;0;0;0;0
2023-08-21T15:00:00;95,57;19;224,093187597114;1,7774630759999999;337,45;1,5971893349999997;332,45;1,8686498960000002;334,34999999999997;15,623046803879125;298,82631398523824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,92963253764844;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,093187597114;0;0;0;0;0;0;0;0;0
2023-08-21T16:00:00;100;20;232,766361259509;1,8757344319999998;334,75;1,7148522299999998;332,15;1,9869269520000001;333,95;12,008561322491712;297,0567171456252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,8985395743947;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,766361259509;0;0;0;0;0;0;0;0;0
2023-08-21T17:00:00;118,67;19,1;269,572803814439;2,269676044;336,75;1,8337658309999998;331,84999999999997;2,121898275;333,65;17,125134163548115;299,8753810629641;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,76054972043727;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;269,572803814439;0;0;0;0;0;0;0;0;0
2023-08-21T18:00:00;142,78;19,8;299,061072464412;2,270286008;336,75;1,7984704599999999;331,15;2,1155286279999994;333,54999999999995;13,254773182377837;298,63161817406325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,6745420865179;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;299,061072464412;0;0;0;0;0;0;0;0;0
2023-08-21T19:00:00;186,73;20,2;318,25223920847503;1,382793984;334,75;1,0687408680000001;326,34999999999997;1,5277667579999996;330,95;5,708982878796919;295,469921152491;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,5816746323092;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;318,25223920847503;0;0;0;0;0;0;0;0;0
2023-08-21T20:00:00;203,45;20,5;306,682838807524;0;332,04999999999995;0,08847275999999998;324,15;0,146424936;328,75;4,472102400927208;295,4549291352022;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,75884278063546;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;306,682838807524;0;0;0;0;0;0;0;0;0
2023-08-21T21:00:00;166,35;21,3;313,69545354432097;0;330,84999999999997;0,034040468000000004;324,75;0,06414415000000001;328,15;3,5245235928688388;295,386116711485;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,7110668963574;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;313,69545354432097;0;0;0;0;0;0;0;0;0
2023-08-21T22:00:00;136,01;21,3;322,302242318614;0;328,95;0,040168088;322,75;0,07894556999999999;326,15;3,096200521788787;295,2213402056415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,6626957896678;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;322,302242318614;0;0;0;0;0;0;0;0;0
2023-08-21T23:00:00;115;19,3;376,13619266318096;0,48230525;328,15;0,40220690400000003;322,84999999999997;0,5528848;325,65;1,24113853378608;295,6992560732829;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,7137295200888;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;376,13619266318096;0;0;0;0;0;0;0;0;0
2023-08-22T00:00:00;113,69;19,9;377,541806755013;1,9878446959999996;330,75;1,6887175110000001;328,25;1,9932602249999998;329,45;0,9671830127482961;299,04900520309053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,7319897260842;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,541806755013;0;0;0;0;0;0;0;0;0
2023-08-22T01:00:00;104,94;18,9;334,117406727503;2,179216704;335,84999999999997;1,7105237240000002;329,54999999999995;2,0009547249999997;331,65;2,5843451899207253;299,69994001523594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,65471652711153;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,117406727503;0;0;0;0;0;0;0;0;0
2023-08-22T02:00:00;103,47;18,8;304,083171988848;2,203851695;336,25;1,7418613240000003;330,25;2,0668490239999997;332,95;3,390965114717035;299,3056079452375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,8311773712483;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,083171988848;0;0;0;0;0;0;0;0;0
2023-08-22T03:00:00;103,61;19;294,927400808122;2,3871542710000004;336,25;1,839242916;330,95;2,147743401;332,84999999999997;4,1689651811505115;301,5707543423373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,8490942535112;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,927400808122;0;0;0;0;0;0;0;0;0
2023-08-22T04:00:00;106,29;21,2;318,3097305559;2,4023628;336,34999999999997;1,8310895440000001;330,75;2,0278225199999995;330,75;3,9923657707622975;301,06623412648713;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,95520934408586;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,3097305559;0;0;0;0;0;0;0;0;0
2023-08-22T05:00:00;112,51;24,6;307,252735040515;2,42733495;336,15;1,836000034;330,54999999999995;2,1322410819999997;332,25;4,2158793802186585;301,8965937536554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,0245769810462;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,252735040515;0;0;0;0;0;0;0;0;0
2023-08-22T06:00:00;136,51;26,6;275,761118437333;2,5341150240000005;336,34999999999997;1,8852504299999997;330,95;2,196604875;332,65;4,56835806711154;302,59941485637205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,78074820755864;0;11,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;275,761118437333;0;0;0;0;0;0;0;0;0
2023-08-22T07:00:00;150,87;26,6;264,26413486983205;2,3052624070000003;335,84999999999997;1,6838503900000001;330,15;2,2271660300000002;333,25;5,519326005383587;299,8321134785259;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,53814381694843;0;11,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;264,26413486983205;0;0;0;0;0;0;0;0;0
2023-08-22T08:00:00;136,95;25,5;296,396211163484;2,201725215;330,04999999999995;1,66503384;327,95;2,145920504;329,54999999999995;11,694240961128132;297,9044429569286;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,48229000256674;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,396211163484;0;0;0;0;0;0;0;0;0
2023-08-22T09:00:00;115,91;23,4;241,120078670107;1,753271568;325,54999999999995;1,5410852380000004;325,34999999999997;1,9912218819999998;326,95;29,263330431403055;302,0699876016514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,4304417735665;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;241,120078670107;0;0;0;0;0;0;0;0;0
2023-08-22T10:00:00;102,4;22,3;215,658609073307;2,447263705;337,65;1,8438764040000002;330,34999999999997;2,1733409040000002;332,34999999999997;29,974935302336775;301,85305727369405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,58279872938914;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,658609073307;0;0;0;0;0;0;0;0;0
2023-08-22T11:00:00;99,67;21,7;214,69371321720502;2,596987483;336,25;1,847988065;329,65;2,2793389370000003;333,25;23,779158978634673;300,4472645538448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,70593518635826;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,69371321720502;0;0;0;0;0;0;0;0;0
2023-08-22T12:00:00;93,57;21,4;209,77150414930202;2,15783159;336,15;1,7714683609999995;331,04999999999995;2,076257299;333,25;14,686195539651676;298,76086691026444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,00346459283963;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,77150414930202;0;0;0;0;0;0;0;0;0
2023-08-22T13:00:00;92,58;19,4;210,86532034159;2,140209786;336,04999999999995;1,7584282820000001;330,84999999999997;1,9679061480000002;331,25;13,94430087502415;298,46430063728104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,3989642463804;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,86532034159;0;0;0;0;0;0;0;0;0
2023-08-22T14:00:00;92,44;19,3;233,652694412165;1,7873400160000001;335,84999999999997;1,5896137499999998;330,65;1,845702099;332,45;9,27179531056283;297,4705624692446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,69762434995573;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,652694412165;0;0;0;0;0;0;0;0;0
2023-08-22T15:00:00;97,16;20,2;268,311679650984;1,72783495;335,65;1,536714762;330,54999999999995;1,7949393839999999;332,34999999999997;9,120091110590769;297,4261228303511;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;360,3962966927839;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,311679650984;0;0;0;0;0;0;0;0;0
2023-08-22T16:00:00;99,95;18,6;284,845220342365;1,87443616;335,54999999999995;1,6523477079999995;330,54999999999995;1,9150407360000001;332,34999999999997;9,470305629101171;297,8316612200377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,78130969469356;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,845220342365;0;0;0;0;0;0;0;0;0
2023-08-22T17:00:00;108,94;19,2;294,90731460496;2,153421942;333,34999999999997;1,800943892;330,54999999999995;2,11537194;332,65;11,851999185618595;298,82919709420486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,5367052479346;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,90731460496;0;0;0;0;0;0;0;0;0
2023-08-22T18:00:00;145,18;19,2;292,788485292932;2,21916375;335,45;1,796930161;330,84999999999997;2,103311161;332,84999999999997;6,8944255574262385;299,74670967340415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,08359894583083;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;292,788485292932;0;0;0;0;0;0;0;0;0
2023-08-22T19:00:00;192,83;19,1;326,721242992272;2,998345194;335,75;1,9715379519999996;330,75;2,5247431229999995;333,04999999999995;5,016725590595468;300,1267009767264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,73620111225205;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,721242992272;0;0;0;0;0;0;0;0;0
2023-08-22T20:00:00;206,48;20,8;336,401441178731;2,844167;335,95;1,9727033189999998;331,25;2,430247668;333,25;4,523014310339736;301,9400784549943;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,2150274921408;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;336,401441178731;0;0;0;0;0;0;0;0;0
2023-08-22T21:00:00;166,3;21;348,682536379421;2,735067384;336,25;2,0026964799999996;332,04999999999995;2,252398394;331,75;4,696577260368901;300,89361535272974;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,86751651570734;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;348,682536379421;0;0;0;0;0;0;0;0;0
2023-08-22T22:00:00;145,8;20;403,216616531145;2,856243168;336,34999999999997;2,0760460499999995;332,15;2,42469084;333,54999999999995;4,759977399282949;301,26931078270445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,58642976405577;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;403,216616531145;0;0;0;0;0;0;0;0;0
2023-08-22T23:00:00;127,6;18,6;381,16143111046404;2,8333947;336,15;2,0307884;331,34999999999997;2,380457258;332,84999999999997;4,434016220043722;301,75522220599834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,76539743686885;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;381,16143111046404;0;0;0;0;0;0;0;0;0
2023-08-23T00:00:00;123,89;17,8;303,512934758534;2,7828628199999996;336,15;2,0512837499999996;332,25;2,39556366;333,65;4,554003590166916;302,0260606844312;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,7868524760725;0;2,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;303,512934758534;0;0;0;0;0;0;0;0;0
2023-08-23T01:00:00;112,67;18,4;298,591069217956;2,6752517399999998;333,75;2,015332248;331,75;2,4023627999999997;333,15;4,331719318596771;301,9659182572649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,38755273819334;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,591069217956;0;0;0;0;0;0;0;0;0
2023-08-23T02:00:00;109,9;17,8;299,619937126789;2,906439287999999;335,95;2,0405813999999998;332,15;2,4823408319999998;333,54999999999995;4,502395484950098;302,0450299734256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,26861398291953;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,619937126789;0;0;0;0;0;0;0;0;0
2023-08-23T03:00:00;106,38;18,5;287,67670059554;2,9296459;336,15;2,0344593759999996;331,95;2,498605606;333,75;4,554984896236927;301,6090353811664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,76430291099496;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,67670059554;0;0;0;0;0;0;0;0;0
2023-08-23T04:00:00;110,2;21,5;289,64862985913;2,9134035099999998;336,15;2,047454687;332,25;2,5030516279999997;333,84999999999997;4,546291382917333;301,6982298957016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,16062648070385;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,64862985913;0;0;0;0;0;0;0;0;0
2023-08-23T05:00:00;115,11;23,9;298,65665167766497;2,561546616;335,95;1,9820542349999994;332,45;2,173311525;331,65;5,715399162961662;301,92523460709003;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,9720156812137;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,65665167766497;0;0;0;0;0;0;0;0;0
2023-08-23T06:00:00;141,11;26,2;326,697597749934;2,599767296;335,84999999999997;1,994559896;332,34999999999997;2,300770218;333,34999999999997;4,481931271484552;302,1409267488542;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,5838184796456;11,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;326,697597749934;0;0;0;0;0;0;0;0;0
2023-08-23T07:00:00;162;27,5;290,21038586367297;2,636393116;335,95;1,997676868;332,25;2,3257815399999995;333,54999999999995;5,557594153500812;301,3950705590721;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,3966653609555;0;12,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;290,21038586367297;0;0;0;0;0;0;0;0;0
2023-08-23T08:00:00;157,41;26,5;306,753159254489;2,587956938;338,95;1,939146905;332,25;2,3787532760000003;334,34999999999997;4,993361708707682;300,2042111062919;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,2634625365247;0;11,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;306,753159254489;0;0;0;0;0;0;0;0;0
2023-08-23T09:00:00;136,5;24,5;252,196531987451;2,2487525999999995;335,45;1,8904617049999999;332,65;2,2238559959999997;334,84999999999997;4,917424929366738;300,07752605194037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,261736190271;9,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;252,196531987451;0;0;0;0;0;0;0;0;0
2023-08-23T10:00:00;119,85;23,9;251,118160398014;2,3977684839999998;336,75;1,9083800969999998;332,45;2,24434575;334,54999999999995;4,811810365459339;299,76618170860706;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,68911001665197;8,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,118160398014;0;0;0;0;0;0;0;0;0
2023-08-23T11:00:00;111,75;22,1;227,506833103787;2,3639056889999996;337,04999999999995;1,9131716719999998;332,95;2,2373759319999995;334,95;8,156841907597832;299,8132727471483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,6556411056503;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,506833103787;0;0;0;0;0;0;0;0;0
2023-08-23T12:00:00;102,34;20,7;189,921731520459;2,37175268;337,15;1,9366426949999997;333,45;2,2450732299999996;335,04999999999995;6,589214459204768;300,25337240113913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,29007554153975;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,921731520459;0;0;0;0;0;0;0;0;0
2023-08-23T13:00:00;98,86;20,3;187,983246438466;2,3648038469999997;337,25;1,9510593900000002;333,75;2,147797962;333,34999999999997;6,9604158878580495;300,13761841263215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,88912548135403;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,983246438466;0;0;0;0;0;0;0;0;0
2023-08-23T14:00:00;97,55;19,3;219,256511534551;2,2559154799999996;337,45;1,9127239919999999;333,95;2,196796538;335,34999999999997;5,857199098945528;299,56176930963517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,5429470951217;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,256511534551;0;0;0;0;0;0;0;0;0
2023-08-23T15:00:00;104,63;19,4;287,185827555074;2,171983874;337,75;1,88825828;334,15;2,16544215;335,65;8,157209842953746;300,08405953889354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,0935401688332;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,185827555074;0;0;0;0;0;0;0;0;0
2023-08-23T16:00:00;117,08;19,1;334,1983077549;2,177479146;337,84999999999997;1,90552194;334,54999999999995;2,178021958;335,84999999999997;9,287101279056388;298,8031342943055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,96223081481634;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,1983077549;0;0;0;0;0;0;0;0;0
2023-08-23T17:00:00;144,2;19;367,665274491271;2,2353697660000003;335,84999999999997;1,9674948419999998;334,54999999999995;2,253377694;335,75;8,10661940562733;299,4605639602678;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,73553459173485;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;367,665274491271;0;0;0;0;0;0;0;0;0
2023-08-23T18:00:00;225,5;17,8;343,307100804597;2,39105888;337,95;1,9741289;334,34999999999997;2,265925325;335,65;6,094673853533239;300,2653270861736;0;37,37980620326534;38,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,7084610382757;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;343,307100804597;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-23T19:00:00;276,12;19;344,096580142218;2,606450319;338,25;2,0371860269999997;334,25;2,3652193500000003;335,65;5,174917174677844;300,050402627032;0;37,37980620326534;37,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,6813901921719;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;344,096580142218;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-23T20:00:00;291,93;20,1;364,57675659481896;2,7190964;338,34999999999997;2,0500106600000003;334,15;2,3995004460000002;335,25;6,786644868569503;301,01481117091447;0;37,37980620326534;36,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,65432205315267;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;364,57675659481896;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-23T21:00:00;240,79;19,6;396,334644796186;2,51261799;338,84999999999997;2,016371705;334,65;2,231774336;334,34999999999997;5,981751641712525;300,99747312061317;0;37,37980620326534;36,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,6272566209474;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;396,334644796186;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-23T22:00:00;172,82;19,8;437,722190493385;2,5177327340000004;338,84999999999997;2,0126713499999997;334,54999999999995;2,322636588;335,95;8,08973628709503;300,8344057465074;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,16019389528526;4,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;437,722190493385;0;0;0;0;0;0;0;0;0
2023-08-23T23:00:00;138,67;18,2;425,993368400691;2,5711325640000005;339,04999999999995;2,0239878609999997;334,45;2,3800907199999997;336,54999999999995;7,617626971048271;300,6831575552136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,7642568232642;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;425,993368400691;0;0;0;0;0;0;0;0;0
2023-08-24T00:00:00;133,82;17,2;351,448029145849;2,8802402150000006;338,84999999999997;2,1024451799999997;334,54999999999995;2,566118548;336,75;7,822647048393401;300,7052056813814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,8270803975818;2,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;351,448029145849;0;0;0;0;0;0;0;0;0
2023-08-24T01:00:00;124,95;17,7;325,612502504917;2,934650123;336,25;2,188841824;334,75;2,701613097;336,84999999999997;7,3437775244169385;300,96569336177123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,95759242638417;0;2,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;325,612502504917;0;0;0;0;0;0;0;0;0
2023-08-24T02:00:00;118,05;18,2;317,135026639253;2,8273076510000004;338,04999999999995;2,1203999459999996;334,54999999999995;2,583207333;337,25;4,101657810103469;302,0641120677992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,97049666714156;3,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;317,135026639253;0;0;0;0;0;0;0;0;0
2023-08-24T03:00:00;114,58;18,2;301,26224954108596;2,329439925;337,84999999999997;1,9283396300000002;333,75;2,3199169319999995;336,95;5,122031433276662;301,521117095205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,78520488063273;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,26224954108596;0;0;0;0;0;0;0;0;0
2023-08-24T04:00:00;121,73;19,9;293,725241879198;2,1136931399999996;337,84999999999997;1,8165147620000002;333,25;2,2443107749999998;337,65;4,18559750312059;302,3791734584532;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,41472636014464;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,725241879198;0;0;0;0;0;0;0;0;0
2023-08-24T05:00:00;136,28;22,9;282,013614759823;1,8876930840000006;337,54999999999995;1,6960188919999997;332,95;2,013796146;335,75;4,5232880866907355;301,9673951968473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,8937848875086;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;282,013614759823;0;0;0;0;0;0;0;0;0
2023-08-24T06:00:00;164,9;25,5;307,94768893548104;1,9572625560000003;337,54999999999995;1,7186603079999998;332,54999999999995;2,075391318;336,04999999999995;3,8424323338637483;301,4791819024665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,8144639300725;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;307,94768893548104;0;0;0;0;0;0;0;0;0
2023-08-24T07:00:00;165,62;25,9;301,143779097058;2,2350983600000003;337,15;1,813192137;331,84999999999997;2,1150991349999995;333,65;6,134936837931356;300,62609199761494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,1438824836795;10,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;301,143779097058;0;0;0;0;0;0;0;0;0
2023-08-24T08:00:00;163,63;25,1;327,486414930558;2,3383431609999996;337,45;1,8700712800000001;332,34999999999997;2,103767235;332,65;5,076356897250691;299,44237779554305;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,48568914806268;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;327,486414930558;0;0;0;0;0;0;0;0;0
2023-08-24T09:00:00;131,97;23,7;272,892860411279;2,0218627799999997;335,15;1,7934200699999996;332,15;2,09589786;334,15;3,828114096449309;298,9869724323805;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,7251405791479;8,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,892860411279;0;0;0;0;0;0;0;0;0
2023-08-24T10:00:00;113,51;21,9;232,146330818324;2,12303846;339,15;1,7313114649999997;332,65;2,302489589;337,04999999999995;4,28798509627648;299,16509463686447;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,25376806508996;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;232,146330818324;0;0;0;0;0;0;0;0;0
2023-08-24T11:00:00;108,94;22;216,124152091689;2,0765077199999995;338,75;1,789018816;334,75;2,386044864;337,95;7,977511393334104;298,8721262469882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,06884795144137;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,124152091689;0;0;0;0;0;0;0;0;0
2023-08-24T12:00:00;108,99;20,9;224,135836582221;2,093266341;338,45;1,983281158;336,45;2,533299407;339,45;8,925094657389815;298,0474373084508;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,8991410666462;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,135836582221;0;0;0;0;0;0;0;0;0
2023-08-24T13:00:00;107,48;19,9;217,753183259463;2,405027895;339,65;2,034041075;335,65;2,32743236;337,15;9,326356593624594;298,56036361048416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,7774511525395;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,753183259463;0;0;0;0;0;0;0;0;0
2023-08-24T14:00:00;111,39;19,1;232,469852983598;2,1935032920000004;338,04999999999995;1,9175883150000002;334,25;2,23830207;336,65;8,415417816541757;298,33888314855307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,64361024952956;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,469852983598;0;0;0;0;0;0;0;0;0
2023-08-24T15:00:00;116,03;19,4;269,027385780477;2,672470528;337,95;2,0398609149999998;334,04999999999995;2,4646127040000003;336,34999999999997;9,989560887362801;298,8821101637838;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,7970458885046;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;269,027385780477;0;0;0;0;0;0;0;0;0
2023-08-24T16:00:00;122,88;20,1;301,412112318133;2,5394242289999998;338,45;2,0654500239999996;334,95;2,3099756379999996;335,25;11,208331464728511;299,13855220411085;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,4016451312842;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;301,412112318133;0;0;0;0;0;0;0;0;0
2023-08-24T17:00:00;158,97;19,5;260,51692360427296;2,701663461;338,45;2,0894260859999996;334,95;2,50471364;337,15;11,10900893382255;299,07390654755403;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,6383628615079;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;260,51692360427296;0;0;0;0;0;0;0;0;0
2023-08-24T18:00:00;211,78;19,2;257,51358588126897;2,630840485;338,65;2,09942334;335,15;2,4697218519999997;337,34999999999997;10,206848692280644;298,7141395001688;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,60239902522176;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,51358588126897;0;0;0;0;0;0;0;0;0
2023-08-24T19:00:00;264,91;19,7;292,23866719911103;2,738306069;338,84999999999997;2,1229769039999997;335,54999999999995;2,5297025779999998;337,34999999999997;10,385318095447495;298,65645486108383;0;37,37980620326534;36,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,5760387853192;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;292,23866719911103;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-24T20:00:00;249,29;20,3;346,39052954473;2,164846176;336,34999999999997;1,9930713599999998;335,54999999999995;2,3054960399999995;337,45;9,19734888248401;298,88449920954787;0;37,37980620326534;36;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,5496811814407;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;346,39052954473;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-08-24T21:00:00;187,64;20,2;375,976238262581;2,6098149140000007;338,54999999999995;2,1070590819999997;335,34999999999997;2,4660117040000005;337,34999999999997;8,930947602671266;298,80660364941696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,04964200279625;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;375,976238262581;0;0;0;0;0;0;0;0;0
2023-08-24T22:00:00;159,27;19;399,91577394465;2,52453747;338,65;2,0555087299999997;334,95;2,4147775259999995;337,25;10,131226661833367;299,17367053899505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,82383703859597;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;399,91577394465;0;0;0;0;0;0;0;0;0
2023-08-24T23:00:00;130,09;17,7;333,556986310113;2,72568569;338,65;2,115324374;335,34999999999997;2,38155967;334,65;8,129204588772328;298,7261561670832;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,95554939173417;0;2,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;333,556986310113;0;0;0;0;0;0;0;0;0
2023-08-25T00:00:00;105,24;18,8;315,527584444189;3,0102576789999995;338,25;2,1638388959999997;334,54999999999995;2,502676696;334,34999999999997;5,833642036079129;299,7532714699191;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,789653836795;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,527584444189;0;0;0;0;0;0;0;0;0
2023-08-25T01:00:00;96,34;16,6;316,098399970104;2,9733002960000006;338,34999999999997;2,114725602;333,84999999999997;2,5530295039999995;335,54999999999995;5,588383423321828;300,3092631976485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,5319748714113;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,098399970104;0;0;0;0;0;0;0;0;0
2023-08-25T02:00:00;95,71;16,5;303,320621033787;2,7501877759999998;337,95;2,0442104060000004;333,75;2,463756516;335,75;4,554328265435261;301,7701338622935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,17772167392417;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,320621033787;0;0;0;0;0;0;0;0;0
2023-08-25T03:00:00;95,9;17,4;292,415647879046;1,864592796;337,04999999999995;1,71665694;333,25;1,984808866;335,04999999999995;4,823581750249285;301,53159989470817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,83111442807257;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,415647879046;0;0;0;0;0;0;0;0;0
2023-08-25T04:00:00;96,76;17,6;279,696714557088;1,784637148;333,75;1,7137610099999998;332,15;1,9800774479999996;333,95;6,819956934174363;301,13761731351855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,27581552715606;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,696714557088;0;0;0;0;0;0;0;0;0
2023-08-25T05:00:00;103;20,3;269,62649974011896;1,9760119539999998;336,45;1,6964609759999998;330,95;2,0287878299999997;334,15;5,251665277901415;301,4389034868004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,5336879456034;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,62649974011896;0;0;0;0;0;0;0;0;0
2023-08-25T06:00:00;124,22;22,4;250,408093493937;2,014781042;336,45;1,7013588749999997;330,65;2,048001696;333,95;5,454052342874538;301,520967751822;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,5346345768088;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;250,408093493937;0;0;0;0;0;0;0;0;0
2023-08-25T07:00:00;135,12;23,7;268,821352599117;2,011941072;336,34999999999997;1,7165562119999997;330,95;2,0351225019999997;333,75;6,225703012614564;300,81680639370313;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,7698811133511;8,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,821352599117;0;0;0;0;0;0;0;0;0
2023-08-25T08:00:00;139,42;22,7;306,869898554805;1,9820388460000005;336,84999999999997;1,6706606179999999;330,54999999999995;1,9309445680000001;332,34999999999997;7,088229199035439;299,430771648402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,0543041252398;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;306,869898554805;0;0;0;0;0;0;0;0;0
2023-08-25T09:00:00;129,03;22,5;295,896769798156;1,9976041199999999;336,95;1,6971324959999998;331,25;2,01821139;334,25;6,708645312633019;299,37545822606586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,128261852722;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;295,896769798156;0;0;0;0;0;0;0;0;0
2023-08-25T10:00:00;116,67;22,1;263,15421159469497;1,902670778;337,04999999999995;1,7055488799999998;332,34999999999997;1,9764344520000001;334,34999999999997;9,472729805981214;298,3570832736133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,62406481601045;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,15421159469497;0;0;0;0;0;0;0;0;0
2023-08-25T11:00:00;110,61;20,7;226,113557954233;1,915568159;337,04999999999995;1,718109102;332,54999999999995;1,974512226;334,25;11,197527480377564;298,8274904390826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,8048287253183;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,113557954233;0;0;0;0;0;0;0;0;0
2023-08-25T12:00:00;101,95;20,9;200,590398115037;1,8156222;334,34999999999997;1,662616368;330,95;2,01114644;334,65;13,154187851545954;298,8785061047104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,6322482424458;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,590398115037;0;0;0;0;0;0;0;0;0
2023-08-25T13:00:00;100;19,9;220,528522359789;2,13728028;337,04999999999995;1,75115628;331,15;2,1082370399999997;334,54999999999995;14,332358413203014;299,4488180808138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,50768501762155;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,528522359789;0;0;0;0;0;0;0;0;0
2023-08-25T14:00:00;95,58;19,3;201,679023593029;2,2903980319999997;337,34999999999997;1,8612967519999999;332,34999999999997;2,184767936;334,75;15,228493956778376;299,5129891978971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,81123424911976;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,679023593029;0;0;0;0;0;0;0;0;0
2023-08-25T15:00:00;93,27;19;217,157408796158;2,3897829919999998;337,45;1,9252352489999998;333,04999999999995;2,2240742399999998;334,54999999999995;12,193816748693408;298,42122856612025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,77795312569486;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,157408796158;0;0;0;0;0;0;0;0;0
2023-08-25T16:00:00;100,82;18,5;216,451325809378;2,648221661;337,45;2,022954;333,15;2,22653648;332,34999999999997;12,514077953439987;299,0030811543651;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,3216753303823;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,451325809378;0;0;0;0;0;0;0;0;0
2023-08-25T17:00:00;122,02;19,4;227,91470380672698;2,4970471200000004;337,54999999999995;2,0002776090000003;333,84999999999997;2,33414756;335,54999999999995;15,004858105733263;299,23178316818405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,65706421548083;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;227,91470380672698;0;0;0;0;0;0;0;0;0
2023-08-25T18:00:00;142;19,3;250,621786832507;2,4852451560000004;337,54999999999995;1,9859154749999999;333,65;2,314872138;335,34999999999997;11,515347850962469;298,4403620429861;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,09818271958557;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;250,621786832507;0;0;0;0;0;0;0;0;0
2023-08-25T19:00:00;161,26;18,9;255,247357727175;2,518072691;337,45;2,02534629;334,15;2,339486144;335,54999999999995;7,916946914852027;298,04790659095266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,96080974341885;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,247357727175;0;0;0;0;0;0;0;0;0
2023-08-25T20:00:00;151,43;19;249,954815124421;2,3089669589999997;335,04999999999995;1,9631411539999999;333,45;2,288772394;335,25;7,285818570663645;298,64096781496556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,71858734665506;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;249,954815124421;0;0;0;0;0;0;0;0;0
2023-08-25T21:00:00;138,13;19,4;291,01658024562;2,4332387300000002;337,34999999999997;1,9689176249999998;333,65;2,27452218;335,15;7,2034012788195545;298,72299055337675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,8673154879204;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,01658024562;0;0;0;0;0;0;0;0;0
2023-08-25T22:00:00;127,89;19,2;358,008324731713;2,3222294789999998;337,45;1,900116204;333,04999999999995;2,2434266069999995;335,45;6,186614342730647;298,2190375078475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,8256287563716;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;358,008324731713;0;0;0;0;0;0;0;0;0
2023-08-25T23:00:00;107,89;17,8;243,00932657734;2,4871072250000004;337,65;1,950958662;333,34999999999997;2,3203576169999995;335,45;3,5614991800027456;300,412012636787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,703546193496;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,00932657734;0;0;0;0;0;0;0;0;0
2023-08-26T00:00:00;109,9;17,1;168,50511085123603;2,29927049;337,75;1,8447074099999998;332,15;2,159725836;334,34999999999997;4,33812208595414;299,30400240616734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,66977583887666;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,50511085123603;0;0;0;0;0;0;0;0;0
2023-08-26T01:00:00;104,1;16,9;155,629128735116;2,462205025;337,65;1,9215041159999997;332,54999999999995;2,3194370749999997;335,65;3,6594275413314388;300,2537082313759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,6928088612928;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,629128735116;0;0;0;0;0;0;0;0;0
2023-08-26T02:00:00;101,91;16,3;122,167196049089;3,047345169;337,84999999999997;2,038702543;332,25;2,626237775;335,65;3,85826752905159;300,05872519089917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,1442395804067;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,167196049089;0;0;0;0;0;0;0;0;0
