timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-08-26T03:00:00;99,52;17;112,736223660318;2,884128036;337,84999999999997;1,9807153919999996;331,54999999999995;2,5061546100000003;335,34999999999997;3,1598712440021455;300,00268099269294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,2143883143434;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,736223660318;0;0;0;0;0;0;0;0;0
2023-08-26T04:00:00;96,12;18,6;98,139002524552;2,648638563;335,25;1,9916317889999997;331,45;2,361954084;333,54999999999995;3,1924173148041586;299,66603210376417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,60211950709095;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,139002524552;0;0;0;0;0;0;0;0;0
2023-08-26T05:00:00;93,63;19,6;92,4555300805873;2,7622569489999997;337,45;1,9700382239999998;331,25;2,38785517;334,15;3,5940106148736204;300,77241082636203;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,19075929514025;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,4555300805873;0;0;0;0;0;0;0;0;0
2023-08-26T06:00:00;95,48;21,4;120,836670003278;2,734367884;337,45;1,9593778439999998;331,25;2,319169866;333,25;4,197957324182349;300,471200814712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,631224429737;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,836670003278;0;0;0;0;0;0;0;0;0
2023-08-26T07:00:00;95,9;22;193,202544253144;2,6690066040000002;337,84999999999997;1,9678669759999996;332,04999999999995;2,211129293;332,04999999999995;3,828057701223062;300,0513785789716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,500261307294;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,202544253144;0;0;0;0;0;0;0;0;0
2023-08-26T08:00:00;98,3;21,1;188,593860584482;2,4355582719999997;337,95;1,89490353;332,15;2,1287575719999996;332,54999999999995;3,713816252031351;300,9246198201172;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,2566849653738;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,593860584482;0;0;0;0;0;0;0;0;0
2023-08-26T09:00:00;92,64;20,4;162,477376810268;2,3916604500000003;338,15;1,8966998459999995;332,54999999999995;2,197767444;334,34999999999997;3,7212911274615728;300,5124103855014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,6058592968772;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,477376810268;0;0;0;0;0;0;0;0;0
2023-08-26T10:00:00;85,11;21,1;161,901972449622;2,024530673;338,04999999999995;1,7445376109999997;332,45;2,0633711100000003;335,34999999999997;3,7795487096370484;300,5047345318612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,36257239515805;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,901972449622;0;0;0;0;0;0;0;0;0
2023-08-26T11:00:00;80,38;20,2;163,857554887201;1,909979154;336,95;1,7197627199999996;332,54999999999995;1,988345538;334,54999999999995;3,7442122586748496;300,3706431968571;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,5220361379185;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,857554887201;0;0;0;0;0;0;0;0;0
2023-08-26T12:00:00;69,91;18,9;175,93079422447698;1,897526655;333,65;1,7582855840000002;331,75;2,0434353599999997;333,95;3,5756402181080627;300,3569718502036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,5948470921995;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,93079422447698;0;0;0;0;0;0;0;0;0
2023-08-26T13:00:00;46,27;18,9;187,04436962469902;1,91572065;335,65;1,6901151119999998;330,95;1,96910649;333,25;1,8020192463803;297,9467376795433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,669650765385;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,04436962469902;0;0;0;0;0;0;0;0;0
2023-08-26T14:00:00;56,38;18,7;181,528231091552;1,9856678520000002;335,84999999999997;1,6947290139999998;330,54999999999995;2,006636064;333,34999999999997;0,4586164788964741;296,41955797303035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,40618380030844;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,528231091552;0;0;0;0;0;0;0;0;0
2023-08-26T15:00:00;80,53;19;162,599691778972;2,031079392;335,75;1,7131580409999998;330,45;1,9803012879999997;332,34999999999997;0,42956934901815275;296,63328841456416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,3759431819284;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,599691778972;0;0;0;0;0;0;0;0;0
2023-08-26T16:00:00;86,87;18,7;146,89559459959202;1,976845758;335,75;1,6989148219999999;330,54999999999995;1,90426284;331,15;0,24228852889709457;295,0533155402781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,1127055876102;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,89559459959202;0;0;0;0;0;0;0;0;0
2023-08-26T17:00:00;95;18,5;163,26880377602097;1,916969957;335,84999999999997;1,60056792;329,15;1,7358372299999996;328,54999999999995;0,9102341284800672;292,48762273688357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,60901010652515;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,26880377602097;0;0;0;0;0;0;0;0;0
2023-08-26T18:00:00;103,76;18,9;174,330692014266;1,9434712140000001;335,75;1,5592750359999998;327,84999999999997;1,7145192680000003;327,75;0,4497399923209636;294,0543124254759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,5359492055145;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,330692014266;0;0;0;0;0;0;0;0;0
2023-08-26T19:00:00;123,82;19,9;182,384871927412;2,0203658499999997;335,65;1,5862449580000002;327,75;1,74817641;327,65;0,7102271631098794;293,6204841953413;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,34820087375186;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,384871927412;0;0;0;0;0;0;0;0;0
2023-08-26T20:00:00;132,21;19,5;180,591845461306;1,852824408;332,84999999999997;1,5724899899999998;327,65;1,736110035;327,65;0,9404695450611705;293,0485471803018;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,5820239484013;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;180,591845461306;0;0;0;0;0;0;0;0;0
2023-08-26T21:00:00;135,02;19,2;193,97714212584998;1,903378672;335,34999999999997;1,5310656000000002;327,34999999999997;1,6913490300000003;327,34999999999997;0,1579620244786629;293,829801270086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,5431657460065;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;193,97714212584998;0;0;0;0;0;0;0;0;0
2023-08-26T22:00:00;122,98;18,5;221,835272756808;1,94606496;335,15;1,538976945;327,04999999999995;1,70381412;327,15;0,40417380790609214;293,5865286342438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,8297009031161;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;221,835272756808;0;0;0;0;0;0;0;0;0
2023-08-26T23:00:00;110,63;17,6;133,689293304705;1,879395615;333,65;1,522352628;326,54999999999995;1,688939952;326,75;0,8194190372277933;292,85281359168084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,5208179330258;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,689293304705;0;0;0;0;0;0;0;0;0
2023-08-27T00:00:00;102,39;17,6;138,430109866996;1,9112998099999996;333,75;1,5577865000000002;327,15;1,725999462;327,25;0,8074596505166218;292,8953357555371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,9639500617588;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,430109866996;0;0;0;0;0;0;0;0;0
2023-08-27T01:00:00;98,31;17,3;143,933211004651;1,5848305689999997;331,04999999999995;1,5287530530000002;329,25;1,7060315350000002;329,65;0,3144259661496072;294,61993150472404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,7247273509631;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,933211004651;0;0;0;0;0;0;0;0;0
2023-08-27T02:00:00;96,91;16,8;140,003553218919;1,569129592;330,75;1,520556312;328,95;1,706449836;329,54999999999995;0,1890985901133423;294,25891568210307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,657854878228;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,003553218919;0;0;0;0;0;0;0;0;0
2023-08-27T03:00:00;96;17,2;137,539713267249;1,774383877;334,45;1,622523826;330,54999999999995;1,7755982090000002;330,25;0,14962156745999206;293,60699532232127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,5241259348455;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,539713267249;0;0;0;0;0;0;0;0;0
2023-08-27T04:00:00;99,16;17,8;139,403773461046;1,702941144;333,34999999999997;1,6051398519999998;330,45;1,763730492;330,34999999999997;0,1310823590686087;293,635730264781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,407473522252;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,403773461046;0;0;0;0;0;0;0;0;0
2023-08-27T05:00:00;98,07;18,8;145,25115680393898;1,817124726;335,75;1,59515379;330,04999999999995;1,7540326240000002;329,95;0,8567923713814709;293,03616369319116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,2391327748998;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,25115680393898;0;0;0;0;0;0;0;0;0
2023-08-27T06:00:00;99,16;19,3;143,508730617497;1,8286496879999996;335,95;1,6193844699999997;330,54999999999995;1,775700336;330,34999999999997;0,543079464325509;293,5656970370581;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,54400886162233;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,508730617497;0;0;0;0;0;0;0;0;0
2023-08-27T07:00:00;96,32;20,1;155,87629051149702;2,346089424;336,54999999999995;1,8084705120000002;331,34999999999997;2,055371628;331,34999999999997;0,2767030994883879;294,51945066679167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,3541597238941;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,87629051149702;0;0;0;0;0;0;0;0;0
2023-08-27T08:00:00;94,1;20,6;142,554259809754;2,4056084799999997;337,15;1,8608924409999996;331,45;2,1245829560000002;332,25;0,2859218658650765;294,4269091461258;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,6401137816059;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,554259809754;0;0;0;0;0;0;0;0;0
2023-08-27T09:00:00;94,92;20,7;157,637898781345;2,12306644;337,15;1,7779681149999995;331,65;2,0089947779999995;332,45;0,16902403073115507;293,83840273650947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,2774497702278;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,637898781345;0;0;0;0;0;0;0;0;0
2023-08-27T10:00:00;93,24;20,6;138,176031994793;2,11321748;337,15;1,7779681149999995;331,65;2,001505931;332,25;1,0888364166666669;292,74678575219593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,8178220252508;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,176031994793;0;0;0;0;0;0;0;0;0
2023-08-27T11:00:00;93,98;21,1;123,036019169282;2,5647363359999997;337,04999999999995;1,9652872200000002;332,15;2,23141899;332,65;0,03739163919003279;293,1399229605926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,5757139272588;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,036019169282;0;0;0;0;0;0;0;0;0
2023-08-27T12:00:00;93,26;20,2;121,28847001644499;2,5758835680000005;336,25;1,9856426699999998;332,25;2,266599643;332,84999999999997;0,19494315002773413;293,81050017646464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,73635635586606;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,28847001644499;0;0;0;0;0;0;0;0;0
2023-08-27T13:00:00;87,6;19,2;152,951965360866;2,6390736;338,15;1,970429944;332,34999999999997;2,2388294930000003;332,84999999999997;0,212734016435673;293,88959676697715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,9450827202305;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,951965360866;0;0;0;0;0;0;0;0;0
2023-08-27T14:00:00;87,87;18,9;169,16357790907898;2,6175052170000006;338,04999999999995;1,9609223399999995;332,15;2,22920857;332,65;0,17600689726080318;293,8841076432252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,86698821195847;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,16357790907898;0;0;0;0;0;0;0;0;0
2023-08-27T15:00:00;89,06;20,4;157,494757647946;2,4688936439999996;337,84999999999997;1,897652565;331,84999999999997;2,14701732;332,34999999999997;0,577607123480707;293,67916398035726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,358417302611;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,494757647946;0;0;0;0;0;0;0;0;0
2023-08-27T16:00:00;96,33;19,8;157,638801663484;2,3623360109999996;337,25;1,816886896;330,75;2,0251924;330,75;0,5106353068010812;293,18066949079275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;346,13568146088073;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,638801663484;0;0;0;0;0;0;0;0;0
2023-08-27T17:00:00;105,62;19,5;148,547080014131;2,2605307810000004;336,25;1,74158712;329,54999999999995;1,8918900840000004;328,84999999999997;0,11580155329721567;293,64295638040727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,57475210326095;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,547080014131;0;0;0;0;0;0;0;0;0
2023-08-27T18:00:00;119,94;20,1;134,343869321084;2,192424663;336,04999999999995;1,7159812230000002;329,45;1,8616884720000004;328,75;0,1027556761385141;293,6179501381713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,1737735754191;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,343869321084;0;0;0;0;0;0;0;0;0
2023-08-27T19:00:00;129,13;19,7;131,623307310213;1,8862101439999999;334,75;1,6106868870000002;329,04999999999995;1,749704118;328,54999999999995;0,12478586488396687;293,62815814449476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,1943877770089;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;131,623307310213;0;0;0;0;0;0;0;0;0
2023-08-27T20:00:00;125,08;21;150,00562021674398;1,691396596;334,04999999999995;1,5373834840000002;329,54999999999995;1,6779871809999998;329,04999999999995;0,12345536884693388;293,71696815671123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,847078864547;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;150,00562021674398;0;0;0;0;0;0;0;0;0
2023-08-27T21:00:00;127,14;21,7;154,939409487271;1,7803674;335,15;1,563122286;329,45;1,704605954;329,04999999999995;0,2577983330038757;294,3759536943122;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,1811941566605;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,939409487271;0;0;0;0;0;0;0;0;0
2023-08-27T22:00:00;119;20,5;143,528732530786;2,0274280019999997;335,45;1,68203169;329,65;1,8286594809999999;329,04999999999995;0,5941731267655029;292,9913580524215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,36020235303437;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,528732530786;0;0;0;0;0;0;0;0;0
2023-08-27T23:00:00;102,99;19,1;156,621077860226;1,967206648;334,95;1,666213197;329,45;1,8100429880000002;328,95;0,07227299350402314;293,4217207374154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,22400317490434;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,621077860226;0;0;0;0;0;0;0;0;0
2023-08-28T00:00:00;93,31;18,6;136,944017733974;1,6967911400000002;333,84999999999997;1,5700627249999999;330,25;1,7143527870000002;329,84999999999997;0,20764667065490702;294,48830307258527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,61613340616583;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,944017733974;0;0;0;0;0;0;0;0;0
2023-08-28T01:00:00;88,52;18,4;142,30358557421698;1,6415935949999998;334,25;1,531619604;330,34999999999997;1,681880598;330,04999999999995;0,7893863224212646;297,7491453807591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,0691717928252;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,30358557421698;0;0;0;0;0;0;0;0;0
2023-08-28T02:00:00;85;17,8;154,331297506207;1,424263142;329,84999999999997;1,49284492;330,15;1,644373408;329,95;1,233337926532776;297,67245455781693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,30362277038273;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,331297506207;0;0;0;0;0;0;0;0;0
2023-08-28T03:00:00;80,66;17,8;161,62611777600299;1,4196422450000004;329,84999999999997;1,46756499;329,65;1,625990548;329,54999999999995;4,016662971129251;300,7093842794474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,1867924081057;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,62611777600299;0;0;0;0;0;0;0;0;0
2023-08-28T04:00:00;85,24;18;179,503511434303;1,59463616;334,75;1,49308275;330,65;1,6476750480000002;330,34999999999997;4,492450211583649;301,67306562862797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,25827372886494;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,503511434303;0;0;0;0;0;0;0;0;0
2023-08-28T05:00:00;93,35;19,2;146,112828924246;1,5595674270000002;333,84999999999997;1,4812528059999996;330,54999999999995;1,6380555239999999;330,25;6,210643179820328;300,68484611811346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,0175215857026;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,112828924246;0;0;0;0;0;0;0;0;0
2023-08-28T06:00:00;111,18;19,3;164,192104776851;1,68393433;332,54999999999995;1,63368225;330,65;1,7728827500000002;330,15;4,955946355990731;300,790066441833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,324319833544;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,192104776851;0;0;0;0;0;0;0;0;0
2023-08-28T07:00:00;140,51;19,5;208,803545608654;1,7012035859999999;332,04999999999995;1,6555807969999998;330,84999999999997;1,7985991680000004;330,34999999999997;5,466887976682306;300,44068010204245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,5574452962975;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,803545608654;0;0;0;0;0;0;0;0;0
2023-08-28T08:00:00;145,66;20,4;237,47532356283398;2,2020427880000004;336,25;1,7288576190000002;330,04999999999995;1,962194031;330,04999999999995;6,567132327341961;297,9849525598939;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,8436790254521;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,47532356283398;0;0;0;0;0;0;0;0;0
2023-08-28T09:00:00;124,55;20,8;257,507674755719;2,310924160000001;339,54999999999995;1,9615518899999995;333,65;2,402955976;335,54999999999995;5,969946970681503;295,68290699206227;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,32469465754957;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,507674755719;0;0;0;0;0;0;0;0;0
2023-08-28T10:00:00;116,58;21,6;274,797981360716;1,9250239999999998;333,15;1,732197032;330,75;1,8973629719999996;330,45;6,346430223212967;295,6860645490561;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,5651621880838;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,797981360716;0;0;0;0;0;0;0;0;0
2023-08-28T11:00:00;114,86;21,8;270,505560856775;2,026328388;333,25;1,77741551;330,84999999999997;1,9292307930000003;330,25;6,258996881592333;295,9305978102602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,58763725081235;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,505560856775;0;0;0;0;0;0;0;0;0
2023-08-28T12:00:00;105,07;21,7;298,30083624741997;2,1614410100000003;336,15;1,7674616249999995;330,65;1,916249472;330,04999999999995;6,767065292212312;296,2631713520501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,1747784870873;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,30083624741997;0;0;0;0;0;0;0;0;0
2023-08-28T13:00:00;100,25;21,6;275,090975916243;2,118914208;336,34999999999997;1,7408148719999996;330,45;1,8868662750000003;329,84999999999997;5,475232911602307;295,9683476556735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,66486100923856;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,090975916243;0;0;0;0;0;0;0;0;0
2023-08-28T14:00:00;100,59;21,8;255,48300591185404;2,142951826;336,25;1,7496859309999995;330,45;1,903333904;329,95;5,354382437988487;295,62476922822736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,68552610208496;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,48300591185404;0;0;0;0;0;0;0;0;0
2023-08-28T15:00:00;117,58;21,1;242,861809132686;2,004089884;335,95;1,6656466020000003;329,75;1,8195799709999998;329,45;4,192103383957408;295,0897684861017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,2348049178958;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;242,861809132686;0;0;0;0;0;0;0;0;0
2023-08-28T16:00:00;116,47;20,5;248,989107902358;1,653998528;330,84999999999997;1,552161121;328,45;1,6883719579999998;328,04999999999995;1,8434796159996074;293,6595685075526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,43078143740405;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,989107902358;0;0;0;0;0;0;0;0;0
2023-08-28T17:00:00;150,15;20,6;274,83466286022;1,871531836;334,34999999999997;1,5631586600000005;327,84999999999997;1,70364624;327,54999999999995;12,711510297602599;299,5155766923644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,5065015171551;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,83466286022;0;0;0;0;0;0;0;0;0
2023-08-28T18:00:00;162,85;21,1;279,602492737663;2,0569706849999996;331,65;1,6897821499999999;328,15;2,002434867;329,04999999999995;13,25850178811545;299,8042516444106;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,27255086700336;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;279,602492737663;0;0;0;0;0;0;0;0;0
2023-08-28T19:00:00;174,96;21,2;296,387358121738;1,813993764;329,45;1,631734842;328,04999999999995;1,7872714650000001;327,65;6,059611945182829;296,22180151738456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,71670782244297;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,387358121738;0;0;0;0;0;0;0;0;0
2023-08-28T20:00:00;166,73;22;293,870508885878;1,8784484920000004;334,34999999999997;1,5776523;328,15;1,7130671060000002;327,75;0,3845132918549194;296,3082650132954;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,3194150990292;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,870508885878;0;0;0;0;0;0;0;0;0
2023-08-28T21:00:00;142,4;21,6;292,474699581227;1,8649789200000002;334,54999999999995;1,5624032;328,04999999999995;1,6989456000000003;327,65;0,599185413369579;295,50005052050517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,3439147364666;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;292,474699581227;0;0;0;0;0;0;0;0;0
2023-08-28T22:00:00;123,72;21,1;265,381149262747;1,9449065879999996;334,54999999999995;1,6078427200000003;328,34999999999997;1,748116253;327,84999999999997;0,39116798912421663;296,0755010982976;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,11148034499297;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;265,381149262747;0;0;0;0;0;0;0;0;0
2023-08-28T23:00:00;107,94;20;292,581397339293;2,0260975529999996;332,04999999999995;1,6607892740000003;327,75;1,9003316500000003;328,15;1,687683478366394;297,615998225413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,08346919695845;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,581397339293;0;0;0;0;0;0;0;0;0
2023-08-29T00:00:00;103,09;20;285,254986303885;1,9288013000000002;327,15;1,7029579320000001;328,25;1,92677275;328,15;3,325024305216562;300,2238567562746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,05356085003876;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,254986303885;0;0;0;0;0;0;0;0;0
2023-08-29T01:00:00;96,97;18,3;276,677265689266;1,6410689699999998;329,75;1,5649731630000001;328,25;1,6936363950000002;327,65;3,997937825446044;300,85063840804145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,75859759921696;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,677265689266;0;0;0;0;0;0;0;0;0
2023-08-29T02:00:00;95,04;18,6;280,912485315584;1,6207414999999998;328,15;1,5829097420000002;328,04999999999995;1,716928346;327,45;4,855646820589988;300,9866393425324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,3987217394571;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,912485315584;0;0;0;0;0;0;0;0;0
2023-08-29T03:00:00;95,04;19,2;280,014082342802;1,5611161199999999;327,15;1,5525276590000003;326,84999999999997;1,7419606529999998;327,04999999999995;5,798472848567588;299,0128269155397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,6070818672831;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,014082342802;0;0;0;0;0;0;0;0;0
2023-08-29T04:00:00;95,05;20,4;266,635900346252;1,9067362719999998;327,54999999999995;1,740294444;328,54999999999995;1,9959253200000002;329,15;5,922956398426797;299,1387600494743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,0999369485701;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,635900346252;0;0;0;0;0;0;0;0;0
2023-08-29T05:00:00;98,81;22,6;301,51187214790696;1,8166742479999998;325,95;1,710343253;328,04999999999995;1,8818718450000003;327,65;5,724933813711477;299,44986658439655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,5386269548752;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,51187214790696;0;0;0;0;0;0;0;0;0
2023-08-29T06:00:00;121,88;25,1;297,542243891969;2,2675047960000003;330,34999999999997;1,6426218599999998;326,15;2,2142224820000003;328,95;5,312614958005736;299,91425841998205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,8735941448113;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;297,542243891969;0;0;0;0;0;0;0;0;0
2023-08-29T07:00:00;147,16;26;296,606362902335;0,18829001099999998;328,84999999999997;0,1359828;323,15;0,21089645199999998;326,95;4,9836545626556;300,50309425466196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,2912067853968;11;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,606362902335;0;0;0;0;0;0;0;0;0
2023-08-29T08:00:00;168,78;25,1;307,43978761999;0;329,84999999999997;0,006648048;322,84999999999997;0,023433250000000003;326,65;5,075218491611394;296,55284290931314;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,62619871734984;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;307,43978761999;0;0;0;0;0;0;0;0;0
2023-08-29T09:00:00;150,84;24,4;340,315267567059;0;328,25;0,005817042000000001;322,84999999999997;0,046306900000000005;326,25;7,8710525630722;294,4229205563624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,69909925537286;0;9,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;340,315267567059;0;0;0;0;0;0;0;0;0
2023-08-29T10:00:00;131,77;23,3;327,885973212735;0;327,15;0,004570533;322,84999999999997;0,044051712;325,95;6,707091157551369;294,58625934900795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;321,5527293454473;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;327,885973212735;0;0;0;0;0;0;0;0;0
2023-08-29T11:00:00;116,98;22,1;313,182402721278;0;326,34999999999997;0,015166558999999998;322,45;0,072750798;325,25;11,488127389434545;297,8030293748407;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,0468898619865;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;313,182402721278;0;0;0;0;0;0;0;0;0
2023-08-29T12:00:00;111,19;21,1;265,86887830163903;0;325,34999999999997;0,010330216;321,54999999999995;0,06331874;324,15;10,028731756467712;296,6205256439389;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,8049588572108;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,86887830163903;0;0;0;0;0;0;0;0;0
2023-08-29T13:00:00;102,85;19,9;270,441681383694;0;324,65;0,010293842000000001;321,45;0,069351228;323,75;10,456929810547779;296,35386103534654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,68077836132505;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,441681383694;0;0;0;0;0;0;0;0;0
2023-08-29T14:00:00;100,15;20,1;269,62845736531597;0;323,75;0,00744268;321,15;0,071349;323,15;9,467760731963853;294,515803212983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,4918155466468;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,62845736531597;0;0;0;0;0;0;0;0;0
2023-08-29T15:00:00;107,64;19,1;282,44564424768396;0;322,54999999999995;0,0015444960000000002;320,75;0,05697707299999999;322,45;9,904851223601922;293,7804713615434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,60786636509215;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,44564424768396;0;0;0;0;0;0;0;0;0
2023-08-29T16:00:00;114,09;19,2;278,729931667203;0;321,84999999999997;0,002673489;320,45;0,048349439999999994;321,95;14,223119411585433;298,1576496625456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,56710557845565;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,729931667203;0;0;0;0;0;0;0;0;0
2023-08-29T17:00:00;140,63;18,9;291,623845657182;0;321,04999999999995;0,0014997279999999999;319,95;0,036166948;321,25;14,246421072992293;298,47626727636947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,43068571000305;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,623845657182;0;0;0;0;0;0;0;0;0
2023-08-29T18:00:00;155,85;19,9;306,916299988358;0;320,75;0,001112205;319,65;0,025964041000000004;320,84999999999997;12,623076602337514;297,9564559829217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,05494264143204;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;306,916299988358;0;0;0;0;0;0;0;0;0
2023-08-29T19:00:00;171,81;20,2;315,87176196508796;0;319,95;0,00036374;319,15;0,005686935000000001;320,25;20,856483918208202;301,2248286757397;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,9637371471679;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;315,87176196508796;0;0;0;0;0;0;0;0;0
2023-08-29T20:00:00;162,5;19,7;313,76275468803897;0;318,95;0;318,75;0,001116402;319,75;13,841769470618063;299,5310834984349;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,9846723524005;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;313,76275468803897;0;0;0;0;0;0;0;0;0
2023-08-29T21:00:00;136,68;20,6;322,668435804791;0;318,45;0;318,34999999999997;0,000366538;319,34999999999997;8,37079668588305;297,1076029396069;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,05873704306;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;322,668435804791;0;0;0;0;0;0;0;0;0
2023-08-29T22:00:00;122,08;19,7;323,14932328881304;0;317,84999999999997;0;317,75;0,000356745;318,65;4,890410316922591;301,2058145830422;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,49313116935565;4,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;323,14932328881304;0;0;0;0;0;0;0;0;0
2023-08-29T23:00:00;102,81;18,1;284,813232125571;0;317,25;0,00033995699999999994;317,45;0,0017557450000000002;318,25;4,602242290605493;300,82135368677484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,65708185623873;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,813232125571;0;0;0;0;0;0;0;0;0
2023-08-30T00:00:00;100,12;17,8;273,76627127102796;0;316,75;0;316,95;0,00137102;317,65;4,502478660494561;301,2506296248605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,88747404278996;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,76627127102796;0;0;0;0;0;0;0;0;0
2023-08-30T01:00:00;98,6;17,7;258,32223047591003;0;316,15;0,001303868;316,45;0,00668722;317,04999999999995;4,789408657575087;301,4188739838065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,22500634801725;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,32223047591003;0;0;0;0;0;0;0;0;0
2023-08-30T02:00:00;96,36;16,9;255,780565173846;0;315,84999999999997;0;316,15;0;316,65;4,577150267733072;301,2173189434386;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,4065101631719;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,780565173846;0;0;0;0;0;0;0;0;0
2023-08-30T03:00:00;94,57;17,9;257,735036724702;0;315,34999999999997;0,0006239539999999999;315,45;0,00032037099999999996;316,04999999999995;4,6003124464489735;301,5477503656394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,5371642489977;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,735036724702;0;0;0;0;0;0;0;0;0
2023-08-30T04:00:00;96,81;19,3;278,329710476811;0;315,04999999999995;0,00030778;315,15;0;315,65;4,674246545096633;301,42132101035514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,8468105325728;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,329710476811;0;0;0;0;0;0;0;0;0
2023-08-30T05:00:00;97,68;22,1;255,83953320935998;0;314,65;0;314,65;0;315,15;4,981245707523504;297,5007031013789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,5564679567827;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,83953320935998;0;0;0;0;0;0;0;0;0
2023-08-30T06:00:00;128,15;24,8;252,14547975104801;0;314,15;0;314,04999999999995;0;314,54999999999995;4,882902661441609;298,11534826362504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,841612309987;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;252,14547975104801;0;0;0;0;0;0;0;0;0
2023-08-30T07:00:00;144,13;25,3;227,746594009081;0;313,84999999999997;0;313,84999999999997;0;314,34999999999997;5,05779763653785;297,92569451857094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,9737228855981;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;227,746594009081;0;0;0;0;0;0;0;0;0
2023-08-30T08:00:00;139,91;24,7;211,978048295003;0;313,25;0,000275603;312,84999999999997;0,00028399699999999997;313,45;9,579197460249794;294,0315340674648;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,1640255133095;9,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;211,978048295003;0;0;0;0;0;0;0;0;0
2023-08-30T09:00:00;124,7;23,4;183,28591952686298;0;312,75;0,004252959999999999;312,15;0,0038388560000000003;312,75;9,045419582402355;295,7808200392942;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,1184091107582;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;183,28591952686298;0;0;0;0;0;0;0;0;0
2023-08-30T10:00:00;110,29;21,8;162,28501260881401;0;312,15;0,0012870800000000001;311,54999999999995;0,0013290499999999998;312,15;8,909874653792256;295,58139787743835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,8019972698471;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,28501260881401;0;0;0;0;0;0;0;0;0
2023-08-30T11:00:00;99,3;21,8;153,676763663627;0;311,84999999999997;0,0073433510000000006;311,25;0,0031393560000000007;311,84999999999997;8,29087079930535;293,8397566298957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,8261486490675;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,676763663627;0;0;0;0;0;0;0;0;0
2023-08-30T12:00:00;97,74;20,1;161,274268611367;0;311,34999999999997;0,011441021999999999;310,54999999999995;0,0027546309999999996;311,04999999999995;9,057936906405525;295,48234060381463;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,8949660342025;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,274268611367;0;0;0;0;0;0;0;0;0
2023-08-30T13:00:00;95,58;20;180,41574937056;0;311,04999999999995;0,0019474079999999999;310,54999999999995;0;310,84999999999997;9,853525353666665;293,8847348192276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,8142449586518;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,41574937056;0;0;0;0;0;0;0;0;0
2023-08-30T14:00:00;94,1;20,2;190,245440555111;0;310,65;0,012382549000000001;309,84999999999997;0;310,04999999999995;8,19050758357991;293,7834140578334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,52510563941908;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,245440555111;0;0;0;0;0;0;0;0;0
2023-08-30T15:00:00;96,65;20,3;213,720408172397;0;310,34999999999997;0,004180212;309,75;0;309,95;9,429082610333332;293,5904292586306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,78625312885515;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,720408172397;0;0;0;0;0;0;0;0;0
2023-08-30T16:00:00;95,74;19,6;217,681200429882;0;310,04999999999995;0,00022803699999999997;309,45;0;309,65;9,644093105333331;293,87470980078604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,38047450354225;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,681200429882;0;0;0;0;0;0;0;0;0
2023-08-30T17:00:00;115,33;19,6;234,82149665926;0;309,84999999999997;0,020909453999999997;309,04999999999995;0;309,45;6,08613942775855;294,47442353251154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,72125750872348;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,82149665926;0;0;0;0;0;0;0;0;0
2023-08-30T18:00:00;139,92;20,5;248,125473344211;0;309,65;0,02865152;309,15;0;309,45;18,308231556439594;300,14935731530477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,92068538297264;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;248,125473344211;0;0;0;0;0;0;0;0;0
2023-08-30T19:00:00;169,01;21,3;262,82473139154797;0;309,45;0,032309905;308,65;0;308,95;8,857880872978665;296,21318441579444;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,8795933144344;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;262,82473139154797;0;0;0;0;0;0;0;0;0
2023-08-30T20:00:00;168,09;22,1;250,86926160545698;0;309,25;0,030162439999999992;308,54999999999995;0;308,84999999999997;6,184874508016985;298,98992047941186;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,3792211445766;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;250,86926160545698;0;0;0;0;0;0;0;0;0
2023-08-30T21:00:00;134,4;21,6;215,826488275938;0;309,04999999999995;0,030358299999999998;308,65;0;308,84999999999997;6,263708950697908;298,3647141669479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,40591480140952;0;6,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,826488275938;0;0;0;0;0;0;0;0;0
2023-08-30T22:00:00;119,49;20,2;238,67644637357398;0;308,84999999999997;0,029946993999999994;308,54999999999995;0,00021964300000000002;308,84999999999997;6,039681687876915;298,35463217096014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,3206742099294;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;238,67644637357398;0;0;0;0;0;0;0;0;0
2023-08-30T23:00:00;101,59;19,4;179,069380415904;0;308,75;0,034478355;308,65;0;308,84999999999997;5,321121454254477;298,8976845317093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,7249421425084;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,069380415904;0;0;0;0;0;0;0;0;0
2023-08-31T00:00:00;96,31;18,9;146,11201383515098;0;308,54999999999995;0,035333144;308,54999999999995;0;308,75;5,9397321343195415;299,40892582152765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,6523696482941;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,11201383515098;0;0;0;0;0;0;0;0;0
2023-08-31T01:00:00;91,76;18,6;143,51425409381199;0;308,54999999999995;0,039384647999999994;308,45;0;308,65;5,296191491747026;300,0534411794354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,0440570429082;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,51425409381199;0;0;0;0;0;0;0;0;0
2023-08-31T02:00:00;91,43;17,6;134,625955539385;0;308,34999999999997;0,04109702399999999;308,45;0;308,65;5,966334297978514;299,2288211906433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,736652637204;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,625955539385;0;0;0;0;0;0;0;0;0
2023-08-31T03:00:00;90,81;17;131,63691288048602;0;308,15;0,036757326;308,25;0;308,34999999999997;4,543665765606221;301,1804426073772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,812842129835;0;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,63691288048602;0;0;0;0;0;0;0;0;0
2023-08-31T04:00:00;88,47;18,2;132,106148712921;0;308,04999999999995;0,038236069000000004;308,25;0;308,34999999999997;4,535457233434538;301,11474129231374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,0755608456221;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,106148712921;0;0;0;0;0;0;0;0;0
2023-08-31T05:00:00;91,43;19,9;140,084460827078;0;307,84999999999997;0,038563435;308,04999999999995;0,00021124900000000002;308,25;4,489031481294412;300,7132909759244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,09918486848494;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,084460827078;0;0;0;0;0;0;0;0;0
2023-08-31T06:00:00;105,41;21;138,341270129807;0;307,65;0,041336253;307,84999999999997;0,00020845099999999996;308,04999999999995;4,366840561430703;300,19941012856634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,96701179210334;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,341270129807;0;0;0;0;0;0;0;0;0
2023-08-31T07:00:00;141,51;21,4;182,860753637793;0;307,54999999999995;0,04092494700000001;307,84999999999997;0;308,04999999999995;4,252122491802378;300,77102898597775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,0223150909241;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,860753637793;0;0;0;0;0;0;0;0;0
2023-08-31T08:00:00;127,72;21,8;206,69591060902002;0;307,34999999999997;0,036716755;307,65;0;307,75;4,915178699373453;297,6583323035879;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,8391181225729;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,69591060902002;0;0;0;0;0;0;0;0;0
2023-08-31T09:00:00;114,13;21,3;197,65992545796902;0;307,34999999999997;0,03529677;307,65;0,0014297780000000003;307,75;6,176854099604482;294,1944383848372;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,79953421076067;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,65992545796902;0;0;0;0;0;0;0;0;0
2023-08-31T10:00:00;96,87;21,3;167,26454839093;0;307,15;0,030593332000000008;307,34999999999997;0,000604368;307,54999999999995;8,104852912382091;293,94560966921813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,00935425733957;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,26454839093;0;0;0;0;0;0;0;0;0
2023-08-31T11:00:00;92;22,9;144,412274350736;0;306,84999999999997;0,034520325000000004;307,25;0,0017879220000000004;307,34999999999997;7,762247721871458;294,2074970064272;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,7371533219138;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,412274350736;0;0;0;0;0;0;0;0;0
2023-08-31T12:00:00;90,06;23,2;145,429026979902;0;306,45;0,029169149999999994;307,04999999999995;0,00058758;307,15;8,407884604666664;293,6715017955265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,7477796065816;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,429026979902;0;0;0;0;0;0;0;0;0
2023-08-31T13:00:00;88,04;21,7;140,684014323521;0;306,25;0,03469100300000001;306,84999999999997;0,006516542000000002;306,84999999999997;8,648305537666666;293,7957717984105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,87409956546304;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,684014323521;0;0;0;0;0;0;0;0;0
2023-08-31T14:00:00;86,26;23;147,229876579363;0;306,25;0,039384648;306,75;0,04721625;306,65;8,301211717583332;294,0605075732245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,6948121555065;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,229876579363;0;0;0;0;0;0;0;0;0
2023-08-31T15:00:00;87,01;22,2;171,569752792904;0;306,04999999999995;0,051168425;306,45;0,052445712000000005;306,34999999999997;7,520075945710881;293,69012462838737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,2949216216594;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,569752792904;0;0;0;0;0;0;0;0;0
2023-08-31T16:00:00;89,01;21;180,048305716725;0;306,04999999999995;0,047447084999999986;306,45;0,04228897200000001;306,34999999999997;8,784713040666666;293,9375673097662;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,1605289716025;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,048305716725;0;0;0;0;0;0;0;0;0
2023-08-31T17:00:00;99,72;20,6;155,50317652221;0;306,04999999999995;0,04651674999999999;306,45;0,041550300000000005;306,34999999999997;5,908583810833933;295,7323503088196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,70361291870535;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,50317652221;0;0;0;0;0;0;0;0;0
2023-08-31T18:00:00;119,05;20,6;141,973796108048;0;306,04999999999995;0,043984560000000006;306,25;0,037386876;306,25;5,064890165321848;297,9157099784333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,7800057153082;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,973796108048;0;0;0;0;0;0;0;0;0
2023-08-31T19:00:00;148,55;22;149,274269732949;0;306,04999999999995;0,043766316000000006;306,34999999999997;0,03665380000000001;306,25;4,949142407262257;297,7779072105823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,38330666210516;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,274269732949;0;0;0;0;0;0;0;0;0
2023-08-31T20:00:00;139,15;22,5;141,922537099713;0;305,95;0,042375710000000004;306,15;0,033748076999999994;306,04999999999995;4,4223874705131365;300,5731245810898;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,46103148933366;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;141,922537099713;0;0;0;0;0;0;0;0;0
2023-08-31T21:00:00;125,5;21,8;156,904487799935;0;305,95;0,04150832999999999;306,04999999999995;0,033206664;306,04999999999995;4,3949657617501625;300,4741255878899;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,27639064934266;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;156,904487799935;0;0;0;0;0;0;0;0;0
2023-08-31T22:00:00;106,03;21;159,623374057282;0;305,84999999999997;0,04331303999999999;306,04999999999995;0,031158527999999994;305,95;4,384275129390878;300,6593576908634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,145099852383;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,623374057282;0;0;0;0;0;0;0;0;0
2023-08-31T23:00:00;96,89;19,4;184,334815666;0;305,65;0,043187130000000004;305,75;0,03349206;305,75;4,497701828940292;300,64760255276536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,7002327108188;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,334815666;0;0;0;0;0;0;0;0;0
2023-09-01T00:00:00;98,9;19,9;196,38492938021602;0;305,65;0,043529885000000004;305,84999999999997;0,029614032;305,75;4,73523879407318;301,53787279849746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,7310942664951;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,38492938021602;0;0;0;0;0;0;0;0;0
2023-09-01T01:00:00;95,97;18,5;159,435478057676;0;305,54999999999995;0,042482034;305,75;0,026793648000000003;305,75;4,714688543332319;301,2234426313314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,28642115706845;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,435478057676;0;0;0;0;0;0;0;0;0
2023-09-01T02:00:00;93,29;18,7;135,49643939949598;0;305,54999999999995;0,041776938;305,75;0,024482499999999997;305,65;4,901062732528952;299,7298889698761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,02999251495274;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,49643939949598;0;0;0;0;0;0;0;0;0
2023-09-01T03:00:00;93,07;19,4;143,132381750255;0;305,54999999999995;0,04139780900000001;305,84999999999997;0,022210524000000002;305,75;4,702313909337602;299,3380851276522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,43678951570126;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,132381750255;0;0;0;0;0;0;0;0;0
2023-09-01T04:00:00;94,08;20,4;167,65504054550001;0;305,45;0,041248116;305,75;0,022383999999999998;305,65;4,1255829396770105;300,0794080761933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,7917458367497;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,65504054550001;0;0;0;0;0;0;0;0;0
2023-09-01T05:00:00;97,2;22,9;113,67586156059099;0;305,45;0,04371595200000001;305,75;0,025706624999999997;305,65;4,420650697929432;299,2116839499989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,51976666216603;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,67586156059099;0;0;0;0;0;0;0;0;0
