timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-01T06:00:00;112,04;24,9;138,51369193687398;0;305,34999999999997;0,048122802000000006;305,75;0,036548874999999995;305,65;4,726307271054207;299,3279924377545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,2800883697103;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,51369193687398;0;0;0;0;0;0;0;0;0
2023-09-01T07:00:00;128,43;26,4;143,996417115937;0;305,15;0,04701199599999999;305,54999999999995;0,03407124599999999;305,45;3,813287135555775;299,5421072488269;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,25356036087334;0;11,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,996417115937;0;0;0;0;0;0;0;0;0
2023-09-01T08:00:00;129,43;25,9;146,022308015612;0;305,15;0,045992124999999995;305,65;0,03510370799999999;305,45;1,6672644568553252;293,0172687214348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,75455079431094;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;146,022308015612;0;0;0;0;0;0;0;0;0
2023-09-01T09:00:00;111,3;25,5;152,606201403067;0;305,15;0,04111381199999999;305,54999999999995;0,030285551999999993;305,45;1,8939328601544478;293,41185780138704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,9553753392315;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,606201403067;0;0;0;0;0;0;0;0;0
2023-09-01T10:00:00;102,22;25,2;145,50628394544398;0;305,15;0,040610171999999986;305,45;0,030470220000000006;305,25;1,506063471825255;291,9513434759661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,8687798016976;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,50628394544398;0;0;0;0;0;0;0;0;0
2023-09-01T11:00:00;96,52;24;137,452014128736;0;305,04999999999995;0,046288712999999995;305,45;0,03707210100000001;305,25;1,7786533121046033;293,28534045752014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,5766350289806;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,452014128736;0;0;0;0;0;0;0;0;0
2023-09-01T12:00:00;92,02;23,7;110,39542992382401;0;304,95;0,043673982000000014;305,25;0,03290448;305,15;1,8160528963296807;294,111496656602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,6028089444251;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,39542992382401;0;0;0;0;0;0;0;0;0
2023-09-01T13:00:00;88,9;23,5;71,1355548824241;0;304,84999999999997;0,04683852000000001;305,15;0,038790072999999994;305,04999999999995;1,3877829861706552;294,13513508433476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,8420065582675;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,1355548824241;0;0;0;0;0;0;0;0;0
2023-09-01T14:00:00;89,23;21,6;74,0202816078039;0;304,84999999999997;0,04824451500000001;305,25;0,039289516;305,04999999999995;1,6284084641285086;294,5090866139244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,08368025234853;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,0202816078039;0;0;0;0;0;0;0;0;0
2023-09-01T15:00:00;92,02;21,4;88,11494037535219;0;304,84999999999997;0,041435582000000006;304,95;0,038133942;304,95;1,3301970490878976;294,6785978388627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,3944718843233;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,11494037535219;0;0;0;0;0;0;0;0;0
2023-09-01T16:00:00;96,57;21,6;84,30792792167729;0;304,75;0,04345154099999999;305,04999999999995;0,039949844;304,95;1,3041802185891003;295,18181485724415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,89323243713488;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,30792792167729;0;0;0;0;0;0;0;0;0
2023-09-01T17:00:00;107,61;21,2;112,296663486207;0;304,84999999999997;0,042809400000000004;305,15;0,03978476200000001;304,95;2,051355898140646;292,9686125740899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,55415364020695;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,296663486207;0;0;0;0;0;0;0;0;0
2023-09-01T18:00:00;127,15;21,3;142,232294155646;0;304,75;0,04044509;304,95;0,03699235799999999;304,84999999999997;2,758031694193119;292,44429754721455;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,9015192774745;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;142,232294155646;0;0;0;0;0;0;0;0;0
2023-09-01T19:00:00;151,52;22,1;147,434359162768;0;304,84999999999997;0,03995544;305,15;0,03512749099999999;305,04999999999995;3,168251768986164;293,5339915552037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,62612912554675;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,434359162768;0;0;0;0;0;0;0;0;0
2023-09-01T20:00:00;147,34;22,7;140,873175308278;0;304,95;0,034247520000000004;305,15;0,023640301999999995;305,04999999999995;3,7265046755947893;294,2255971749641;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,9200665126342;7,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;140,873175308278;0;0;0;0;0;0;0;0;0
2023-09-01T21:00:00;127,7;22,9;132,914716887451;0;304,75;0,039289516;305,04999999999995;0,03196435199999999;305,04999999999995;6,548387874438665;295,8607572742316;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,40327450598295;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;132,914716887451;0;0;0;0;0;0;0;0;0
2023-09-01T22:00:00;118,56;21,8;171,302798841696;0;304,75;0,04314516;305,15;0,038124148999999996;305,04999999999995;3,5362944750667404;296,8252694210981;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,84073417853236;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,302798841696;0;0;0;0;0;0;0;0;0
2023-09-01T23:00:00;114,65;20,2;147,268158757348;0;304,75;0,03895655399999999;305,04999999999995;0,031695744000000005;304,95;2,8473466095444175;299,0711232844136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,75755010511452;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,268158757348;0;0;0;0;0;0;0;0;0
2023-09-02T00:00:00;107,46;20,1;150,808574487461;0;304,84999999999997;0,039289516;305,04999999999995;0,030965465999999997;305,04999999999995;2,8218915067234738;299,1392088549337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,5759796132619;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,808574487461;0;0;0;0;0;0;0;0;0
2023-09-02T01:00:00;102,7;20,2;158,567615596734;0;304,75;0,040794840000000006;305,15;0,033795642999999986;305,04999999999995;2,828723896956949;299,1351670078712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,74442201530056;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,567615596734;0;0;0;0;0;0;0;0;0
2023-09-02T02:00:00;100;20,4;146,154031032901;0;304,65;0,04011492600000001;304,95;0,033555014999999994;304,84999999999997;2,730182602636005;298,61274963301594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,10094757309903;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,154031032901;0;0;0;0;0;0;0;0;0
2023-09-02T03:00:00;95,9;22;152,010344631171;0;304,75;0,039622477999999996;305,04999999999995;0,033181482;304,95;2,4793939185826304;298,98954383617917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,9755374783417;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,010344631171;0;0;0;0;0;0;0;0;0
2023-09-02T04:00:00;96,4;24,1;139,913219226861;0;304,65;0,038794270000000006;304,95;0,033882381;304,84999999999997;2,4497012823579865;299,2811819951784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,5796188719623;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,913219226861;0;0;0;0;0;0;0;0;0
2023-09-02T05:00:00;100,2;26,8;141,12271263475301;0;304,54999999999995;0,03928392;304,84999999999997;0,034566492000000004;304,75;2,4269590085802495;299,26087714572805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,34413459428563;0;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,12271263475301;0;0;0;0;0;0;0;0;0
2023-09-02T06:00:00;101,02;29,2;137,700542585584;0;304,45;0,039949844;304,95;0,035682894;304,84999999999997;2,4077384658700702;299,3642040370914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,06200018082623;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,700542585584;0;0;0;0;0;0;0;0;0
2023-09-02T07:00:00;101,09;32;134,498181127564;0;304,34999999999997;0,039738595;304,65;0,036199125;304,65;2,9209317364635967;299,1476682638266;0;0,7298969072164948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,53709398080815;30;0;0;0;0;0;0;0;2;4,123711340206186;0,7298969072164948;0;0;0;0;0;0;0;0;134,498181127564;0;0;0;0;0;0;0;0;0
2023-09-02T08:00:00;100,22;31,2;121,02056352596601;0;304,34999999999997;0,040733284;304,75;0,03636001;304,65;2,8852153555638775;299,7237847750033;0;0,43793814432989664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,00934027141005;30;0;0;0;0;0;0;0;1,2;2,47422680412371;0,43793814432989664;0;0;0;0;0;0;0;0;121,02056352596601;0;0;0;0;0;0;0;0;0
2023-09-02T09:00:00;94,58;27,9;97,8300526467215;0;304,25;0,04040871600000001;304,75;0,034268505;304,65;2,919685359720809;299,5299565788437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,6103182847514;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,8300526467215;0;0;0;0;0;0;0;0;0
2023-09-02T10:00:00;89,77;25,9;82,5719568112818;0;304,25;0,037974456000000004;304,75;0,03185523;304,65;2,7182754445062245;299,18011047585236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,31949935818605;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,5719568112818;0;0;0;0;0;0;0;0;0
2023-09-02T11:00:00;79,9;24,3;71,0314153374048;0;304,34999999999997;0,036501308999999996;304,84999999999997;0,028075132000000006;304,75;2,7901514226212756;299,26811767667186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,37956740825024;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,0314153374048;0;0;0;0;0;0;0;0;0
2023-09-02T12:00:00;76;23,5;64,64533954757249;0;304,45;0,035028162;304,84999999999997;0,026614576000000004;304,75;2,6176884900879305;299,12834441757866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,61548734624628;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,64533954757249;0;0;0;0;0;0;0;0;0
2023-09-02T13:00:00;62,99;23,3;68,229012053343;0;304,45;0,034667220000000006;304,95;0,023570351999999996;304,84999999999997;1,189652248862253;295,9704917898968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,06441000803795;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,229012053343;0;0;0;0;0;0;0;0;0
2023-09-02T14:00:00;55,35;22,5;74,266844336961;0;304,45;0,03290448;305,15;0,020470168000000004;304,95;0,11579575824191254;292,8513956771035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,35789304072136;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,266844336961;0;0;0;0;0;0;0;0;0
2023-09-02T15:00:00;69,4;21,6;97,5369314429138;0;304,54999999999995;0,03139356;305,15;0,016838364;304,95;0,10032599334043331;292,72250386487764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,8579572514173;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,5369314429138;0;0;0;0;0;0;0;0;0
2023-09-02T16:00:00;80,01;21,5;98,4367449478553;0;304,65;0,029793104000000004;305,25;0,011247960000000001;305,15;0,17251182662981118;293,0621643509593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,2609714556922;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,4367449478553;0;0;0;0;0;0;0;0;0
2023-09-02T17:00:00;93,45;21,4;102,58442373023601;0;304,75;0,028161870000000006;305,34999999999997;0,009141066000000002;305,25;0,21106459608853131;293,33217391952087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,71062956907295;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,58442373023601;0;0;0;0;0;0;0;0;0
2023-09-02T18:00:00;110;21,5;142,262669289237;0;304,75;0,027991192000000005;305,34999999999997;0,005755486000000001;305,25;0,2560264422271524;293,55634458484286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,11385850611606;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,262669289237;0;0;0;0;0;0;0;0;0
2023-09-02T19:00:00;121,79;22,3;148,939051019818;0;304,75;0,029837871999999994;305,54999999999995;0,0049496620000000005;305,34999999999997;0,253458424863454;293,73833542846336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,40583659394966;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,939051019818;0;0;0;0;0;0;0;0;0
2023-09-02T20:00:00;126,8;22,9;136,02447050887702;0;304,84999999999997;0,031572631999999996;305,54999999999995;0,009557968000000003;305,34999999999997;0,20771488809869862;293,54917019836887;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,06700653660604;0;7,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,02447050887702;0;0;0;0;0;0;0;0;0
2023-09-02T21:00:00;115,19;22,5;117,133537346238;0;304,84999999999997;0,03261348799999999;305,54999999999995;0,017579834000000006;305,34999999999997;0,09465002637686654;292,7513791775938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,3605893096366;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,133537346238;0;0;0;0;0;0;0;0;0
2023-09-02T22:00:00;105,64;21,9;115,181091680803;0;304,95;0,03556257999999999;305,54999999999995;0,022700174000000007;305,34999999999997;0,044609361490579806;292,44664556698626;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,14575325070564;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,181091680803;0;0;0;0;0;0;0;0;0
2023-09-02T23:00:00;97,34;20,4;112,465953076998;0;304,75;0,03561993899999999;305,45;0,02691536100000001;305,25;0,09996341119323703;292,66060706024757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,50383867538056;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,465953076998;0;0;0;0;0;0;0;0;0
2023-09-03T00:00:00;105,28;19,5;139,21888401115;0;304,84999999999997;0,03751278599999999;305,45;0,02860815100000001;305,25;0,2758356610668486;293,4882342453697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,00498829151303;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,21888401115;0;0;0;0;0;0;0;0;0
2023-09-03T01:00:00;101,03;18,8;135,89490537834;0;304,75;0,038743906000000015;305,34999999999997;0,03072204;305,15;0,18140090705564832;293,2316994382022;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,18981410847334;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,89490537834;0;0;0;0;0;0;0;0;0
2023-09-03T02:00:00;101,94;18,6;132,927889400696;0;304,54999999999995;0,038790072999999994;305,04999999999995;0,031365580000000004;304,95;0,1431228306549069;292,90955612600936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,8360951270625;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,927889400696;0;0;0;0;0;0;0;0;0
2023-09-03T03:00:00;101,64;19,2;126,64428943544301;0;304,54999999999995;0,040291200000000006;305,15;0,03219099;304,95;0,311371763367594;292,38804787305395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;273,0506115175498;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,64428943544301;0;0;0;0;0;0;0;0;0
2023-09-03T04:00:00;100,37;22,4;127,35572192886099;0;304,45;0,039611285999999996;304,84999999999997;0,032943652000000004;304,75;0,41526538437317867;292,4450118620337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,303306456398;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,35572192886099;0;0;0;0;0;0;0;0;0
2023-09-03T05:00:00;99,03;24,4;152,373801243757;0;304,34999999999997;0,039611285999999996;304,84999999999997;0,03314231;304,65;0,14691024994192492;292,8567760681737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,58966559943656;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,373801243757;0;0;0;0;0;0;0;0;0
2023-09-03T06:00:00;98,18;25,9;142,483724664794;0;304,34999999999997;0,039447603000000005;304,84999999999997;0,031050805;304,65;0,17665657913512137;293,078586927032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,29964873813978;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,483724664794;0;0;0;0;0;0;0;0;0
2023-09-03T07:00:00;94,43;26,9;124,11643769676401;0;304,15;0,038436126;304,54999999999995;0,030510791000000002;304,45;0,29623459943440195;293,59387773469643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,83051877326596;26,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,11643769676401;0;0;0;0;0;0;0;0;0
2023-09-03T08:00:00;89,54;28,9;127,30214026590001;0;304,15;0,03812974500000001;304,65;0,029185937999999995;304,54999999999995;0,17141720724324006;293,1502288665976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,2588357213886;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,30214026590001;0;0;0;0;0;0;0;0;0
2023-09-03T09:00:00;82,8;28,8;96,4906347684371;0;304,15;0,03747921;304,54999999999995;0,027665225;304,45;0,09142976961668352;292,64422987953554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,91362036413227;0;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,4906347684371;0;0;0;0;0;0;0;0;0
2023-09-03T10:00:00;60,3;27,6;74,7554072507219;0;304,04999999999995;0,035885749;304,45;0,025226768;304,34999999999997;0,14505576256698577;292,8335191572589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,8345974231485;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7554072507219;0;0;0;0;0;0;0;0;0
2023-09-03T11:00:00;43,43;25,6;79,45693555338799;0;304,15;0,0353947;304,65;0,022606441000000005;304,45;0,07383025977453081;292,52427812584386;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,13111396340616;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,45693555338799;0;0;0;0;0;0;0;0;0
2023-09-03T12:00:00;21,37;24,7;75,1183558153702;0;304,04999999999995;0,033356357;304,45;0,018332495999999997;304,34999999999997;0,36764873790032915;292,44970750765634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,10520085200983;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,1183558153702;0;0;0;0;0;0;0;0;0
2023-09-03T13:00:00;11,33;23,5;55,485752026249;0;304,15;0,03333257399999999;304,54999999999995;0,017705744000000002;304,45;0,10169125064530905;292,7073523740032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,40689033192461;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,485752026249;0;0;0;0;0;0;0;0;0
2023-09-03T14:00:00;4,94;22;58,344244362098095;0;304,15;0,032375657999999995;304,54999999999995;0,013595482000000002;304,45;0,1587109392784826;292,9940561478126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,2234549060493;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,344244362098095;0;0;0;0;0;0;0;0;0
2023-09-03T15:00:00;15,71;23,2;74,6744608668125;0;304,04999999999995;0,031617400000000004;304,45;0,014258608;304,34999999999997;0,37779658708956365;292,84514738244553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,77917992897977;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6744608668125;0;0;0;0;0;0;0;0;0
2023-09-03T16:00:00;53,66;23,5;81,4811714176875;0;304,15;0,03185523;304,65;0,01275888;304,54999999999995;0,28799811109265105;293,77480370948206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,08340201098687;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,4811714176875;0;0;0;0;0;0;0;0;0
2023-09-03T17:00:00;94,43;23,3;86,0429789368184;0;304,04999999999995;0,030510791000000002;304,45;0,013121221;304,45;0,12249723774220753;292,88530781019074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,5340778813121;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,0429789368184;0;0;0;0;0;0;0;0;0
2023-09-03T18:00:00;110,03;23,3;109,737979972317;0;304,15;0,031099769999999995;304,54999999999995;0,013121221;304,45;0,14309295071005218;293,0325466829314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,64852447352396;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,737979972317;0;0;0;0;0;0;0;0;0
2023-09-03T19:00:00;125,19;23,3;118,57462794038801;0;304,25;0,03121169;304,65;0,014194253999999996;304,54999999999995;0,1495885979318844;293,0375502372633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,88891751581346;0;8,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;118,57462794038801;0;0;0;0;0;0;0;0;0
2023-09-03T20:00:00;138,59;24,9;103,40856174322501;0;304,15;0,031775487;304,45;0,016599135;304,45;0,25938489853556784;293,5184870412079;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,44597599248294;0;9,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;103,40856174322501;0;0;0;0;0;0;0;0;0
2023-09-03T21:00:00;119,32;24,2;96,7509557196048;0;304,25;0,034608462;304,54999999999995;0,022922615;304,45;0,470512685131149;294,3400516587912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,1651313948837;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;96,7509557196048;0;0;0;0;0;0;0;0;0
2023-09-03T22:00:00;109,83;23,5;111,151013707381;0;304,15;0,035727662;304,45;0,023659887999999997;304,34999999999997;0,7404970104495642;295,8965197255146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,40657277648106;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,151013707381;0;0;0;0;0;0;0;0;0
2023-09-03T23:00:00;101,17;22,6;151,02921843084798;0;304,04999999999995;0,037135056;304,34999999999997;0,026243841000000004;304,25;1,0246768702795257;296,5616913789242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,85733211920342;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,02921843084798;0;0;0;0;0;0;0;0;0
2023-09-04T00:00:00;100,85;22;151,957771347714;0;304,04999999999995;0,038098967000000004;304,45;0,028517216;304,34999999999997;2,549505062918619;299,315314107151;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,67805164914938;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,957771347714;0;0;0;0;0;0;0;0;0
2023-09-04T01:00:00;94,49;21,4;150,839931726581;0;303,84999999999997;0,03801083;304,15;0,028161870000000002;304,15;2,735689292010355;299,3143331260629;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,1326680545108;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,839931726581;0;0;0;0;0;0;0;0;0
2023-09-04T02:00:00;93,14;21,5;159,988472667711;0;303,84999999999997;0,03785693999999999;304,15;0,02954688;304,15;2,661891334025833;299,1260168475328;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,54085478770534;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,988472667711;0;0;0;0;0;0;0;0;0
2023-09-04T03:00:00;93,59;21,7;149,754049086809;0;303,75;0,0384725;304,15;0,030470220000000003;304,15;2,6442586767781973;299,2587996045729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,13700070222657;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,754049086809;0;0;0;0;0;0;0;0;0
2023-09-04T04:00:00;93,19;24,1;114,525772712679;0;303,75;0,03816472;304,15;0,031870618999999996;304,04999999999995;2,56647400691626;299,12283646899806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,01108700215636;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,525772712679;0;0;0;0;0;0;0;0;0
2023-09-04T05:00:00;103,38;25,8;88,3348556237755;0;303,75;0,03835638300000001;304,25;0,03202311;304,04999999999995;2,5742661133186027;299,10742585065026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,82999115661403;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,3348556237755;0;0;0;0;0;0;0;0;0
2023-09-04T06:00:00;127,33;27;119,771670851847;0;303,65;0,0384725;304,15;0,032785564999999996;304,04999999999995;2,480041604601806;299,039751890209;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,17792921012995;0;12;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;119,771670851847;0;0;0;0;0;0;0;0;0
2023-09-04T07:00:00;144,33;27,6;113,836532703395;0;303,65;0,038977539000000005;304,25;0,03248058299999999;304,04999999999995;2,554715647253407;299,1721072403834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,12871141720893;12,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;113,836532703395;0;0;0;0;0;0;0;0;0
2023-09-04T08:00:00;129,92;27,5;119,559305040329;0;303,65;0,039288117000000004;304,25;0,032624679999999996;304,15;3,3437521181142102;296,47556305878453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,9832985460672;12,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;119,559305040329;0;0;0;0;0;0;0;0;0
2023-09-04T09:00:00;109,36;26,4;86,9420813513042;0;303,65;0,036337626000000005;304,25;0,028363325999999998;304,04999999999995;3,909663467676087;293,30021920512445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,17222653200207;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,9420813513042;0;0;0;0;0;0;0;0;0
2023-09-04T10:00:00;92,88;26,4;74,6868618525738;0;303,65;0,035254799999999996;304,34999999999997;0,024622400000000003;304,15;6,120118472655671;294,8525688320061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,36393562513834;0;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6868618525738;0;0;0;0;0;0;0;0;0
2023-09-04T11:00:00;82,07;24,9;64,4662214810465;0;303,65;0,033672531;304,45;0,020032281000000002;304,25;20,594276120047205;301,68934716951975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,00289923157584;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,4662214810465;0;0;0;0;0;0;0;0;0
2023-09-04T12:00:00;77,65;23,8;60,0681249802774;0;303,65;0,03224974800000001;304,45;0,012848415999999998;304,34999999999997;14,124306454255905;298,48683715161343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,59449894165266;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,0681249802774;0;0;0;0;0;0;0;0;0
2023-09-04T13:00:00;72,51;22,7;63,2741994768041;0;303,65;0,03157822799999999;304,54999999999995;0,011382264000000001;304,45;4,749065819274363;294,18845711894573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,1388394917585;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,2741994768041;0;0;0;0;0;0;0;0;0
2023-09-04T14:00:00;72,04;21,3;76,38673225032511;0;303,75;0,029185937999999995;304,54999999999995;0,005533045;304,45;5,804373789559785;294,7644640083859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,69497297623036;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,38673225032511;0;0;0;0;0;0;0;0;0
2023-09-04T15:00:00;80,4;21;100,870864781749;0;303,75;0,03056815;304,65;0,010526076;304,54999999999995;10,38062206407114;297,06454971311115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,569140321038;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,870864781749;0;0;0;0;0;0;0;0;0
2023-09-04T16:00:00;90,97;20,5;96,9733837549656;0;303,75;0,029281070000000003;304,65;0,009331329999999999;304,65;23,860049296892484;301,4425539671326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,0257834070059;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9733837549656;0;0;0;0;0;0;0;0;0
2023-09-04T17:00:00;109,58;20,9;113,25713012098899;0;303,84999999999997;0,03349206;304,54999999999995;0,021211637999999998;304,54999999999995;27,12037715125763;301,57213715416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,86048082866517;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,25713012098899;0;0;0;0;0;0;0;0;0
2023-09-04T18:00:00;138,44;20,8;139,25509745786098;0;303,84999999999997;0,03636280799999999;304,54999999999995;0,025452007000000002;304,45;19,5647692431399;298,7653259118748;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,3481947805823;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;139,25509745786098;0;0;0;0;0;0;0;0;0
2023-09-04T19:00:00;198,28;21,3;134,00638746575498;0;303,95;0,036518097000000006;304,45;0,025933262999999998;304,25;16,65725349050854;298,3925188679596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,69378101373584;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,00638746575498;0;0;0;0;0;0;0;0;0
2023-09-04T20:00:00;172,77;23;109,379049755737;0;303,95;0,035885749;304,45;0,024690951000000003;304,25;12,237641564749278;298,42212056856397;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,2505590040555;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;109,379049755737;0;0;0;0;0;0;0;0;0
2023-09-04T21:00:00;124,95;23,4;99,7518212103771;0;303,95;0,036676183999999994;304,45;0,024535662000000007;304,25;5,1131208277276805;296,51262628874264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,2092339481551;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;99,7518212103771;0;0;0;0;0;0;0;0;0
2023-09-04T22:00:00;105,01;22,1;101,328961095689;0;303,84999999999997;0,03742464900000001;304,25;0,027238530000000004;304,15;4,44901965138081;297,4022876415679;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,92395513002342;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,328961095689;0;0;0;0;0;0;0;0;0
2023-09-04T23:00:00;95,56;20,6;97,9265143208073;0;303,84999999999997;0,038545248000000004;304,34999999999997;0,028728465;304,25;2,9621604578107315;298,4870159458789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,4741627345104;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,9265143208073;0;0;0;0;0;0;0;0;0
2023-09-05T00:00:00;94,48;20,9;104,978244175907;0;303,65;0,03939584;304,15;0,029888235999999995;304,04999999999995;3,1123214563587536;298,41628545905763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,30741531823693;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,978244175907;0;0;0;0;0;0;0;0;0
2023-09-05T01:00:00;92,13;20,5;115,11788719101699;0;303,65;0,0384725;304,15;0,030218400000000003;303,95;3,729122107642189;298,60460516770496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,7047372082841;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,11788719101699;0;0;0;0;0;0;0;0;0
2023-09-05T02:00:00;91,34;20,5;119,835671396869;0;303,54999999999995;0,03970362;304,15;0,03248478;303,95;2,935803671357121;299,5622850660384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,10421936614222;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,835671396869;0;0;0;0;0;0;0;0;0
2023-09-05T03:00:00;91,08;21,1;120,169750580196;0;303,45;0,037924092;303,95;0,031136144;303,84999999999997;2,7379566667792394;299,1915135782161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,1298089442056;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,169750580196;0;0;0;0;0;0;0;0;0
2023-09-05T04:00:00;91,65;23,6;133,912606561346;0;303,45;0,040105132999999994;304,04999999999995;0,033240240000000004;303,95;2,7706338182613823;298,76800753147523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,2662907001533;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,912606561346;0;0;0;0;0;0;0;0;0
2023-09-05T05:00:00;95,6;27,2;109,581379492285;0;303,45;0,039888288;303,95;0,032782767;303,84999999999997;3,1228701675236405;298,6509977059987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,08736407108327;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,581379492285;0;0;0;0;0;0;0;0;0
2023-09-05T06:00:00;120;29,7;130,390396629596;0;303,45;0,038377368;303,95;0,03143832800000001;303,75;3,351268647542207;298,53527718368105;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,59217112414984;0;14,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;130,390396629596;0;0;0;0;0;0;0;0;0
2023-09-05T07:00:00;126;30,9;147,820206740997;0;303,45;0,039647659999999994;304,04999999999995;0,031585222999999996;303,84999999999997;3,077160067615809;298,733848545189;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,67721190703742;15,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,820206740997;0;0;0;0;0;0;0;0;0
2023-09-05T08:00:00;118,16;28,5;159,976028133081;0;303,45;0,037872328999999996;303,84999999999997;0,028324154;303,75;4,0003332250513655;296,5068022511736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,44521787005723;0;13,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,976028133081;0;0;0;0;0;0;0;0;0
2023-09-05T09:00:00;97,78;26,7;124,706976227298;0;303,45;0,037470816000000004;303,95;0,027992591;303,84999999999997;4,73042493721469;293,67397230563637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,79017334827023;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,706976227298;0;0;0;0;0;0;0;0;0
2023-09-05T10:00:00;88;25,4;110,305509915514;0;303,45;0,03770305;304,15;0,028591362999999995;303,84999999999997;4,509300683364951;293,81242290732774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,8975943309354;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,305509915514;0;0;0;0;0;0;0;0;0
2023-09-05T11:00:00;81,85;23,5;100,866625206652;0;303,84999999999997;0,040123320000000004;305,15;0,027672219999999997;304,65;6,079790196836211;295,3791541146336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,13576246623916;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,866625206652;0;0;0;0;0;0;0;0;0
2023-09-05T12:00:00;75,9;22,5;104,978818202959;0;304,95;0,045282832;306,75;0,031762896000000006;306,34999999999997;13,045114468613738;298,4318234517062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,42903836367677;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,978818202959;0;0;0;0;0;0;0;0;0
2023-09-05T13:00:00;75,05;21,7;106,613910475073;0;303,54999999999995;0,03626208;303,95;0,027952020000000005;303,95;18,15243385857944;300,0000246835682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,56679019668252;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,613910475073;0;0;0;0;0;0;0;0;0
2023-09-05T14:00:00;77,13;21,1;124,411711928832;0;303,34999999999997;0,033248634;303,34999999999997;0,023973263999999994;303,34999999999997;29,580986410880577;302,00417266859927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,59393351766283;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,411711928832;0;0;0;0;0;0;0;0;0
2023-09-05T15:00:00;83;20,1;150,86797928221498;0;302,95;0,027322469999999998;302,15;0,017304231000000003;302,45;24,015386793221612;299,52617714215245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,66907412431107;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,86797928221498;0;0;0;0;0;0;0;0;0
2023-09-05T16:00:00;88,51;20,4;163,096714139331;0;302,75;0,023188425;301,65;0,008466748;302,04999999999995;12,596072206837896;296,1559246122715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,02730721689863;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,096714139331;0;0;0;0;0;0;0;0;0
2023-09-05T17:00:00;103,26;19,9;120,879099350088;0;302,65;0,021152879999999995;301,54999999999995;0,0018256949999999998;301,84999999999997;8,257085980234434;294,99759775550064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,90860448617696;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,879099350088;0;0;0;0;0;0;0;0;0
2023-09-05T18:00:00;129,1;20,4;159,564468236013;0;302,65;0,020763958;301,34999999999997;0,003850048000000001;301,75;5,411932212370314;294,49971277718544;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,19880309941257;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,564468236013;0;0;0;0;0;0;0;0;0
2023-09-05T19:00:00;184,87;20,9;154,936042706803;0;302,65;0,020800331999999998;301,54999999999995;0,003324024000000001;301,95;4,211123172655922;297,4519567825352;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,96325690331315;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;154,936042706803;0;0;0;0;0;0;0;0;0
2023-09-05T20:00:00;154,53;20,9;167,143071689849;0;303,15;0,020947227000000002;302,45;0;302,84999999999997;3,6402338891015127;298,98932911407076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,5438605776228;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;167,143071689849;0;0;0;0;0;0;0;0;0
2023-09-05T21:00:00;121,95;21,3;216,598733720684;0;302,84999999999997;0,021421488;301,95;0,001673204;302,34999999999997;3,717976407629538;299,27403885362565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,88732724419663;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,598733720684;0;0;0;0;0;0;0;0;0
2023-09-05T22:00:00;107,61;20,3;216,894525776399;0;303,95;0,034025079;305,25;0,002455245;304,84999999999997;3,4205520786050316;299,2378605954672;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,14803851147224;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,894525776399;0;0;0;0;0;0;0;0;0
2023-09-05T23:00:00;96,03;18,9;194,167950751248;0;304,34999999999997;0,03837736800000001;305,84999999999997;0,016863545999999993;305,45;3,2444325124035758;299,100107482766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,22708686551584;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,167950751248;0;0;0;0;0;0;0;0;0
2023-09-06T00:00:00;88,89;18,3;199,283954989385;0;304,34999999999997;0,041220136000000004;305,84999999999997;0,022870852000000007;305,34999999999997;3,8405661211391258;298,12361305371553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,5878641568293;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,283954989385;0;0;0;0;0;0;0;0;0
2023-09-06T01:00:00;85,52;18,3;205,84896968613;0;304,25;0,041424390000000005;305,75;0,02691536100000001;305,25;3,5076826516128805;299,03182756574165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,9469053704136;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,84896968613;0;0;0;0;0;0;0;0;0
2023-09-06T02:00:00;90,53;18,2;205,36713085840398;0;304,25;0,043369;305,65;0,03139356;305,15;3,2405292959215592;299,4320660742359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,7613159430345;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,36713085840398;0;0;0;0;0;0;0;0;0
2023-09-06T03:00:00;92,12;18,6;194,911909829959;0;304,04999999999995;0,043715951999999995;305,54999999999995;0,03307236;305,15;3,180735066293854;299,24244688639214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,40553981144024;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,911909829959;0;0;0;0;0;0;0;0;0
2023-09-06T04:00:00;92,48;20,6;179,61219739717902;0;304,04999999999995;0,04336340399999999;305,45;0,03296323799999999;305,04999999999995;3,0602357499456123;299,2452363990615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,6937887311433;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,61219739717902;0;0;0;0;0;0;0;0;0
2023-09-06T05:00:00;102,98;22,7;169,534061328284;0;304,54999999999995;0,051728025;307,65;0,03909505499999999;306,65;3,118000134105906;299,30472215044847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,2334193522702;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,534061328284;0;0;0;0;0;0;0;0;0
2023-09-06T06:00:00;122,71;25,3;187,28815709232;0;307,25;0,07807259399999998;314,45;0,061526621;313,04999999999995;3,133743359661977;298,75025083974936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,363790747177;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,28815709232;0;0;0;0;0;0;0;0;0
2023-09-06T07:00:00;141,99;27,3;197,69813654165;0;307,45;0,08196741000000002;314,84999999999997;0,06588730399999998;313,45;3,117674918675242;298,35018013550916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,38998594704967;0;12,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,69813654165;0;0;0;0;0;0;0;0;0
2023-09-06T08:00:00;119,19;26;208,43934189035602;0;305,54999999999995;0,063479625;309,65;0,05106070199999999;308,95;3,6574309176824955;296,28417837061033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,81484694845494;11;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;208,43934189035602;0;0;0;0;0;0;0;0;0
2023-09-06T09:00:00;97,73;25,1;157,367580678543;0;307,95;0,082241614;315,25;0,063114486;313,75;4,398464538852098;295,733466712792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,63366546376005;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,367580678543;0;0;0;0;0;0;0;0;0
2023-09-06T10:00:00;88,65;24,3;134,893392580557;0;308,15;0,07285992;314,15;0,05484639599999999;312,95;13,839571044506085;298,6602804584584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,0261547287926;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,893392580557;0;0;0;0;0;0;0;0;0
2023-09-06T11:00:00;82,1;22,3;127,30558396173599;0;307,04999999999995;0,057596829999999995;311,04999999999995;0,040193269999999996;310,04999999999995;12,96663023398113;298,28284745297174;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,52646790279346;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,30558396173599;0;0;0;0;0;0;0;0;0
2023-09-06T12:00:00;75,17;21;117,195799041315;0;304,15;0,030251975999999996;303,34999999999997;0,018711624999999996;303,84999999999997;7,4804209764274985;295,2480882229791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,4528152560032;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,195799041315;0;0;0;0;0;0;0;0;0
2023-09-06T13:00:00;73,43;21,4;124,310655668936;0;303,54999999999995;0,024711936000000004;302,75;0,0034625249999999997;303,04999999999995;4,095978178662752;293,5837561365323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,9008541850039;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,310655668936;0;0;0;0;0;0;0;0;0
2023-09-06T14:00:00;75,48;19,9;133,71822420266798;0;303,34999999999997;0,021663514999999998;302,65;0,0015081220000000002;302,95;6,006270723319696;294,69974512997385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,7824640995854;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,71822420266798;0;0;0;0;0;0;0;0;0
2023-09-06T15:00:00;82,5;19,9;150,437901886131;0;303,25;0,016116480000000002;302,15;0,00026580999999999995;302,65;10,437810992141989;296,32025004011973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,80981743212283;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,437901886131;0;0;0;0;0;0;0;0;0
2023-09-06T16:00:00;91,44;20;153,249575842231;0;303,15;0,014857380000000002;302,15;0,00013290499999999998;302,65;8,678536849415035;296,03236390645884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,73400487143223;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,249575842231;0;0;0;0;0;0;0;0;0
2023-09-06T17:00:00;105,87;20,4;180,288562755299;0;302,84999999999997;0,014454467999999998;301,54999999999995;0;302,15;6,898880155516792;295,6583576819095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,09293147094508;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,288562755299;0;0;0;0;0;0;0;0;0
2023-09-06T18:00:00;145,83;20,1;214,730716400495;0;303,34999999999997;0,015187544;302,34999999999997;0;302,75;7,131735013741105;295,7018262318976;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,7015011251664;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;214,730716400495;0;0;0;0;0;0;0;0;0
2023-09-06T19:00:00;189,83;20,9;207,553659848923;0;303,84999999999997;0,014555196;303,34999999999997;0;303,65;4,364609192974685;295,26226731696335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,28403097505387;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;207,553659848923;0;0;0;0;0;0;0;0;0
2023-09-06T20:00:00;166,04;21,4;203,01328059666398;0;304,34999999999997;0,021397705;304,65;0;304,75;3,7640360199948693;299,19640488965905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,52416046669322;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,01328059666398;0;0;0;0;0;0;0;0;0
2023-09-06T21:00:00;123,13;20,7;187,54006592908001;0;303,95;0,019339776;302,75;0;303,04999999999995;4,004883025913606;298,5616580587784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,50180805064656;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;187,54006592908001;0;0;0;0;0;0;0;0;0
2023-09-06T22:00:00;105,5;20,5;182,594548493296;0;303,84999999999997;0,02312547;302,65;0;302,84999999999997;3,3735697583988244;298,82271910172113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,95505786984148;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,594548493296;0;0;0;0;0;0;0;0;0
2023-09-06T23:00:00;95,72;19;165,1621174636;0;304,54999999999995;0,032337885;304,65;0,004900697;304,45;3,298659288545756;299,374092734902;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,9313623640545;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,1621174636;0;0;0;0;0;0;0;0;0
2023-09-07T00:00:00;95,42;18,2;149,974639947172;0;304,54999999999995;0,035233815;304,65;0,011698438;304,45;3,4939723891559407;299,5046674903924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,1996692278181;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,974639947172;0;0;0;0;0;0;0;0;0
2023-09-07T01:00:00;91,37;17,9;148,801844430902;0;304,25;0,032772974;303,75;0,018091868000000004;303,75;3,369309253085298;299,4455930392766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,18124926089533;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,801844430902;0;0;0;0;0;0;0;0;0
2023-09-07T02:00:00;89,08;17,9;135,52047940992702;1,0198332270000003;307,84999999999997;0,7388482739999999;306,95;0,018338091999999997;304,45;3,459472968789978;298,68206057512333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,31402587281136;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,52047940992702;0;0;0;0;0;0;0;0;0
2023-09-07T03:00:00;84,01;18;128,98487615409502;1,4012943599999999;313,54999999999995;0,9795056529999998;313,45;0,6587974939999999;310,45;3,5434307096040087;298,4262454543024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,39079447022408;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,98487615409502;0;0;0;0;0;0;0;0;0
2023-09-07T04:00:00;87,84;19;141,690036664371;1,9270875250000001;320,65;0,043827872;310,95;1,930585025;322,04999999999995;3,215005357038244;298,6715022096794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,36585539077706;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,690036664371;0;0;0;0;0;0;0;0;0
2023-09-07T05:00:00;92,09;20,9;128,186283247897;2,397365572;327,45;0,044656079999999994;312,15;2,1970791359999997;325,95;3,1996270048923643;299,11147620369627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,34291880523799;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,186283247897;0;0;0;0;0;0;0;0;0
2023-09-07T06:00:00;116,02;22,1;146,755942314088;2,8573847519999998;333,95;0,0470064;315,54999999999995;2,4686194400000003;329,95;3,0224152500214188;298,9912041126261;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,06718451335746;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;146,755942314088;0;0;0;0;0;0;0;0;0
2023-09-07T07:00:00;130;24,3;204,933053689727;2,94402762;336,45;0,39552528;317,95;2,453129712;330,04999999999995;3,0717751109827827;298,69541127341614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,2563041106956;0;9,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,933053689727;0;0;0;0;0;0;0;0;0
2023-09-07T08:00:00;126;24,1;210,38053164484998;2,473574698;332,25;1,9123672470000002;328,84999999999997;2,5515661499999998;331,75;5,075084953353315;293,6398701755575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,65693111186349;0;9,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;210,38053164484998;0;0;0;0;0;0;0;0;0
2023-09-07T09:00:00;102,68;22,9;140,482395711205;2,128403625;330,65;1,81197081;328,25;2,12447943;329,04999999999995;5,954452195368646;294,3828475331775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,3924654187523;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,482395711205;0;0;0;0;0;0;0;0;0
2023-09-07T10:00:00;88,22;22,4;113,394478253851;2,3094719980000002;332,25;1,882043922;329,45;2,045020427;328,45;6,204094016110066;294,7327263720009;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,65082617221043;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,394478253851;0;0;0;0;0;0;0;0;0
2023-09-07T11:00:00;82,7;21,9;110,234199038898;2,885268221;336,45;1,9409166400000002;329,95;2,3508306349999994;330,45;10,239087762305916;296,9194151131248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,57442951064584;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,234199038898;0;0;0;0;0;0;0;0;0
2023-09-07T12:00:00;73,53;21,6;100,10729873463201;2,5867370100000002;336,25;1,9373463919999998;330,75;2,20250166;331,15;12,703522729634043;298,42890757937687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,81612996243163;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,10729873463201;0;0;0;0;0;0;0;0;0
