timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-13T12:00:00;93,97;24,2;303,185712929616;0;330,45;0,001263297;323,25;0,0024062800000000002;327,54999999999995;13,831226330669699;297,9778784103039;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,55285980172216;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,185712929616;0;0;0;0;0;0;0;0;0
2023-09-13T13:00:00;92,83;23,3;257,009749431167;0,4203757169999999;329,04999999999995;0,3258564789999999;323,04999999999995;0,43465391099999995;326,45;7,295686162521763;295,6595227403086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,67920451574199;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,009749431167;0;0;0;0;0;0;0;0;0
2023-09-13T14:00:00;92,02;21,3;264,16817090620395;1,637774325;329,45;1,5428088060000003;327,25;1,9048965869999999;329,45;8,906907739100307;296,58375853555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,24728396371147;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,16817090620395;0;0;0;0;0;0;0;0;0
2023-09-13T15:00:00;95,3;21;248,53625166236;2,35267032;337,15;1,856833942;331,04999999999995;2,061250226;331,34999999999997;11,885982599055803;297,6733831368734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,1886592353151;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,53625166236;0;0;0;0;0;0;0;0;0
2023-09-13T16:00:00;96,02;21;242,751375409268;2,1213316800000004;336,34999999999997;1,797247734;331,34999999999997;1,9844759039999995;331,54999999999995;10,256102878393008;297,14414480928383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,07277721149683;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,751375409268;0;0;0;0;0;0;0;0;0
2023-09-13T17:00:00;104,39;21,5;242,648707130776;2,101798842;336,04999999999995;1,779525202;330,84999999999997;2,0141249109999997;332,04999999999995;12,749615815247525;298,0607219020001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,432790986407255;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,648707130776;0;0;0;0;0;0;0;0;0
2023-09-13T18:00:00;124,98;21,5;264,459777846901;2,228562232;335,54999999999995;1,7600483240000002;329,84999999999997;1,9322792140000002;329,25;18,61585490661102;300,9247441455067;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,58454244415072;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;264,459777846901;0;0;0;0;0;0;0;0;0
2023-09-13T19:00:00;153,5;22,3;263,228911620383;1,902315432;335,54999999999995;1,670115008;329,95;1,7938985280000002;329,25;17,66500370423798;300,5009781895993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,51408398990631;7,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;263,228911620383;0;0;0;0;0;0;0;0;0
2023-09-13T20:00:00;141,67;23,5;267,261794261389;1,9086920739999997;335,34999999999997;1,6439019449999999;329,25;1,8079836600000003;329,34999999999997;20,73548629753257;302,8254060576374;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,58293258150732;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,261794261389;0;0;0;0;0;0;0;0;0
2023-09-13T21:00:00;122,79;22,2;255,286349457076;1,983636504;335,45;1,6850619240000002;329,54999999999995;1,8556475900000005;329,65;9,884954271074841;297,5755203237925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,41597428824917;7,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,286349457076;0;0;0;0;0;0;0;0;0
2023-09-13T22:00:00;106,41;21,9;268,15418915508997;2,105045921;333,84999999999997;1,796758084;330,54999999999995;1,9629676780000003;330,25;2,550300690516724;293,72270181373864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,21333269082034;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,15418915508997;0;0;0;0;0;0;0;0;0
2023-09-13T23:00:00;98,07;20,2;268,815287383767;2,259731952;336,34999999999997;1,813487326;330,25;2,0179050089999997;330,45;1,9535237449706588;295,20736010035444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,94045346281442;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,815287383767;0;0;0;0;0;0;0;0;0
2023-09-14T00:00:00;96,3;18,8;260,681825903156;2,1918692600000003;336,54999999999995;1,8064629469999998;331,04999999999995;1,9757265579999999;330,84999999999997;3,7941673348606875;297,8608224343675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,14338573325761;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,681825903156;0;0;0;0;0;0;0;0;0
2023-09-14T01:00:00;94,88;18,5;247,67041442518502;2,2004870999999997;335,95;1,8079444879999997;330,75;1,99100084;330,75;3,1982489793507063;297,64357203546894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,71277139468428;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,67041442518502;0;0;0;0;0;0;0;0;0
2023-09-14T02:00:00;98,74;18,6;247,72489222208998;2,057949985;335,84999999999997;1,7574461839999995;330,75;1,923799875;330,65;2,45640800596167;298,3224788131104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,37540011754481;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,72489222208998;0;0;0;0;0;0;0;0;0
2023-09-14T03:00:00;100,5;18,8;250,63356558180598;2,119803972;336,04999999999995;1,8062391069999997;331,45;1,989488521;331,45;1,761495177816864;298,13189068806685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,22626257753306;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,63356558180598;0;0;0;0;0;0;0;0;0
2023-09-14T04:00:00;99,29;20,4;268,204615745807;2,1232455119999996;335,95;1,7863607159999997;330,95;1,9604312910000001;330,84999999999997;1,6998708880734865;298,24497129066407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,741655740749;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,204615745807;0;0;0;0;0;0;0;0;0
2023-09-14T05:00:00;104,74;22,8;272,316222706266;2,479306401;336,04999999999995;1,867438362;331,04999999999995;2,1390849899999997;330,95;2,1246867550782063;298,6317968226994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,39288157517493;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,316222706266;0;0;0;0;0;0;0;0;0
2023-09-14T06:00:00;142,15;25,2;276,321190650071;2,7159486499999996;334,15;1,9803754349999998;331,04999999999995;2,2998468779999994;330,95;2,354646372835566;297,90101384767553;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,64510018175426;0;10,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;276,321190650071;0;0;0;0;0;0;0;0;0
2023-09-14T07:00:00;181,22;27,4;268,187757734992;2,406874575;336,65;1,8989354479999996;331,45;2,114063875;331,65;2,4876807749842578;298,78253041733404;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,41523567173608;12,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,187757734992;0;0;0;0;0;0;0;0;0
2023-09-14T08:00:00;155,77;26,3;259,106687730657;2,39287758;336,65;1,90174464;331,54999999999995;2,1371543699999997;332,15;3,6494791308190093;296,3118351475377;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,50945730606365;0;11,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,106687730657;0;0;0;0;0;0;0;0;0
2023-09-14T09:00:00;118,02;24,8;258,55295925287095;2,3259354299999995;336,65;1,8737520489999997;331,45;2,1261036689999995;332,45;4,3217085104604305;294,33218484364784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,18381688664884;0;9,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;258,55295925287095;0;0;0;0;0;0;0;0;0
2023-09-14T10:00:00;96,82;24,1;251,360657495261;2,36731785;336,65;1,8974469119999995;331,54999999999995;2,1458967209999997;332,45;4,551544868116897;294,562761802995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,06999850496017;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,360657495261;0;0;0;0;0;0;0;0;0
2023-09-14T11:00:00;91,59;21,8;215,275682565404;2,358120824;336,75;1,8938290979999999;331,75;2,157740655;332,84999999999997;10,272147419801989;296,80583009056414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,76889150510968;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,275682565404;0;0;0;0;0;0;0;0;0
2023-09-14T12:00:00;91,25;21,4;197,939711007862;2,29651446;336,75;1,8776202839999998;331,84999999999997;2,1356770259999993;333,04999999999995;11,184611133556789;297,2494925708322;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,22939882648548;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,939711007862;0;0;0;0;0;0;0;0;0
2023-09-14T13:00:00;89,66;20,9;149,060529817815;2,20702043;336,84999999999997;1,845135504;331,84999999999997;2,1052152;333,15;6,546456836875884;295,4808024293153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,21847588660283;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,060529817815;0;0;0;0;0;0;0;0;0
2023-09-14T14:00:00;88,14;20,5;186,533502922629;2,353162768;334,95;1,9369588689999997;332,25;2,2527817199999998;333,65;6,063720188558695;295,1361748094084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,63080667059312;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,533502922629;0;0;0;0;0;0;0;0;0
2023-09-14T15:00:00;89,7;20,1;207,91516240261302;2,657084326;337,34999999999997;1,996349217;332,45;2,3275722599999997;333,65;8,911425287986134;296,93435908777474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,71924358992605;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,91516240261302;0;0;0;0;0;0;0;0;0
2023-09-14T16:00:00;94,16;23;213,759136182805;2,5738508209999997;337,45;2,034642645;333,04999999999995;2,2969313620000005;333,84999999999997;5,344652239947403;295,0036537926425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,50024534977759;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,759136182805;0;0;0;0;0;0;0;0;0
2023-09-14T17:00:00;116,84;23,5;283,998055989109;2,461055047;337,45;2,0186506759999996;333,75;2,235624384;333,75;18,762359100266323;299,81943801898564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,56919532524262;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,998055989109;0;0;0;0;0;0;0;0;0
2023-09-14T18:00:00;173,01;23,8;330,391667598848;2,2050114659999998;337,25;1,926788139;334,25;2,0918687400000002;333,65;13,274155627181903;297,90779567836364;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,29918051097325;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;330,391667598848;0;0;0;0;0;0;0;0;0
2023-09-14T19:00:00;235,74;23,4;342,171031927534;1,7268080839999997;336,75;1,664018166;334,25;1,900787724;335,45;9,909208821816891;296,54970461966957;0;37,37980620326534;32,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,293250592922156;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;342,171031927534;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-14T20:00:00;185,8;24,8;305,796514279946;1,8486246100000001;337,04999999999995;1,7503322689999996;334,04999999999995;1,945986616;334,45;22,04221014910111;301,5954942070463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,59732126786287;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,796514279946;0;0;0;0;0;0;0;0;0
2023-09-14T21:00:00;133,34;23,8;291,537197225035;1,829282036;336,75;1,678676888;332,34999999999997;1,8880903999999998;333,15;10,504427170929775;297,6267270381111;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,95046153573608;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,537197225035;0;0;0;0;0;0;0;0;0
2023-09-14T22:00:00;114,14;22,6;225,044366237673;1,7341668239999997;334,25;1,6874514159999998;332,34999999999997;1,8959248;333,15;7,817128341748761;296,4126772703972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,15329280537198;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,044366237673;0;0;0;0;0;0;0;0;0
2023-09-14T23:00:00;99,37;20,1;174,193284255098;2,185011362;336,84999999999997;1,8481349600000003;332,34999999999997;2,091558162;333,34999999999997;2,0208327236447294;296,9831952038188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,24297747609145;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,193284255098;0;0;0;0;0;0;0;0;0
2023-09-15T00:00:00;100,89;20,2;124,259228926726;1,6320594099999999;336,15;1,508008681;332,04999999999995;1,7134182550000001;332,84999999999997;2,2869193819690845;298,4054191297424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,972595283607006;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,259228926726;0;0;0;0;0;0;0;0;0
2023-09-15T01:00:00;97,01;19,1;108,474005404124;1,6744770900000001;336,04999999999995;1,524999536;331,75;1,7192464889999997;332,45;1,8557940472135923;298,4096323549967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,11249802407865;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,474005404124;0;0;0;0;0;0;0;0;0
2023-09-15T02:00:00;96,4;19,3;97,5699137763433;1,789132135;335,84999999999997;1,613628984;330,54999999999995;1,8133306379999998;331,25;2,028465320620833;298,67534086735816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,44058677427623;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,5699137763433;0;0;0;0;0;0;0;0;0
2023-09-15T03:00:00;97,64;18,9;89,0575867040544;1,8223723749999998;335,65;1,6351847760000002;330,34999999999997;1,8367470999999995;331,15;2,112545233322606;298,4293415436744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,53710587349354;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,0575867040544;0;0;0;0;0;0;0;0;0
2023-09-15T04:00:00;99,2;20,4;89,7283167573393;1,879701996;335,75;1,6724555349999997;330,45;1,8679685829999995;331,04999999999995;2,158672720171417;299,1288338312866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,05666795237988;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,7283167573393;0;0;0;0;0;0;0;0;0
2023-09-15T05:00:00;99,43;23,2;116,64913420915;1,946803632;335,54999999999995;1,6924318560000005;330,34999999999997;1,900312064;331,04999999999995;1,928851625532776;298,4189997606373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,09206228558465;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,64913420915;0;0;0;0;0;0;0;0;0
2023-09-15T06:00:00;138,64;26,1;175,278865218525;1,7125228949999995;332,65;1,6224482800000002;329,84999999999997;1,7895560319999997;329,95;2,233853262454885;298,7248236662869;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,6302530793561;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;175,278865218525;0;0;0;0;0;0;0;0;0
2023-09-15T07:00:00;150,87;28,1;173,331833123924;2,005911382;335,04999999999995;1,717994384;329,95;1,8822453780000001;329,84999999999997;2,392730130112132;299,1687028347477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,06739005404816;13,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;173,331833123924;0;0;0;0;0;0;0;0;0
2023-09-15T08:00:00;125,07;26,7;225,387835762165;1,658126977;333,45;1,55030185;330,15;1,692755025;329,65;4,147630779939472;295,9238544772855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,74249384135855;0;11,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;225,387835762165;0;0;0;0;0;0;0;0;0
2023-09-15T09:00:00;104,38;25,9;188,191397112786;1,6553135879999998;334,54999999999995;1,520300295;330,04999999999995;1,6702549080000002;329,75;4,009634284292113;293,6917367711898;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,33961959197441;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,191397112786;0;0;0;0;0;0;0;0;0
2023-09-15T10:00:00;93,58;25,4;132,250611673728;1,5157241660000003;333,84999999999997;1,400645224;329,84999999999997;1,55130913;329,65;4,284738641807291;293,9285757314524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,45928563001522;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,250611673728;0;0;0;0;0;0;0;0;0
2023-09-15T11:00:00;89,46;23,2;106,828156851787;1,499761576;334,34999999999997;1,3576231760000002;329,54999999999995;1,4706288;329,65;6,852108995491867;295,1041658566211;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,02548706987326;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,828156851787;0;0;0;0;0;0;0;0;0
2023-09-15T12:00:00;78,57;23,5;107,113755457706;1,553376852;334,54999999999995;1,4276291360000002;329,95;1,5586818600000003;330,34999999999997;16,414740597579357;299,8644688370501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,34018452116628;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,113755457706;0;0;0;0;0;0;0;0;0
2023-09-15T13:00:00;62,89;23,1;114,852759208714;1,499357265;334,45;1,3631646150000003;329,84999999999997;1,506532736;330,75;13,662486557130467;298,3000489543973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,27265050271416;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,852759208714;0;0;0;0;0;0;0;0;0
2023-09-15T14:00:00;71,19;23;126,68490780510399;1,37875647;332,15;1,364008212;330,25;1,4488071980000001;331,34999999999997;17,83023734861654;300,55573311678705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,0473969218744;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,68490780510399;0;0;0;0;0;0;0;0;0
2023-09-15T15:00:00;84,88;22,7;141,155927225206;1,766720155;334,65;1,562876062;330,54999999999995;1,8261454780000002;332,54999999999995;13,878704521799046;299,2188131856539;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,14035534007695;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,155927225206;0;0;0;0;0;0;0;0;0
2023-09-15T16:00:00;93,4;26,3;138,25314431955;2,2565044590000003;333,84999999999997;1,749441106;328,95;2,1245997439999997;332,04999999999995;11,093407642716235;297,88883006593176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,11544130454294;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,25314431955;0;0;0;0;0;0;0;0;0
2023-09-15T17:00:00;114,67;27,6;125,31161914209198;2,327354016;334,75;1,8708211440000002;330,04999999999995;2,204359532;331,95;14,176020465147486;298,8659222451609;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,07302976041248;12,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;125,31161914209198;0;0;0;0;0;0;0;0;0
2023-09-15T18:00:00;155,21;27,6;151,806250326075;2,582397312;334,95;1,8980009160000002;330,34999999999997;2,256802446;331,25;7,790398967356444;296,2960843030961;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,02942245743645;12,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;151,806250326075;0;0;0;0;0;0;0;0;0
2023-09-15T19:00:00;189,87;28,2;136,387389949085;2,346269895;333,65;1,7212470589999997;327,45;2,03025678;329,25;5,565701728537935;294,9690302300051;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,11988267308544;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;136,387389949085;0;0;0;0;0;0;0;0;0
2023-09-15T20:00:00;142,75;28,2;126,75522515512799;2,1351188249999997;333,04999999999995;1,652179828;326,95;1,916362791;328,84999999999997;2,102830648729193;293,0895251581939;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,21173384271287;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;126,75522515512799;0;0;0;0;0;0;0;0;0
2023-09-15T21:00:00;112,65;27,3;127,83059414196902;1,9838379599999998;332,15;1,681632975;327,25;2,00373174;329,65;3,104470504109076;293,7260474658619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,1347126693286;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,83059414196902;0;0;0;0;0;0;0;0;0
2023-09-15T22:00:00;102,04;28;204,93401726982398;2,0340005039999993;331,25;1,710646836;327,75;1,9799095680000003;329,54999999999995;2,888592036879578;294,56491844153965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,64641498753535;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,93401726982398;0;0;0;0;0;0;0;0;0
2023-09-15T23:00:00;95,77;24,9;179,113627588451;1,9735944820000002;333,25;1,507537218;325,04999999999995;1,8494374290000002;328,84999999999997;2,158808333677011;298,63349648618674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,42422403024713;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,113627588451;0;0;0;0;0;0;0;0;0
2023-09-16T00:00:00;96,24;24,7;149,428170410301;1,70570277;327,65;1,476638904;324,34999999999997;1,6280638659999997;324,45;2,3973035801822045;298,8151675379729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,4151816078441;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,428170410301;0;0;0;0;0;0;0;0;0
2023-09-16T01:00:00;94,02;23,4;174,884791950017;2,5280713439999998;328,75;1,8325738829999998;327,45;2,2249598070000003;328,04999999999995;2,3403957439199363;299,2003870373471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,63874008968332;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,884791950017;0;0;0;0;0;0;0;0;0
2023-09-16T02:00:00;92,52;22,6;172,556222940903;2,8017800979999996;332,54999999999995;1,8139769760000002;326,75;2,198858664;327,54999999999995;2,473443616424076;299,00804948992817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,10007621567435;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,556222940903;0;0;0;0;0;0;0;0;0
2023-09-16T03:00:00;91,56;24,8;161,03857258783898;2,8478043999999993;333,15;1,779867957;326,04999999999995;2,17471752;327,15;2,5272290561832267;299,32451522666895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,98400305015804;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,03857258783898;0;0;0;0;0;0;0;0;0
2023-09-16T04:00:00;94,72;27,6;152,89781496131098;2,8214472400000004;332,84999999999997;1,8203186430000002;326,84999999999997;2,210190564;327,75;2,689244366063446;298,6301667197722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,92317307090565;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,89781496131098;0;0;0;0;0;0;0;0;0
2023-09-16T05:00:00;92,75;29,4;168,36783705019002;2,725833984;331,54999999999995;1,8318673879999998;326,95;2,2111586720000003;327,75;2,608150380719807;299,0214895473724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,97051233254593;0;29,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,36783705019002;0;0;0;0;0;0;0;0;0
2023-09-16T06:00:00;103,47;32,7;181,982800370591;2,8039849219999997;332,54999999999995;1,821968064;326,75;2,204285385;327,65;2,587418111586624;299,20321946657316;0;0,985360824742269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,46831528131268;30;0;0;0;0;0;0;0;2,7;5,5670103092783565;0,985360824742269;0;0;0;0;0;0;0;0;181,982800370591;0;0;0;0;0;0;0;0;0
2023-09-16T07:00:00;110,88;34,5;179,469736975321;2,9024773199999996;333,95;1,838709897;327,04999999999995;2,22491364;327,95;2,6880685366469117;299,32653887714076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,98826844978454;19,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;179,469736975321;0;0;0;0;0;0;0;0;0
2023-09-16T08:00:00;101,67;33,8;156,175850495021;2,5355126249999995;333,65;1,6999262990000001;326,25;1,9798731939999998;326,95;3,0456907372655326;299,38420166896674;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,48136962293957;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;0;0;0;0;156,175850495021;0;0;0;0;0;0;0;0;0
2023-09-16T09:00:00;90,79;32,9;112,04706101089;2,219784906;333,34999999999997;1,633707432;326,25;1,818599272;326,54999999999995;3,23912469069354;297,8748132651373;0;1,058350515463917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,89267411755623;0;30;0;0;0;0;0;0;2,9;5,9793814432989665;1,058350515463917;0;0;0;0;0;0;0;0;112,04706101089;0;0;0;0;0;0;0;0;0
2023-09-16T10:00:00;79;31,8;89,1881537352434;2,737072151;333,84999999999997;1,748589115;326,65;2,0946891240000003;327,34999999999997;4,191838630703721;295,5511864872193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,307137481723416;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;89,1881537352434;0;0;0;0;0;0;0;0;0
2023-09-16T11:00:00;64,97;33,2;84,09495540026859;2,38603647;334,04999999999995;1,6600086320000005;326,34999999999997;1,8830959699999998;326,65;3,8071406607503366;294,7834108960935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,80370676797524;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,2;3,2;0;0;84,09495540026859;0;0;0;0;0;0;0;0;0
2023-09-16T12:00:00;54,48;35,2;74,71187946735081;2,0896695119999995;333,95;1,6248545600000002;327,15;1,8666689120000002;328,75;3,314264306702374;294,6435849820357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,218479028877393;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0;74,71187946735081;0;0;0;0;0;0;0;0;0
2023-09-16T13:00:00;32,44;35,9;76,82828624422949;2,0373357199999997;332,34999999999997;1,7054789300000002;328,65;2,0649589749999997;332,25;2,600743285414212;296,42147544061754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,71535718097451;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;76,82828624422949;0;0;0;0;0;0;0;0;0
2023-09-16T14:00:00;34,4;36,3;94,4345968989624;2,1587241519999996;333,25;1,750812126;329,04999999999995;2,1160798339999998;332,54999999999995;2,749930660073909;298,9273862927465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,20938564525642;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0;94,4345968989624;0;0;0;0;0;0;0;0;0
2023-09-16T15:00:00;74,46;34,3;134,626661124785;2,18646912;333,84999999999997;1,7644299920000004;329,34999999999997;2,102702596;332,25;1,2345364623395385;295,7527695514663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,62161733827084;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0;134,626661124785;0;0;0;0;0;0;0;0;0
2023-09-16T16:00:00;87,44;33,1;111,815339453465;2,067979415999999;333,95;1,726137963;329,45;2,0485808819999995;332,45;0,3999330696784767;293,75415410021424;0;1,1313402061855675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,037007808115963;0;30;0;0;0;0;0;0;3,1;6,391752577319591;1,1313402061855675;0;0;0;0;0;0;0;0;111,815339453465;0;0;0;0;0;0;0;0;0
2023-09-16T17:00:00;108,16;31,9;122,539671962514;2,0411521919999998;333,95;1,726456935;329,65;1,9509376770000002;330,84999999999997;0,4719610838114427;294,45164261710534;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,53450410733515;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0;122,539671962514;0;0;0;0;0;0;0;0;0
2023-09-16T18:00:00;133,56;32,9;134,086200217894;2,3910476879999996;333,95;1,7874757190000004;329,04999999999995;2,15637663;331,34999999999997;0,42724544395430486;295,1518169323804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,687045393766525;0;17,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,086200217894;0;0;0;0;0;0;0;0;0
2023-09-16T19:00:00;181,24;32,7;144,193399357478;2,2870474269999996;334,04999999999995;1,791271206;329,34999999999997;2,114694824;331,75;0,35449677370813487;294,49954906776526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,49857668922715;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;144,193399357478;0;0;0;0;0;0;0;0;0
2023-09-16T20:00:00;143,62;33,2;134,12563009245702;2,22610279;334,15;1,7975289330000002;329,84999999999997;2,1070786679999998;332,25;0,3591379004923908;293,46786028119504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,335532094716115;0;18,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;134,12563009245702;0;0;0;0;0;0;0;0;0
2023-09-16T21:00:00;117,49;32,1;137,315285026134;2,2450620379999995;332,54999999999995;1,8504125320000002;329,84999999999997;2,2424710899999996;332,65;0,26199401451288346;292,91988743017043;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,332298541506646;0;17,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;137,315285026134;0;0;0;0;0;0;0;0;0
2023-09-16T22:00:00;105,03;31,6;183,621104974751;2,712739344;333,75;1,9270903229999998;330,04999999999995;2,3864981399999996;332,15;0,38429434644812;293,61311473321916;0;0,5839175257731963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,830865311652495;30;0;0;0;0;0;0;0;1,6;3,298969072164952;0,5839175257731964;0;0;0;0;0;0;0;0;183,621104974751;0;0;0;0;0;0;0;0;0
2023-09-16T23:00:00;99,9;29,3;196,896178776203;2,95647872;334,75;1,9038039680000003;328,34999999999997;2,468944008;331,75;0,29750276938749665;293,2372580379101;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,984476961963434;0;29,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,896178776203;0;0;0;0;0;0;0;0;0
2023-09-17T00:00:00;108,99;28;173,270934365487;2,925913368;335,34999999999997;1,8399060419999997;326,95;2,2867032729999996;329,04999999999995;0,29326346733868397;293,6727164990765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,583278514267235;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,270934365487;0;0;0;0;0;0;0;0;0
2023-09-17T01:00:00;105,35;27,6;161,003263257464;2,226967372;334,04999999999995;1,6109485000000001;326,04999999999995;1,7987124869999997;326,45;0,26512059622998535;293,29074602849806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,7994201864158;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,003263257464;0;0;0;0;0;0;0;0;0
2023-09-17T02:00:00;104,67;28,6;185,96201095313;2,201842731;333,84999999999997;1,610488229;326,04999999999995;1,7923820120000002;326,34999999999997;0,28552054946257505;293,04242958216724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,68767708650242;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,96201095313;0;0;0;0;0;0;0;0;0
2023-09-17T03:00:00;100,58;28,9;165,820361613744;2,107825734;333,75;1,59295736;326,25;1,766732746;326,54999999999995;0,27336580379119846;293,01114926549917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,263155687214827;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,820361613744;0;0;0;0;0;0;0;0;0
2023-09-17T04:00:00;101,7;30,8;123,282798257255;1,947651426;333,75;1,542945908;326,25;1,704586368;326,54999999999995;0,27171211220828223;292,9341591939637;0;0,29195876288659817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,7627293716461;30;0;0;0;0;0;0;0;0,8;1,649484536082476;0,2919587628865982;0;0;0;0;0;0;0;0;123,282798257255;0;0;0;0;0;0;0;0;0
2023-09-17T05:00:00;99,16;35,1;106,097984288637;1,889388672;331,54999999999995;1,57702275;326,54999999999995;1,7453560260000003;326,84999999999997;0,24488031679000835;292,6830400427955;0;1,8612371134020622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,25945309870894;30;0;0;0;0;0;0;0;5,1;10,515463917525777;1,8612371134020624;0;0;0;0;0;0;0;0;106,097984288637;0;0;0;0;0;0;0;0;0
2023-09-17T06:00:00;98,97;37;114,729415515659;2,010010452;333,34999999999997;1,5698039099999999;326,25;1,7377622539999997;326,54999999999995;0,3979170676833851;293,5511665433748;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,75332715339907;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;114,729415515659;0;0;0;0;0;0;0;0;0
2023-09-17T07:00:00;103,33;40,1;154,93858144785298;2,005315408;333,54999999999995;1,5598584190000002;326,04999999999995;1,725034152;326,34999999999997;0,22458735414605682;292,52541404477546;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,24435182068373;30;0;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;154,93858144785298;0;0;0;0;0;0;0;0;0
2023-09-17T08:00:00;93,82;39,8;131,095135114186;2,2868417740000004;330,25;1,741550746;326,95;2,087240848;327,75;0,3158159454841;292,9207394579148;0;3,5764948453608234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,65358001708061;0;30;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;0;0;0;0;131,095135114186;0;0;0;0;0;0;0;0;0
2023-09-17T09:00:00;83,16;38,2;103,667340862164;2,942091404;334,45;1,841924799;327,25;2,1361750699999997;326,65;0,2507744405495602;292,6316646294982;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,1449146590789;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;103,667340862164;0;0;0;0;0;0;0;0;0
2023-09-17T10:00:00;70,79;38,3;70,8610581678789;2,981316566;335,04999999999995;1,8998685809999998;328,25;2,2170638510000003;327,84999999999997;0,2771791001955867;293,01571593343215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,633400167613;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;70,8610581678789;0;0;0;0;0;0;0;0;0
2023-09-17T11:00:00;39,81;37,5;76,0648620455562;2,964044512;334,75;1,872218745;327,65;2,413398112;330,75;0,2770685813681638;293,0516247068755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,04008945917518;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;76,0648620455562;0;0;0;0;0;0;0;0;0
2023-09-17T12:00:00;21,21;38,2;73,45056465830139;2,981902746999999;335,04999999999995;1,9033115200000001;328,34999999999997;2,558793384;333,04999999999995;0,3358380002097876;292,9760422393483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,44993808180821;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;73,45056465830139;0;0;0;0;0;0;0;0;0
2023-09-17T13:00:00;4,08;38,1;76,68156855470839;2,856759399;333,45;1,999092656;329,95;2,591188628;333,75;0,3590497305133157;293,0946923247359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,862945719578974;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0;76,68156855470839;0;0;0;0;0;0;0;0;0
2023-09-17T14:00:00;4,3;34,8;88,60903279882899;3,0870334;337,15;2,1020100909999995;331,45;2,77181072;335,84999999999997;0,25005708263868165;292,6989643984078;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,35805942500701;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;88,60903279882899;0;0;0;0;0;0;0;0;0
2023-09-17T15:00:00;38,7;36,4;118,41382241926;3,0777244539999997;336,54999999999995;2,062250511;331,25;2,71958605;335,65;0,2781242884174702;293,0010511451586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,85032361906451;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;118,41382241926;0;0;0;0;0;0;0;0;0
2023-09-17T16:00:00;78,34;35,8;103,635960978396;3,0304732289999996;335,84999999999997;2,061499248;331,04999999999995;2,650355136;334,54999999999995;0,3393460625159809;293,8469428768987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,26079121828155;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;5,8;0;0;103,635960978396;0;0;0;0;0;0;0;0;0
2023-09-17T17:00:00;108,76;38,3;117,001392357685;2,9949875940000004;335,34999999999997;2,07344391;331,25;2,461383812;331,75;0,38779476203688534;293,9325092350392;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,75336513915973;30;0;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;117,001392357685;0;0;0;0;0;0;0;0;0
2023-09-17T18:00:00;132;39,3;149,90981899290702;2,9837312400000005;335,15;2,07438124;331,15;2,5632044309999995;333,25;0,48159074835890164;294,41249451844715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,16414243422477;0;24,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;149,90981899290702;0;0;0;0;0;0;0;0;0
2023-09-17T19:00:00;151,9;40,7;143,703561761413;2,8183582479999996;335,04999999999995;1,92713649;330,15;2,490134661;333,04999999999995;0,2659499481417998;292,9460430689299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,10379444103398;0;25,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;143,703561761413;0;0;0;0;0;0;0;0;0
2023-09-17T20:00:00;126,81;42,2;138,33449410298;0,6088448000000001;333,15;0,40923687900000005;327,84999999999997;0,5815237289999999;331,25;0,3316930443259887;293,67464602475434;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,46720511422146;0;27,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,33449410298;0;0;0;0;0;0;0;0;0
2023-09-17T21:00:00;118,25;40,8;148,988927976648;2,84496443;334,95;2,203475364;333,34999999999997;2,8417033610000004;335,84999999999997;0,29429369218734713;293,2500659623673;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,97505839371003;25,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,988927976648;0;0;0;0;0;0;0;0;0
2023-09-17T22:00:00;108,91;49;140,390709919886;2,889992644;334,95;2,015295873999999;330,45;2,476223005;332,65;0,2432347064460244;293,0489632876647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,47046088787066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4;4;0;0;140,390709919886;0;0;0;0;0;0;0;0;0
2023-09-17T23:00:00;99,18;43,2;193,632742359612;2,43259519;334,15;1,8231768000000002;329,34999999999997;2,223591585;332,25;0,408126498381617;295,44916418015407;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,96301384178187;30;0;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;0;0;0;0;193,632742359612;0;0;0;0;0;0;0;0;0
2023-09-18T00:00:00;93,97;38;183,836063544958;2,9121164299999998;334,15;1,9761574500000003;329,65;2,4497049599999996;331,54999999999995;1,356998662423292;296,95915711672126;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,4527175403977;30;0;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;0;0;0;0;183,836063544958;0;0;0;0;0;0;0;0;0
2023-09-18T01:00:00;88,47;36,9;126,469820544968;2,935735747;334,45;1,8850909439999999;327,95;2,3598751700000005;330,15;1,9218509604046137;296,6510957621166;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,86062490022262;0;30;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0;126,469820544968;0;0;0;0;0;0;0;0;0
2023-09-18T02:00:00;81,73;37,7;106,12140160585;2,9251691;334,34999999999997;1,8318673879999998;326,95;2,2754623080000003;328,84999999999997;2,648269023973479;298,7793876676785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,27169146931155;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;106,12140160585;0;0;0;0;0;0;0;0;0
2023-09-18T03:00:00;85,02;36,7;105,163252646815;2,93647302;334,54999999999995;1,835650284;326,95;2,171572568;327,25;3,6992796618045407;298,6489709880042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,76486430016462;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;105,163252646815;0;0;0;0;0;0;0;0;0
2023-09-18T04:00:00;87,82;37,9;111,383743104104;2,87404964;333,75;1,8224381280000004;326,75;2,1260603;326,54999999999995;3,35412061712544;298,70141618261977;0;2,883092783505154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,25518781373461;30;0;0;0;0;0;0;0;7,9;16,288659793814432;2,883092783505154;0;0;0;0;0;0;0;0;111,383743104104;0;0;0;0;0;0;0;0;0
2023-09-18T05:00:00;93,67;42,4;119,904756385649;2,7881118679999997;333,54999999999995;1,782152524;326,54999999999995;2,217174372;327,34999999999997;3,531262676960349;298,8300457210274;0;4,525360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,74266229495322;30;0;0;0;0;0;0;0;12,4;25,56701030927835;4,525360824742267;0;0;0;0;0;0;0;0;119,904756385649;0;0;0;0;0;0;0;0;0
2023-09-18T06:00:00;117,21;41,9;148,789753686033;0,8287675999999999;333,15;0,52255448;325,34999999999997;0,7866856799999999;329,15;3,3491199345168905;298,6682298391109;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,41149855503953;0;26,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,789753686033;0;0;0;0;0;0;0;0;0
2023-09-18T07:00:00;133,49;42,9;235,21011953889;0;329,54999999999995;0;324,15;0;327,75;3,441638221898051;298,7120289348963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,03053635255245;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;235,21011953889;0;0;0;0;0;0;0;0;0
2023-09-18T08:00:00;128,81;44,5;244,407397259387;0;326,04999999999995;0,00193062;320,75;0,00042949300000000003;323,84999999999997;3,5308588257322873;296,9702837880556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,96830171996982;0;29,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;244,407397259387;0;0;0;0;0;0;0;0;0
2023-09-18T09:00:00;105,85;45,7;211,378241594927;0;325,84999999999997;0,00414104;322,75;0,005783465999999999;324,95;4,4369510938536205;296,82891006216295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,46180488979782;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;211,378241594927;0;0;0;0;0;0;0;0;0
2023-09-18T10:00:00;90,65;44,9;169,81847005659802;0;325,45;0,008170160000000001;322,34999999999997;0,04059338400000001;324,34999999999997;6,24798965856653;295,1381639999529;0;5,437731958762885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,95245870930884;30;0;0;0;0;0;0;0;14,9;30,721649484536083;5,437731958762886;0;0;0;0;0;0;0;0;169,81847005659802;0;0;0;0;0;0;0;0;0
2023-09-18T11:00:00;74,3;43,4;183,757197330338;0;324,25;0;321,84999999999997;0,028824996;323,45;7,33670403362951;295,60374496022234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,44026346343793;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0;183,757197330338;0;0;0;0;0;0;0;0;0
2023-09-18T12:00:00;56,2;41,6;206,014987617886;0;323,54999999999995;0,012669344;321,45;0,06295220199999998;322,95;16,02792001262707;299,0165216055151;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,92521943709158;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;206,014987617886;0;0;0;0;0;0;0;0;0
2023-09-18T13:00:00;30,44;43;179,420994227206;0;322,84999999999997;0,07312013400000002;321,25;0,12876396;322,65;18,979925377053924;300,1281919897799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,32837954672684;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;179,420994227206;0;0;0;0;0;0;0;0;0
2023-09-18T14:00:00;38,46;39,4;140,052854472099;0;322,04999999999995;0,071046816;320,75;0,13618425599999998;321,95;17,471830167470102;299,3866759121176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,7346993403511;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,4;9,4;0;0;140,052854472099;0;0;0;0;0;0;0;0;0
2023-09-18T15:00:00;73,88;37,5;84,960066409153;0;321,15;0,04268349;320,15;0,103783416;321,25;25,1606688452424;301,5082786966326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,22312587041705;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;84,960066409153;0;0;0;0;0;0;0;0;0
2023-09-18T16:00:00;90,67;37,9;104,03978897298299;0;320,45;0,021211637999999998;319,75;0,08739832799999998;320,54999999999995;16,687451182368942;298,39635673585633;0;2,883092783505154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,62975618940895;0;30;0;0;0;0;0;0;7,9;16,288659793814432;2,883092783505154;0;0;0;0;0;0;0;0;104,03978897298299;0;0;0;0;0;0;0;0;0
2023-09-18T17:00:00;116,01;40;182,810943724249;0;319,54999999999995;0,002898728;319,04999999999995;0,06835653900000001;319,84999999999997;14,03474169825025;297,58659964100565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,30270374010581;0;25;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;182,810943724249;0;0;0;0;0;0;0;0;0
2023-09-18T18:00:00;139,43;41,9;235,84343179390598;0;319,04999999999995;0,00285396;318,65;0,07285152599999999;319,45;15,453530754033212;298,06747423570874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,84907346973179;26,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;235,84343179390598;0;0;0;0;0;0;0;0;0
2023-09-18T19:00:00;161,78;45;234,250080570861;0;318,45;0,0010408559999999997;317,95;0,059810048000000005;318,75;20,548618925006902;299,813953296059;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,25894119396376;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;234,250080570861;0;0;0;0;0;0;0;0;0
2023-09-18T20:00:00;125,63;45,3;215,342352025247;0;317,95;0,000682712;317,54999999999995;0,05267235;318,25;15,662936353180658;298,5917636186873;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,75091529984437;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0;215,342352025247;0;0;0;0;0;0;0;0;0
2023-09-18T21:00:00;106,57;43,1;195,6931653976;0;317,45;0,002340527;317,04999999999995;0,068486646;317,75;17,643495135734177;299,4172171921315;0;4,780824742268042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,24004020831438;30;0;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0;195,6931653976;0;0;0;0;0;0;0;0;0
2023-09-18T22:00:00;93,39;40,6;191,28523774766902;0;316,95;0,019068369999999998;316,65;0,08360424000000001;317,15;13,605914485238479;297,63667749306643;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,64736883587248;0;30;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;191,28523774766902;0;0;0;0;0;0;0;0;0
2023-09-18T23:00:00;73,81;37,7;215,675594316797;0;316,45;0,032963238;316,25;0,09475706800000003;316,75;5,016349014851895;294,41270859399305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,1368040989889;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;215,675594316797;0;0;0;0;0;0;0;0;0
2023-09-19T00:00:00;1,01;37,1;222,80470640193002;0;315,84999999999997;0,050766912;315,54999999999995;0,106042801;316,04999999999995;4,096858401020963;297,2433232314483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,623390418579;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;222,80470640193002;0;0;0;0;0;0;0;0;0
2023-09-19T01:00:00;-0,01;37,6;223,074599624372;0;315,34999999999997;0,054229437;315,04999999999995;0,10999497599999998;315,54999999999995;4,907944578333425;298,22138168356486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,0281807111161;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;223,074599624372;0;0;0;0;0;0;0;0;0
2023-09-19T02:00:00;-0,04;36,7;191,85337006944002;0;314,75;0,05775072;314,65;0,102024873;315,04999999999995;5,586653357864574;298,56457305292963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,515077893045;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;191,85337006944002;0;0;0;0;0;0;0;0;0
2023-09-19T03:00:00;-0,05;38,7;155,86493122356902;0;314,25;0,064359596;314,34999999999997;0,10999497600000001;314,75;3,424096705996531;298,04571079361506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,9991263852557;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0;155,86493122356902;0;0;0;0;0;0;0;0;0
2023-09-19T04:00:00;-0,02;43,7;155,438757850903;0;313,75;0,06484365;313,75;0,10613793299999999;314,04999999999995;4,15280033540454;298,52133857924713;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,40137910419614;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;155,438757850903;0;0;0;0;0;0;0;0;0
2023-09-19T05:00:00;0,83;49,9;174,75209651939798;0;313,34999999999997;0,05367543299999999;313,45;0,095392214;313,75;3,2962960155352716;297,46840587837113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,88573896628571;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;174,75209651939798;0;0;0;0;0;0;0;0;0
2023-09-19T06:00:00;70,27;58,9;207,32556012901;0;312,95;0,065702636;313,04999999999995;0,107669838;313,34999999999997;3,751607232774154;297,8733764293762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,28830302396804;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,9;28,9;0;0;207,32556012901;0;0;0;0;0;0;0;0;0
2023-09-19T07:00:00;104,27;67,3;207,022960974566;0;312,45;0,058825152000000006;312,34999999999997;0,098987644;312,75;3,640788824965468;297,63566856609134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,77297419366565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,3;22,3;0;0;207,022960974566;0;0;0;0;0;0;0;0;0
2023-09-19T08:00:00;109,52;65,3;187,837978604222;0;312,15;0,04098370499999999;312,04999999999995;0,084342912;312,34999999999997;6,2022300011208635;297,30599738921995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,17584952782525;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0;187,837978604222;0;0;0;0;0;0;0;0;0
2023-09-19T09:00:00;85,89;62,6;138,834755464876;0;312,04999999999995;0,060599084;312,75;0,099492683;312,84999999999997;21,22678892308832;300,6905461398233;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,58188457445142;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,6;17,6;0;0;138,834755464876;0;0;0;0;0;0;0;0;0
