timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-19T10:00:00;8,5;63,1;133,50106037123598;0;311,75;0,06383636999999999;312,65;0,10475711999999998;312,65;23,364623542006065;301,00603918006965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,99107901757293;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0;133,50106037123598;0;0;0;0;0;0;0;0;0
2023-09-19T11:00:00;-0,08;57,2;118,459569105715;0;311,25;0,070394882;311,25;0,105283144;311,54999999999995;20,499309175060354;299,9332664964406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,48237990967117;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,2;27,2;0;0;118,459569105715;0;0;0;0;0;0;0;0;0
2023-09-19T12:00:00;-3,49;52,5;116,052223146123;0;310,84999999999997;0,06958206300000001;310,84999999999997;0,09691292700000001;311,04999999999995;22,719060126960066;300,80596150207754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,89188430325915;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;22,5;0;0;116,052223146123;0;0;0;0;0;0;0;0;0
2023-09-19T13:00:00;-5,34;49,4;108,43970714901401;0;310,84999999999997;0,07682188799999999;312,34999999999997;0,10472913999999998;312,15;18,601536123425525;299,489395160017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,30454774640776;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0;108,43970714901401;0;0;0;0;0;0;0;0;0
2023-09-19T14:00:00;-5,74;45,4;106,551650521828;0;311,84999999999997;0,054938729999999984;316,95;0,08719267500000001;315,65;10,824808999437879;296,49233837167884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,79931729163312;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0;106,551650521828;0;0;0;0;0;0;0;0;0
2023-09-19T15:00:00;-2,95;47,5;107,196178593468;0;311,34999999999997;0,067676625;315,65;0,097450143;314,84999999999997;13,169501198592748;298,3929267614995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,29123735990396;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;107,196178593468;0;0;0;0;0;0;0;0;0
2023-09-19T16:00:00;-0,08;43,5;134,331780698222;0;310,75;0,06815927999999999;314,15;0,09446607599999998;313,54999999999995;16,34903262509565;300,02072347895927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,78030823616797;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;134,331780698222;0;0;0;0;0;0;0;0;0
2023-09-19T17:00:00;46,88;41,9;212,309758785125;0;310,15;0,06364890399999999;311,95;0,09021311599999998;311,95;15,542971444404523;299,60551024893226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,26653020534437;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0;212,309758785125;0;0;0;0;0;0;0;0;0
2023-09-19T18:00:00;97,16;46,3;233,003965198839;0;308,34999999999997;0,029138372000000006;305,84999999999997;0,049278376;306,75;15,449864577415465;298,4535340680369;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,6709561839028;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;233,003965198839;0;0;0;0;0;0;0;0;0
2023-09-19T19:00:00;114,42;47,8;233,267992616344;0;307,84999999999997;0,024113163999999992;305,54999999999995;0,04191963600000001;306,34999999999997;6,797315025461268;294,13075804958174;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,15748908828442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;233,267992616344;0;0;0;0;0;0;0;0;0
2023-09-19T20:00:00;109,64;52,4;211,23512196212698;0;308,25;0,024545454999999997;307,65;0,04244565999999998;307,95;15,68523471240513;297,7855102277289;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,56222597095456;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,4;7,4;0;0;211,23512196212698;0;0;0;0;0;0;0;0;0
2023-09-19T21:00:00;86,79;52,2;220,542441851072;0;308,45;0,02655302;307,75;0,0499443;308,15;16,175278235450367;298,0911983677069;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,04906974835745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;220,542441851072;0;0;0;0;0;0;0;0;0
2023-09-19T22:00:00;66,81;48,1;207,292543297945;0;309,04999999999995;0,028480842;310,54999999999995;0,06028990499999999;310,04999999999995;14,5569804342352;297,30384783053205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,45411747296157;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,1;18,1;0;0;207,292543297945;0;0;0;0;0;0;0;0;0
2023-09-19T23:00:00;16,35;41,8;199,333754405938;0;309,34999999999997;0,033305993;311,04999999999995;0,062185550000000006;310,65;11,156358197220438;296,405195948894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,94127206121428;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,8;11,8;0;0;199,333754405938;0;0;0;0;0;0;0;0;0
2023-09-20T00:00:00;-0,01;40,3;217,03903310226798;0;308,95;0,03912443400000001;310,84999999999997;0,06897769499999999;310,45;5,54357611029893;295,3523949101199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,34663056558709;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0;217,03903310226798;0;0;0;0;0;0;0;0;0
2023-09-20T01:00:00;-0,1;40;230,57307813695098;0;308,34999999999997;0,03997502600000001;308,84999999999997;0,06542843199999998;308,95;3,7568222234327373;297,4815558803823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,75514853410948;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;230,57307813695098;0;0;0;0;0;0;0;0;0
2023-09-20T02:00:00;-0,1;40,1;247,016575726239;0;307,95;0,03672375;308,15;0,057670977;308,25;3,202531374560086;298,1214438410039;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,24577301925608;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0;247,016575726239;0;0;0;0;0;0;0;0;0
2023-09-20T03:00:00;0,03;40,7;252,984417974148;0;307,75;0,04002259199999999;308,04999999999995;0,059825436999999995;308,04999999999995;2,7069947007276154;298,3044829157653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,6546010735331;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,7;10,7;0;0;252,984417974148;0;0;0;0;0;0;0;0;0
2023-09-20T04:00:00;1,01;46,1;262,064361331148;0;307,54999999999995;0,038718723999999996;307,95;0,05776750799999999;307,95;3,2033523451544723;298,28484246296074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,066588245004695;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,1;16,1;0;0;262,064361331148;0;0;0;0;0;0;0;0;0
2023-09-20T05:00:00;10;55,5;274,626712672443;0;307,34999999999997;0,03696997400000001;307,75;0,05535283400000001;307,75;2,99845740268425;298,4552260920394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,5606815861802;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,5;25,5;0;0;274,626712672443;0;0;0;0;0;0;0;0;0
2023-09-20T06:00:00;88,29;59,6;256,013450593146;0;308,75;0,056139072;314,04999999999995;0,07230031999999999;312,15;3,131265976933232;298,3016370659928;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,97297814960052;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0;256,013450593146;0;0;0;0;0;0;0;0;0
2023-09-20T07:00:00;102,06;63,1;238,82112048661;0;310,15;0,07270882799999999;317,54999999999995;0,08987176;315,15;3,637797868309981;298,28817855360757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,46738085178556;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,1;18,1;0;0;238,82112048661;0;0;0;0;0;0;0;0;0
2023-09-20T08:00:00;105,64;63,7;231,409480121397;0;310,04999999999995;0,07291867799999997;316,95;0,09168206600000002;314,84999999999997;3,6435371769243643;296,0381321600395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,95893411370038;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;231,409480121397;0;0;0;0;0;0;0;0;0
2023-09-20T09:00:00;81,15;61,5;194,86520420891802;0;310,34999999999997;0,07202611599999999;317,54999999999995;0,0892562;315,15;5,114108802965227;296,9358745357377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,447638220289;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,5;31,5;0;0;194,86520420891802;0;0;0;0;0;0;0;0;0
2023-09-20T10:00:00;7,61;58;175,75965351815202;0;310,04999999999995;0,06491360000000002;316,34999999999997;0,07956252899999999;314,45;6,2056658529637225;294,8835080757857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,93349345646698;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0;175,75965351815202;0;0;0;0;0;0;0;0;0
2023-09-20T11:00:00;-0,05;57,4;171,97345772945098;0;309,25;0,049177648;313,95;0,061561595999999975;312,45;18,258429507836684;298,0413595190607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,33755273870028;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,4;27,4;0;0;171,97345772945098;0;0;0;0;0;0;0;0;0
2023-09-20T12:00:00;-3,33;52,8;181,08591832913402;0;309,04999999999995;0,038140937;313,04999999999995;0,04553745000000001;311,75;31,64706017772332;300,9110863549555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,74477161500535;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;181,08591832913402;0;0;0;0;0;0;0;0;0
2023-09-20T13:00:00;-5,34;47,8;182,77981258271998;0;307,75;0,027761755999999995;309,54999999999995;0,03178528;309,15;30,384281892090616;300,23838215081844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,23409713784383;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,8;17,8;0;0;182,77981258271998;0;0;0;0;0;0;0;0;0
2023-09-20T14:00:00;-4,74;47,6;177,362717289794;0;307,54999999999995;0,017224488000000003;309,34999999999997;0,02125081;308,65;20,8997442164516;298,2055902392432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,72057372813006;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,6;17,6;0;0;177,362717289794;0;0;0;0;0;0;0;0;0
2023-09-20T15:00:00;-2,03;45,8;209,01019044153702;0;307,65;0,011401849999999998;309,45;0,009005363;308,84999999999997;24,20660416797477;299,16018121913856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,1252543023362;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,8;15,8;0;0;209,01019044153702;0;0;0;0;0;0;0;0;0
2023-09-20T16:00:00;3,93;43,6;230,381111680212;0;307,75;0,00456074;309,45;0,0015472939999999998;308,95;26,30453984600702;299,82961433487174;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,53309440848493;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,6;13,6;0;0;230,381111680212;0;0;0;0;0;0;0;0;0
2023-09-20T17:00:00;88,42;43,9;256,173288609117;0;309,54999999999995;0,010693956;312,75;0;311,65;18,565975224572988;297,94379015235154;0;5,072783505154638;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,02304109904406;30;0;0;0;0;0;0;0;13,9;28,659793814432987;5,072783505154638;0;0;0;0;0;0;0;0;256,173288609117;0;0;0;0;0;0;0;0;0
2023-09-20T18:00:00;138,65;47,3;281,409202781185;0;311,15;0,02062126;315,15;0,0017375580000000004;313,84999999999997;15,48045920957585;297,2275250067099;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,51013879493416;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;281,409202781185;0;0;0;0;0;0;0;0;0
2023-09-20T19:00:00;195,86;49,1;274,901955384308;0;311,25;0,026950336;315,54999999999995;0,00148294;314,34999999999997;19,264325819089397;298,3795184797496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,91544041263363;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;274,901955384308;0;0;0;0;0;0;0;0;0
2023-09-20T20:00:00;122,4;48,6;261,55975050643497;0;310,25;0,033651546;314,25;0,013063861999999997;313,45;14,593485457251216;297,31135920215223;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,32390150017132;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,6;3,6;0;0;261,55975050643497;0;0;0;0;0;0;0;0;0
2023-09-20T21:00:00;95,3;49,3;236,572116689072;0;308,75;0,035993472000000006;312,34999999999997;0,02698950800000001;311,34999999999997;9,49697656868871;295,4978802085674;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,73552174160025;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;236,572116689072;0;0;0;0;0;0;0;0;0
2023-09-20T22:00:00;86,16;48,9;219,789031540819;0;308,34999999999997;0,03976517600000001;311,84999999999997;0,028229022000000003;310,84999999999997;12,498076131159785;296,6525312243832;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,2292481894261;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;219,789031540819;0;0;0;0;0;0;0;0;0
2023-09-20T23:00:00;76,18;44,4;210,159403815251;0;307,65;0,035853572000000014;310,34999999999997;0,02816187;309,65;8,110345016758462;296,2295765389801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,72012526460716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0;210,159403815251;0;0;0;0;0;0;0;0;0
2023-09-21T00:00:00;76,13;41,9;196,355279744464;0;307,34999999999997;0,034784736;309,95;0,031082982000000002;309,25;5,866106529092903;298,88902795630264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,12920588365965;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0;196,355279744464;0;0;0;0;0;0;0;0;0
2023-09-21T01:00:00;72,87;42,3;199,08580367693298;0;307,15;0,03739527;309,34999999999997;0,03382782;308,75;6,828114806207874;300,3504523192605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,62039296307128;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;199,08580367693298;0;0;0;0;0;0;0;0;0
2023-09-21T02:00:00;56,83;45;200,70881705270799;0;308,04999999999995;0,048921631000000014;311,84999999999997;0,041625846;310,54999999999995;5,585334309806319;301,1568669833431;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,02978355535392;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0;200,70881705270799;0;0;0;0;0;0;0;0;0
2023-09-21T03:00:00;39,43;50;206,405076174446;0;307,95;0,052539445;311,65;0,046953237999999994;310,45;5,25683484011531;301,42783927487335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,52128057699838;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20;20;0;0;206,405076174446;0;0;0;0;0;0;0;0;0
2023-09-21T04:00:00;56,83;54,2;246,3172306256;0;307,75;0,05594601000000001;311,75;0,05179377799999999;310,45;5,129418708229816;301,62450709263527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,00992844894068;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,2;24,2;0;0;246,3172306256;0;0;0;0;0;0;0;0;0
2023-09-21T05:00:00;73,6;65,5;267,676215993317;0;307,65;0,059589006000000014;311,75;0,05404057200000001;310,54999999999995;5,0829316017626995;301,74222764276305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,41678008767472;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0;267,676215993317;0;0;0;0;0;0;0;0;0
2023-09-21T06:00:00;99,57;75,7;251,88073782308302;0;307,54999999999995;0,06115029000000002;311,75;0,055014275999999994;310,54999999999995;4,498979076392385;300,08618267752007;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,90573840966596;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;251,88073782308302;0;0;0;0;0;0;0;0;0
2023-09-21T07:00:00;117,68;79,8;282,56352002542803;0;307,15;0,05835508800000001;310,75;0,05303469100000001;309,84999999999997;0,8898613998497462;295,97710062985277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,31290046740394;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,8;34,8;0;0;282,56352002542803;0;0;0;0;0;0;0;0;0
2023-09-21T08:00:00;115,82;76,6;294,127931472654;0;305,25;0,039342678;304,04999999999995;0,041944818;304,54999999999995;1,8602028826100363;294,09271694356073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,8021691773572;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0;294,127931472654;0;0;0;0;0;0;0;0;0
2023-09-21T09:00:00;102,9;61,1;294,94290470425597;0;304,45;0,03274499399999999;302,54999999999995;0,0328765;303,15;4,434224955337476;293,7956325839628;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,2096415920184;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,1;16,1;0;0;294,94290470425597;0;0;0;0;0;0;0;0;0
2023-09-21T10:00:00;92,06;53,8;240,668362433245;0;304,15;0,0289593;302,15;0,025786368;302,75;9,572945078527384;295,9228682363209;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,62027325943815;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0;240,668362433245;0;0;0;0;0;0;0;0;0
2023-09-21T11:00:00;77;50,7;207,23756493137;0;303,75;0,018408042000000006;301,75;0,0031225680000000005;302,45;14,831248673640319;298,2747288008193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,11301123211221;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,7;20,7;0;0;207,23756493137;0;0;0;0;0;0;0;0;0
2023-09-21T12:00:00;73,3;47,4;204,384219214585;0;303,65;0,014864374999999999;301,65;0;302,25;15,691219721584172;298,7492602183728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,52395256256796;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,4;17,4;0;0;204,384219214585;0;0;0;0;0;0;0;0;0
2023-09-21T13:00:00;76,02;45,4;164,277880093076;0;303,45;0,011960051000000001;301,45;0;302,15;34,01907649926306;301,3479322968638;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,0170001673117;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0;164,277880093076;0;0;0;0;0;0;0;0;0
2023-09-21T14:00:00;84,92;46;166,238167065902;0;303,95;0,006177983999999999;302,34999999999997;0;302,84999999999997;45,629638777136584;304,39765161513475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,50719846729498;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;166,238167065902;0;0;0;0;0;0;0;0;0
2023-09-21T15:00:00;93,8;44,5;172,097099274867;0;304,25;0,006513743999999999;302,84999999999997;0;303,25;29,561427802975107;301,4094518874894;0;5,2917525773195875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,99454774744825;30;0;0;0;0;0;0;0;14,5;29,896907216494846;5,2917525773195875;0;0;0;0;0;0;0;0;172,097099274867;0;0;0;0;0;0;0;0;0
2023-09-21T16:00:00;105,82;43,6;192,351457436538;0;303,75;0,00302184;302,15;0;302,75;11,413425960341032;297,13009053650273;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,4790482926735;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;192,351457436538;0;0;0;0;0;0;0;0;0
2023-09-21T17:00:00;124,04;43,3;206,54325647810202;0;302,75;0,0010912200000000002;300,95;0;301,54999999999995;14,367252735997251;298,4971269944841;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,67122670363372;0;28,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,54325647810202;0;0;0;0;0;0;0;0;0
2023-09-21T18:00:00;195,89;45,9;203,60939451746702;0;305,15;0,001116402;304,54999999999995;0;304,84999999999997;11,054953675996883;297,1380009220036;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,15585958096335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,9;0,9;0;0;203,60939451746702;0;0;0;0;0;0;0;0;0
2023-09-21T19:00:00;274,42;45,4;191,37153153682098;0;305,45;0,002455245;304,84999999999997;0;305,15;10,366299906434982;296,33014517887085;0;37,37980620326534;10,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,13764399500525;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;191,37153153682098;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-21T20:00:00;154,8;48,2;188,299048838384;0;305,25;0,009606932999999998;304,04999999999995;0;304,54999999999995;10,250104029459298;295,9424216328196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,54048286218472;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0;188,299048838384;0;0;0;0;0;0;0;0;0
2023-09-21T21:00:00;114,8;49,8;207,338424271411;0;305,34999999999997;0,018654266;304,45;0;304,65;8,39829657828816;295,3153939594064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,94648144547746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0;207,338424271411;0;0;0;0;0;0;0;0;0
2023-09-21T22:00:00;100,1;47,9;193,676009096349;0;306,04999999999995;0,023280758999999998;306,04999999999995;0,004150833;306,04999999999995;7,0077282375965115;295,1551074653614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,35563942891186;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;193,676009096349;0;0;0;0;0;0;0;0;0
2023-09-21T23:00:00;94,75;45,3;176,890154841667;0;306,34999999999997;0,0362341;307,15;0,031241069000000007;306,84999999999997;1,7658764054960552;293,40419503704265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,84690386496897;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0;176,890154841667;0;0;0;0;0;0;0;0;0
2023-09-22T00:00:00;88,31;44;173,61604726815898;0;306,25;0,05540040000000001;306,34999999999997;0,060551518;306,54999999999995;1,843034588145575;295,10019834600655;0;5,1092783505154635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,25637180616141;0;30;0;0;0;0;0;0;14;28,865979381443303;5,109278350515464;0;0;0;0;0;0;0;0;173,61604726815898;0;0;0;0;0;0;0;0;0
2023-09-22T01:00:00;87,16;45,6;192,51477322389297;0;307,84999999999997;0,053802741999999994;306,54999999999995;0,06450369300000001;307,25;1,0504162403300894;296,72939616360765;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,74794616898079;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;192,51477322389297;0;0;0;0;0;0;0;0;0
2023-09-22T02:00:00;88,05;46,8;164,652767037809;1,5370421280000002;321,34999999999997;1,171220416;318,54999999999995;1,3835788229999997;318,45;0,7355165315417737;297,9646399385418;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,15772400594284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;164,652767037809;0;0;0;0;0;0;0;0;0
2023-09-22T03:00:00;88,76;47,9;156,428623577257;0;324,65;0,12194243600000002;321,45;0,17323817;322,15;1,5173030316409077;297,46357121912877;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,64960823354224;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;156,428623577257;0;0;0;0;0;0;0;0;0
2023-09-22T04:00:00;90,99;56,8;154,270969826248;0;325,15;0,142997386;322,95;0,18927910400000003;323,34999999999997;1,9926996576227993;297,9205506730761;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,05969590429783;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;154,270969826248;0;0;0;0;0;0;0;0;0
2023-09-22T05:00:00;91,66;66,7;138,626975658729;0;328,34999999999997;0,15749102600000003;323,25;0,209747873;324,45;1,9438446935050662;298,49404076144737;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,55188993470739;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;138,626975658729;0;0;0;0;0;0;0;0;0
2023-09-22T06:00:00;112,62;72,3;153,419277167906;0;331,95;0,17904541899999998;326,04999999999995;0,23592736000000003;327,15;2,4397226898471085;297,65005835165084;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,96228737729287;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,3;27,3;0;0;153,419277167906;0;0;0;0;0;0;0;0;0
2023-09-22T07:00:00;138,03;80,8;163,505499974762;0;333,75;0,17604456400000001;325,75;0,22631063400000004;327,34999999999997;2,853925310262561;296,67212204229264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,45479114855515;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,8;35,8;0;0;163,505499974762;0;0;0;0;0;0;0;0;0
2023-09-22T08:00:00;135,76;75,4;144,718006122317;1,56040263;333,65;1,1722304940000001;329,04999999999995;1,5661525199999997;331,15;3,9190130470347215;295,4252964757178;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,94444566944028;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;144,718006122317;0;0;0;0;0;0;0;0;0
2023-09-22T09:00:00;118,31;61,7;118,61175379413801;2,830882096;333,75;1,958237659;329,04999999999995;2,5318402499999997;331,25;3,5621579443542974;293,04340909005936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,35230385645228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,7;16,7;0;0;118,61175379413801;0;0;0;0;0;0;0;0;0
2023-09-22T10:00:00;99,64;57,4;107,34861781374;2,3450989320000004;326,34999999999997;1,888066617;328,04999999999995;2,2647683520000004;328,34999999999997;9,231321171841486;294,916736602357;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,84226862606664;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0;107,34861781374;0;0;0;0;0;0;0;0;0
2023-09-22T11:00:00;90,93;50,7;115,449156221952;2,391223962;327,04999999999995;1,9362551719999999;328,95;2,3017705029999997;329,04999999999995;19,513456511508856;298,17187975368734;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,32938439920403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0;115,449156221952;0;0;0;0;0;0;0;0;0
2023-09-22T12:00:00;85,65;45,5;129,850763302918;2,4372118900000004;327,75;1,9377576980000002;328,95;2,2982548159999996;329,04999999999995;39,67839308347044;302,73372851994645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,73470409234305;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;129,850763302918;0;0;0;0;0;0;0;0;0
2023-09-22T13:00:00;77,78;44,1;140,564039590142;2,5736004;329,65;1,9531159200000001;329,15;2,319139088;329,25;33,36073907799844;302,2197739973382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,14318325351276;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0;140,564039590142;0;0;0;0;0;0;0;0;0
2023-09-22T14:00:00;74,2;42,3;167,017281837039;2,3371582080000004;328,34999999999997;1,9173574800000004;329,15;2,217394015;329,04999999999995;24,934028948807267;300,51063399359356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,55482156676635;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;167,017281837039;0;0;0;0;0;0;0;0;0
2023-09-22T15:00:00;79,01;40,6;220,109966169066;1,9889233250000005;329,65;1,9155457749999998;331,45;2,1112882589999997;331,25;16,484696189834366;297,7551383007854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,969618716188624;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,6;10,6;0;0;220,109966169066;0;0;0;0;0;0;0;0;0
2023-09-22T16:00:00;88,24;40,2;268,912265118838;2,041654433;330,84999999999997;1,9025280800000002;331,34999999999997;2,0951144199999994;331,15;9,853764513688755;295,221032339175;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,466521754317;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;268,912265118838;0;0;0;0;0;0;0;0;0
2023-09-22T17:00:00;107;41,7;278,43395626600596;2,247543864;335,54999999999995;1,862330613;330,84999999999997;2,04708675;330,65;18,719002129260573;296,73034205205954;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,96057510214158;30;0;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0;278,43395626600596;0;0;0;0;0;0;0;0;0
2023-09-22T18:00:00;136,45;42,9;293,473695107484;2,321366296;335,34999999999997;1,8904155379999998;330,54999999999995;2,068000401;330,45;9,017186142955111;294,2877820972862;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,58335799199979;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,473695107484;0;0;0;0;0;0;0;0;0
2023-09-22T19:00:00;159,9;45,7;280,72770819626;2,402849652;341,45;2,1567837389999998;334,25;2,721393558;337,34999999999997;15,896768545011975;296,21462132915326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,07749965620059;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;280,72770819626;0;0;0;0;0;0;0;0;0
2023-09-22T20:00:00;133,45;47,8;268,260992289349;2,1898812809999995;332,45;1,9942045499999996;332,15;2,329828847;333,25;8,21303834997163;295,33174694085585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,56879190623496;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;268,260992289349;0;0;0;0;0;0;0;0;0
2023-09-22T21:00:00;114,59;48,4;277,564348564801;1,943655882;333,04999999999995;1,761380172;330,04999999999995;1,9259865119999997;329,95;8,129632602219367;295,98935820671136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,97828765862329;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;277,564348564801;0;0;0;0;0;0;0;0;0
2023-09-22T22:00:00;105,93;47,3;260,065821919862;2,074805137;332,25;1,8186818129999998;330,04999999999995;1,999607488;329,95;3,0782680301137817;293,8713514674697;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,46988982985742;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;260,065821919862;0;0;0;0;0;0;0;0;0
2023-09-22T23:00:00;103,06;44,4;254,94438013059002;2,31833886;332,04999999999995;1,860219522;329,75;2,118424558;329,84999999999997;2,083489892516321;294,31106023564524;0;5,255257731958762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,95864284087443;30;0;0;0;0;0;0;0;14,4;29,690721649484534;5,255257731958762;0;0;0;0;0;0;0;0;254,94438013059002;0;0;0;0;0;0;0;0;0
2023-09-23T00:00:00;109,04;41,9;204,288538208002;1,516019355;327,65;1,625782097;327,84999999999997;1,91692379;329,65;1,8903543477034148;295,6532388433704;0;4,3428865979381435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,36559960816929;0;30;0;0;0;0;0;0;11,9;24,536082474226802;4,3428865979381435;0;0;0;0;0;0;0;0;204,288538208002;0;0;0;0;0;0;0;0;0
2023-09-23T01:00:00;101,43;43,6;188,812144784394;1,345591776;327,54999999999995;1,4832198;329,15;1,7110707329999997;330,45;1,8788720589190633;295,4367088050566;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,85466304820847;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;188,812144784394;0;0;0;0;0;0;0;0;0
2023-09-23T02:00:00;97,05;45,1;176,739642833038;1,5283431460000003;332,25;1,4024359440000003;328,25;1,798435485;331,65;2,011059926649892;295,6409365492888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,26193021348259;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;176,739642833038;0;0;0;0;0;0;0;0;0
2023-09-23T03:00:00;91,72;47,8;165,02360174889398;1,2705452189999997;327,04999999999995;1,3980598720000001;328,34999999999997;1,5834441600000004;329,15;2,050234474916987;295,6905874155089;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,75130402046125;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;165,02360174889398;0;0;0;0;0;0;0;0;0
2023-09-23T04:00:00;89,43;54,2;178,866702064194;1,366610352;330,75;1,42076844;329,15;1,6910832199999997;331,15;1,952328701141622;295,4511567157266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,15888152163815;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;178,866702064194;0;0;0;0;0;0;0;0;0
2023-09-23T05:00:00;91,78;67,6;194,539115129443;1,2595952460000002;328,84999999999997;1,3085700390000001;327,45;1,47237755;328,15;1,8369797653073832;295,1442175379628;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,648565633486;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;194,539115129443;0;0;0;0;0;0;0;0;0
2023-09-23T06:00:00;98,88;72,3;182,77544220334698;1,303651155;327,65;1,4054158140000002;327,25;1,6853753000000005;328,15;1,697610700194702;295,00918617166417;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,05645340850158;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,3;27,3;0;0;182,77544220334698;0;0;0;0;0;0;0;0;0
2023-09-23T07:00:00;107,2;79;178,088451938859;1,362708541;328,04999999999995;1,470859635;328,84999999999997;1,6652017200000002;329,54999999999995;1,7742621084071055;295,1189277653219;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,46750039473967;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34;34;0;0;178,088451938859;0;0;0;0;0;0;0;0;0
2023-09-23T08:00:00;109,99;75,6;164,544395909983;1,30702974;327,65;1,053350469;324,25;1,27051584;326,15;1,7127136201932485;295,113337334639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,88170627627915;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,6;30,6;0;0;164,544395909983;0;0;0;0;0;0;0;0;0
2023-09-23T09:00:00;104,68;67,2;112,158729399021;1,6604982819999998;334,04999999999995;1,047734883;326,45;1,398275318;329,34999999999997;1,6158201104851229;294,9265463654058;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,37801810565152;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0;112,158729399021;0;0;0;0;0;0;0;0;0
2023-09-23T10:00:00;90,75;56,6;74,9435456097213;1,19161224;324,65;1,2657032799999999;327,54999999999995;1,5076659260000003;329,34999999999997;1,698763764408718;294,9863147029061;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7925329354199;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;74,9435456097213;0;0;0;0;0;0;0;0;0
2023-09-23T11:00:00;84,9;48,1;81,51803143960349;1,2519469129999998;327,45;1,33964043;328,54999999999995;1,5027988049999998;329,65;1,5879619274683074;294,81652857635936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,289153682126354;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,1;18,1;0;0;81,51803143960349;0;0;0;0;0;0;0;0;0
2023-09-23T12:00:00;79,89;44,2;80,17043908031219;1,27773468;327,54999999999995;1,3522622080000002;328,34999999999997;1,536532892;329,34999999999997;1,6321798322783456;294,8868463523608;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,78292476675814;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0;80,17043908031219;0;0;0;0;0;0;0;0;0
2023-09-23T13:00:00;70,55;41;71,9231499565126;1,28047672;327,15;1,34516648;327,15;1,566482684;328,45;1,4699595691354075;294,5921059397786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,194899105860415;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11;11;0;0;71,9231499565126;0;0;0;0;0;0;0;0;0
2023-09-23T14:00:00;53,09;40,2;72,19459365707941;1,2553814580000002;327,84999999999997;1,336750096;328,75;1,4588841950000002;329,65;1,4893058801085723;293,3757299423286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,68897961594983;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;72,19459365707941;0;0;0;0;0;0;0;0;0
2023-09-23T15:00:00;71;39,8;78,3672804547144;1,4025954299999999;327,65;1,437310216;326,54999999999995;1,638231798;327,45;1,3673607204672658;291,787482402905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,10126334956719;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;78,3672804547144;0;0;0;0;0;0;0;0;0
2023-09-23T16:00:00;78,98;38,1;85,3014167635216;1,28528928;326,15;1,4033173140000001;327,34999999999997;1,5851901120000003;327,95;2,6593696389719947;291,34043097202925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,516705854811182;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0;85,3014167635216;0;0;0;0;0;0;0;0;0
2023-09-23T17:00:00;102,02;35,3;104,66701664290699;1,5918969179999998;332,95;1,4419702849999998;327,45;1,7967273060000002;329,75;2,6940457075014956;291,5352602730151;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,014254184225706;30;0;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;0;0;0;0;104,66701664290699;0;0;0;0;0;0;0;0;0
2023-09-23T18:00:00;129,67;37,7;138,794122224514;1,7593823999999998;331,54999999999995;1,6015094470000004;327,84999999999997;1,797358255;328,65;2,6099601927345173;291,34048998135376;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,57395275880728;22,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;138,794122224514;0;0;0;0;0;0;0;0;0
2023-09-23T19:00:00;156,19;41,6;133,73517639183498;1,8232901190000002;334,25;1,5724899899999998;327,65;1,7480505000000002;328,15;1,9608568563837787;291,7175670420117;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,5664953635314;0;26,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;133,73517639183498;0;0;0;0;0;0;0;0;0
2023-09-23T20:00:00;145;42,6;140,023878753665;1,736311491;331,84999999999997;1,571531675;327,45;1,7547740939999998;328,04999999999995;0,28974309395398984;293,405831212874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,78183871399506;27,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;140,023878753665;0;0;0;0;0;0;0;0;0
2023-09-23T21:00:00;117,91;44,3;213,410436759534;1,7760780660000002;329,34999999999997;1,6301064060000001;327,34999999999997;1,8180214850000005;327,84999999999997;0,6144341893896895;295,3695709408723;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,932455266965775;0;29,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;213,410436759534;0;0;0;0;0;0;0;0;0
2023-09-23T22:00:00;106,92;40,6;210,007246370324;1,811222345;329,65;1,635847902;327,34999999999997;1,8171387159999999;327,75;0,5843453312351179;295,3010274503008;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,42826202143908;30;0;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;210,007246370324;0;0;0;0;0;0;0;0;0
2023-09-23T23:00:00;100,4;37,6;201,736643026966;1,69715488;327,15;1,5940541760000002;326,34999999999997;1,781271154;326,95;0,3892032148907321;292,86167082294264;0;2,773608247422681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,92121919523694;30;0;0;0;0;0;0;0;7,6;15,670103092783508;2,773608247422681;0;0;0;0;0;0;0;0;201,736643026966;0;0;0;0;0;0;0;0;0
2023-09-24T00:00:00;98,71;36,6;163,376556538057;1,676550408;326,54999999999995;1,63579474;327,15;1,8177039120000003;327,54999999999995;0,28510493564515194;292,30807926181;0;2,4086597938144334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,41132707331742;30;0;0;0;0;0;0;0;6,6;13,608247422680416;2,4086597938144334;0;0;0;0;0;0;0;0;163,376556538057;0;0;0;0;0;0;0;0;0
2023-09-24T01:00:00;87,24;36,2;155,486571677374;1,624216616;326,54999999999995;1,6300742289999999;327,45;1,8068560660000004;327,84999999999997;0,07288623661844407;292,4701878959774;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,81963857218904;0;30;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;0;0;0;0;155,486571677374;0;0;0;0;0;0;0;0;0
2023-09-24T02:00:00;77,73;36,8;153,634772062475;1,601650746;326,45;1,628960625;327,65;1,8094582060000002;328,04999999999995;0,11293353097555571;292,64955560023066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,31005660833182;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;153,634772062475;0;0;0;0;0;0;0;0;0
2023-09-24T03:00:00;77,87;38,4;150,73423445479202;1,6363655320000001;326,54999999999995;1,6500547470000004;327,84999999999997;1,8249255500000001;328,15;0,06942044674205018;292,41534467099586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,797625602671;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,4;8,4;0;0;150,73423445479202;0;0;0;0;0;0;0;0;0
2023-09-24T04:00:00;82,91;42,6;159,539183905832;1,630291074;326,54999999999995;1,6485983880000004;327,84999999999997;1,82296695;328,15;0,042815020298395894;292,2933276462901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,28234584011074;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;159,539183905832;0;0;0;0;0;0;0;0;0
2023-09-24T05:00:00;90,73;47,4;129,213247389832;1,726093195;326,65;1,7223648599999999;328,65;1,9043761590000003;328,84999999999997;0,055231204229115934;292,30544114590293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6852702371057;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0;129,213247389832;0;0;0;0;0;0;0;0;0
2023-09-24T06:00:00;94,61;48,3;115,452036670936;1,7232812050000001;326,65;1,718888345;328,65;1,888740935;328,65;0,2544673299438324;292,2308376378612;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,170301710082;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,3;3,3;0;0;115,452036670936;0;0;0;0;0;0;0;0;0
2023-09-24T07:00:00;94,06;50;130,782396589016;1,9319126760000003;328,75;1,7721958410000003;328,25;2,0699604000000003;329,15;0,26915216144279996;292,17583102164565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,57353731148993;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;130,782396589016;0;0;0;0;0;0;0;0;0
2023-09-24T08:00:00;91,22;49,3;81,3687994134549;1,8623935679999999;326,75;1,7679722599999999;328,45;1,95374547;328,54999999999995;0,48531298941062445;292,12599546427396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,97993258933774;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0;81,3687994134549;0;0;0;0;0;0;0;0;0
2023-09-24T09:00:00;59,36;49,9;70,3891903641924;1,825504736;326,84999999999997;1,741259754;328,25;1,9304689079999997;328,54999999999995;0,1807058251318869;292,9736061801446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,38948722765775;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;70,3891903641924;0;0;0;0;0;0;0;0;0
2023-09-24T10:00:00;1,06;48,8;79,3122665879432;2,0019634039999996;327,45;1,783338876;327,95;1,987275303;328,25;0,452516237511546;294,37177687230235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,88114827893499;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0;79,3122665879432;0;0;0;0;0;0;0;0;0
2023-09-24T11:00:00;0,85;45;101,634763948806;2,093115249;332,45;1,741284936;328,54999999999995;1,9268510940000003;328,84999999999997;0,5579706143186038;294,9671978187062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,3699601641071;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0;101,634763948806;0;0;0;0;0;0;0;0;0
2023-09-24T12:00:00;-0,03;47,5;129,49907866924602;2,3434495109999998;334,84999999999997;1,7909662240000004;328,75;1,9802914950000001;328,84999999999997;0,49848447549058034;292,1677604230286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,8559231680907;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0;129,49907866924602;0;0;0;0;0;0;0;0;0
2023-09-24T13:00:00;-2,62;45,6;138,374391066859;2,619189613;335,25;1,8334552530000003;328,84999999999997;2,09351956;328,95;0,2806718603426466;292,2650112435006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,3390375757739;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0;138,374391066859;0;0;0;0;0;0;0;0;0
2023-09-24T14:00:00;-2,66;46,2;166,08145308307402;2,6961108299999994;334,54999999999995;1,8159579599999995;327,95;2,1085644059999997;328,25;0,3153162076756849;292,33017168359214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,74035630359526;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0;166,08145308307402;0;0;0;0;0;0;0;0;0
2023-09-24T15:00:00;-0,08;40,4;170,669582637315;2,643953312;334,75;1,803299808;327,95;2,0781193680000003;328,25;0,45938630330370606;294,58076018955666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,2237822679649;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0;170,669582637315;0;0;0;0;0;0;0;0;0
2023-09-24T16:00:00;5,22;41,2;205,341373752745;2,6431223060000004;335,34999999999997;1,8293324000000002;328,15;2,0658193600000003;328,34999999999997;0,6536370176730196;295,5085923142457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,62541252131706;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0;205,341373752745;0;0;0;0;0;0;0;0;0
2023-09-24T17:00:00;98,03;46;250,48376809092997;2,595262516;334,95;1,81864404;327,65;2,034554508;327,95;0,2603493853722943;293,6602227431947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,10914998006493;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;250,48376809092997;0;0;0;0;0;0;0;0;0
2023-09-24T18:00:00;133,9;44,3;272,340138488699;2,5381917100000004;332,84999999999997;1,8762982290000003;328,25;2,100825138;328,45;0,15768885352464315;292,9171964849965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,24793380190903;0;29,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,340138488699;0;0;0;0;0;0;0;0;0
2023-09-24T19:00:00;157,09;44,8;283,48573499223;2,8899003100000002;335,34999999999997;1,89817719;328,65;2,2272443739999996;328,95;0,5800772755112205;295,143647608301;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,86348795589726;0;29,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,48573499223;0;0;0;0;0;0;0;0;0
2023-09-24T20:00:00;134,98;45,7;283,504579917392;2,8520895370000003;333,84999999999997;1,959408622;329,34999999999997;2,31193144;329,54999999999995;0,1633204940500134;292,9506334757536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,35060160710168;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;283,504579917392;0;0;0;0;0;0;0;0;0
2023-09-24T21:00:00;105;44,1;278,924881754744;2,026459894;331,45;1,8633280999999995;331,15;2,1055523589999994;332,04999999999995;0,052522751048253574;292,45940377619803;0;5,145773195876289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,7559191785199;0;30;0;0;0;0;0;0;14,1;29,072164948453615;5,14577319587629;0;0;0;0;0;0;0;0;278,924881754744;0;0;0;0;0;0;0;0;0
2023-09-24T22:00:00;93,53;45,5;266,54966551509;1,8759218979999999;331,04999999999995;1,8314504860000003;331,34999999999997;2,0583948669999996;332,25;0,09819943778187583;292,7558690873565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,24334358660207;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;266,54966551509;0;0;0;0;0;0;0;0;0
2023-09-24T23:00:00;72,85;38,5;256,10478925611903;1,7093541600000002;329,15;1,8140553199999996;331,65;2,03395014;332,54999999999995;0,17570194758232627;294,4804185583228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,7279192522434;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,5;8,5;0;0;256,10478925611903;0;0;0;0;0;0;0;0;0
2023-09-25T00:00:00;34,63;37,7;238,942102383692;1,65528281;328,95;1,7957424100000001;331,65;2,013004312;332,54999999999995;0,9289082900186058;296,5542500677323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,13069909189713;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;238,942102383692;0;0;0;0;0;0;0;0;0
2023-09-25T01:00:00;10;39,3;242,88288044324997;1,70507322;329,75;1,8206641959999998;330,84999999999997;2,112467616;332,34999999999997;1,125217854676127;296,3542546360199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,61558602198795;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,3;9,3;0;0;242,88288044324997;0;0;0;0;0;0;0;0;0
2023-09-25T02:00:00;1,09;38,3;242,498148653677;1,674221073;327,45;1,8571445199999999;331,65;2,1183727949999995;333,04999999999995;1,2655776322731729;296,6322932923869;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,01867709496472;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;242,498148653677;0;0;0;0;0;0;0;0;0
2023-09-25T03:00:00;0,08;37,7;253,739050184273;1,8215623539999999;328,95;1,8636023039999996;331,54999999999995;2,0909160209999995;332,45;1,787050629664317;297,73683312061263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,42492785883415;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;253,739050184273;0;0;0;0;0;0;0;0;0
2023-09-25T04:00:00;0,49;41,7;252,254899465644;1,8532692899999998;329,04999999999995;1,8927854439999996;331,95;2,1212813159999997;332,75;1,7081122672370337;297,1943468890189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,91328536604829;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0;252,254899465644;0;0;0;0;0;0;0;0;0
2023-09-25T05:00:00;50,15;47,6;241,710966565816;1,757539917;328,84999999999997;1,8420633;331,65;2,0659200879999995;332,54999999999995;1,9604318276551718;297,9495827013204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,31984666909064;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,6;17,6;0;0;241,710966565816;0;0;0;0;0;0;0;0;0
