timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-09-25T06:00:00;109,36;48,9;250,79362300327202;1,6569923880000004;328,75;1,798435485;331,65;2,01465793;332,54999999999995;2,2455850868358613;298,5053295382149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,80851468442373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;250,79362300327202;0;0;0;0;0;0;0;0;0
2023-09-25T07:00:00;139,15;47,6;262,65132108685305;1,8760590000000001;329,15;1,9123434639999997;332,25;2,1513066539999994;333,04999999999995;1,5779849751091513;296,7270915310539;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,2943338329553;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,6;2,6;0;0;262,65132108685305;0;0;0;0;0;0;0;0;0
2023-09-25T08:00:00;143;49,4;231,643786047817;1,7965020670000003;329,84999999999997;1,8919236599999998;332,75;2,1252978449999995;333,65;2,8218161444241865;293,99965183531293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,69835703115095;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0;231,643786047817;0;0;0;0;0;0;0;0;0
2023-09-25T09:00:00;118,32;50,2;164,30836400920802;2,1003536749999996;330,45;1,9797654709999999;333,25;2,305357539;334,04999999999995;9,06894863943272;295,0860131776686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,10553982702679;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;164,30836400920802;0;0;0;0;0;0;0;0;0
2023-09-25T10:00:00;93,81;51,9;139,06583991787198;2,932666341;334,84999999999997;2,189977812;333,34999999999997;2,612051915;334,04999999999995;20,328706541749877;300,2334403199564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,59482927304407;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;139,06583991787198;0;0;0;0;0;0;0;0;0
2023-09-25T11:00:00;89,01;50,9;144,80479126576802;3,1450639199999997;338,75;2,0941239279999997;332,04999999999995;2,91698495;335,65;20,539283849201226;298,56586687186785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,00232242169572;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,9;5,9;0;0;144,80479126576802;0;0;0;0;0;0;0;0;0
2023-09-25T12:00:00;76,07;49,6;153,240003968172;2,2887416160000003;326,75;1,7545166779999999;325,75;2,3437894679999998;327,75;13,941125191855114;296,2398738131957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,49192218945356;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,6;19,6;0;0;153,240003968172;0;0;0;0;0;0;0;0;0
2023-09-25T13:00:00;76,11;46,7;158,241244465176;1,938504764;321,54999999999995;1,5026379200000002;321,15;1,9909182989999996;322,45;7,568464099241056;293,8002728363598;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,9786729972346;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,7;16,7;0;0;158,241244465176;0;0;0;0;0;0;0;0;0
2023-09-25T14:00:00;84,09;43,3;169,30193101416998;2,1531099649999996;324,84999999999997;1,543659398;322,04999999999995;2,1077334;324,15;7,438948023996698;293,52898537749303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,38362776151385;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;169,30193101416998;0;0;0;0;0;0;0;0;0
2023-09-25T15:00:00;92,06;41,9;200,956072546352;2,869270656;336,75;2,461301271;336,04999999999995;3,173698652;338,84999999999997;7,765365225371069;294,44310450663846;0;4,3428865979381435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,8706893987377;30;0;0;0;0;0;0;0;11,9;24,536082474226802;4,3428865979381435;0;0;0;0;0;0;0;0;200,956072546352;0;0;0;0;0;0;0;0;0
2023-09-25T16:00:00;97,46;42;226,543893695426;2,206970066;333,25;1,9257262979999996;331,45;2,178276576;332,34999999999997;5,715592215800336;294,54638520829053;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,35490232979782;30;0;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0;226,543893695426;0;0;0;0;0;0;0;0;0
2023-09-25T17:00:00;125,92;45,6;283,515794798864;3,047345169;337,45;2,145765215;332,65;2,541121216;333,54999999999995;5,84818407559063;294,85888240087115;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,7573194711438;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;283,515794798864;0;0;0;0;0;0;0;0;0
2023-09-25T18:00:00;200,09;47,5;305,822334965075;2,097359815;337,04999999999995;1,8539897749999998;332,65;1,9760063579999996;332,45;6,687455682722621;294,9780201581534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,2418437391967;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;305,822334965075;0;0;0;0;0;0;0;0;0
2023-09-25T19:00:00;379,59;49,4;308,875252094301;3,1074629970000003;338,04999999999995;2,1751288259999995;333,45;2,58517013;334,15;3,331375415218515;293,407109030171;0;37,37980620326534;6,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,2235195548228;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;308,875252094301;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-25T20:00:00;249,39;49,4;293,65548834224904;3,1432676040000005;338,04999999999995;2,191102608;333,34999999999997;2,6121750269999997;334,25;3,4721111038326153;293,7507642775753;0;37,37980620326534;6,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,2051972028673;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;293,65548834224904;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-25T21:00:00;136,34;47,5;306,527791823628;3,1655368860000004;337,84999999999997;2,2127423399999997;333,54999999999995;2,6485028600000002;334,34999999999997;3,5045074351040735;293,85421133613323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,607929314726;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;306,527791823628;0;0;0;0;0;0;0;0;0
2023-09-25T22:00:00;122,91;46,7;329,499893530454;2,3796780149999996;336,04999999999995;1,94283327;332,04999999999995;2,1816733479999995;332,54999999999995;3,689908428998424;293,8688048845147;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,0927685217945;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;329,499893530454;0;0;0;0;0;0;0;0;0
2023-09-25T23:00:00;110,17;40,2;318,578867868018;2,0949325500000002;333,34999999999997;1,8683938789999994;331,45;2,0569706849999996;331,65;3,2456960323857103;293,676706061791;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,57475924494233;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;318,578867868018;0;0;0;0;0;0;0;0;0
2023-09-26T00:00:00;114,16;37,8;270,288589987911;2,162607776;334,34999999999997;1,8743466239999997;331,54999999999995;2,069873662;331,75;2,9845582900283536;297,48045282008286;0;2,8465979381443285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,9749544005968;0;30;0;0;0;0;0;0;7,8;16,08247422680412;2,846597938144329;0;0;0;0;0;0;0;0;270,288589987911;0;0;0;0;0;0;0;0;0
2023-09-26T01:00:00;107,99;39,3;268,170206260994;2,0485067349999997;332,65;1,8646431599999995;331,45;2,0548162249999997;331,65;2,577011997685567;297,96813761727435;0;3,3940206185567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,45725690515675;30;0;0;0;0;0;0;0;9,3;19,17525773195876;3,3940206185567;0;0;0;0;0;0;0;0;268,170206260994;0;0;0;0;0;0;0;0;0
2023-09-26T02:00:00;104,93;39,4;254,87831547657302;1,7651057089999997;331,04999999999995;1,747977752;330,75;1,9190950379999996;330,95;4,1042672918062015;297,67310152632;0;3,430515463917525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,8577638110452;0;30;0;0;0;0;0;0;9,4;19,38144329896907;3,4305154639175255;0;0;0;0;0;0;0;0;254,87831547657302;0;0;0;0;0;0;0;0;0
2023-09-26T03:00:00;104,58;43;260,06808985755396;1,5901173900000003;327,75;1,7317871249999996;330,65;1,88969925;330,65;2,9985068288673182;297,68745503752933;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,26143066624306;0;30;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;0;0;0;0;260,06808985755396;0;0;0;0;0;0;0;0;0
2023-09-26T04:00:00;104,57;47,9;291,79393493623;1,51753727;326,65;1,6539537600000003;329,15;1,7810053440000002;328,75;2,615668147251657;297,79927642670384;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,74720452317644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;291,79393493623;0;0;0;0;0;0;0;0;0
2023-09-26T05:00:00;107,99;55,4;304,20617191816604;1,652896116;326,45;1,6914259750000002;328,45;1,8012684600000002;327,65;2,5947478030006006;298,814245130095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,15118243430308;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;304,20617191816604;0;0;0;0;0;0;0;0;0
2023-09-26T06:00:00;152,26;58,6;299,287250002422;1,390113552;325,75;1,5266377650000003;327,65;1,6468076680000003;327,25;2,4732454541793616;298,43724797067296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,5583199476386;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;299,287250002422;0;0;0;0;0;0;0;0;0
2023-09-26T07:00:00;288,55;63;276,104274125797;1,258772634;326,45;1,329215082;326,95;1,517526078;327,84999999999997;2,1875602868109243;297,8271376918341;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,49493253669647;0;6,7;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;276,104274125797;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-26T08:00:00;166,98;64,2;247,402619112738;1,2738314700000002;326,65;1,3358351499999999;326,95;1,4822628840000003;327,34999999999997;1,835881676479941;294,89516076567435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,90593567502174;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0;247,402619112738;0;0;0;0;0;0;0;0;0
2023-09-26T09:00:00;117,75;60,7;248,31007259088202;1,20056584;327,15;1,295541152;327,54999999999995;1,33453408;328,34999999999997;2,2065245929277775;295,600532534547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,39904508145423;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;248,31007259088202;0;0;0;0;0;0;0;0;0
2023-09-26T10:00:00;100,41;56,8;228,747783113703;1,458818442;327,34999999999997;1,521542607;328,45;1,6687272000000002;328,65;4,371259694292508;295,6048553706068;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,8893051769461;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;228,747783113703;0;0;0;0;0;0;0;0;0
2023-09-26T11:00:00;95,27;53,1;189,759234433042;1,581228144;330,75;1,578357396;329,45;1,726137963;329,45;11,075303307114966;298,03668353360916;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,3767162464284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0;189,759234433042;0;0;0;0;0;0;0;0;0
2023-09-26T12:00:00;91,08;50,2;170,986969547761;1,6000530880000001;334,34999999999997;1,416898806;328,54999999999995;1,5439364;328,75;6,647926975713281;296,8784634797951;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,7823312063827;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;170,986969547761;0;0;0;0;0;0;0;0;0
2023-09-26T13:00:00;82,95;52,5;179,59779085632698;1,5410936320000002;334,75;1,366968496;328,45;1,5960099780000003;329,75;8,582010404255838;297,18319407173533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,27005297326207;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;22,5;0;0;179,59779085632698;0;0;0;0;0;0;0;0;0
2023-09-26T14:00:00;89,87;49,2;225,999852638704;1,543971375;333,65;1,4137174800000003;329,15;1,5610755490000001;329,25;12,834791380040155;299,4941122814348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,67597859954368;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0;225,999852638704;0;0;0;0;0;0;0;0;0
2023-09-26T15:00:00;98,02;45,2;234,496861117799;1,6315697599999999;332,54999999999995;1,4940480600000001;328,04999999999995;1,71266979;329,65;3,513564569004627;296,43774298429736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,16401100168372;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;234,496861117799;0;0;0;0;0;0;0;0;0
2023-09-26T16:00:00;104,51;42,8;248,748444433464;1,6976906969999999;334,04999999999995;1,5109577730000001;328,25;1,7465325850000002;330,25;3,557132664998949;297,0193329639064;0;4,671340206185565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,64919460058354;30;0;0;0;0;0;0;0;12,8;26,391752577319586;4,671340206185566;0;0;0;0;0;0;0;0;248,748444433464;0;0;0;0;0;0;0;0;0
2023-09-26T17:00:00;135,48;42,8;283,410532295614;1,6863545999999998;334,15;1,4844117479999996;327,95;1,7377090920000002;330,34999999999997;3,700055812029108;297,12071598582014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,36837178638663;0;27,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,410532295614;0;0;0;0;0;0;0;0;0
2023-09-26T18:00:00;180,24;46,9;296,913275161234;1,6576750999999998;334,15;1,504821759;328,84999999999997;1,7364052239999999;330,75;3,7925569160973702;296,8497919543093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,853634949208;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,9;1,9;0;0;296,913275161234;0;0;0;0;0;0;0;0;0
2023-09-26T19:00:00;246,82;49,1;287,655034005218;1,8074072719999996;335,54999999999995;1,616445171;329,45;1,8665499970000001;330,84999999999997;3,577713135931213;296,7983531558285;0;37,37980620326534;7,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,83604958571306;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;287,655034005218;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-26T20:00:00;160,34;48;291,931978801015;1,7274348359999998;334,34999999999997;1,490449832;327,54999999999995;1,7040015860000002;329,25;3,560358410491161;298,7622761179682;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,23951861233346;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;291,931978801015;0;0;0;0;0;0;0;0;0
2023-09-26T21:00:00;126,27;46,7;296,326028208345;1,707957958;333,75;1,4991124399999998;327,54999999999995;1,626235373;327,45;3,502158851900604;298,48813814206505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,64614729205117;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;296,326028208345;0;0;0;0;0;0;0;0;0
2023-09-26T22:00:00;108,06;46,8;309,37699729998;1,388636208;327,04999999999995;1,469274568;327,54999999999995;1,596964096;327,45;3,53277465007998;298,26679370725475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,13488267732197;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;309,37699729998;0;0;0;0;0;0;0;0;0
2023-09-26T23:00:00;101,28;39,7;355,753024628301;1,6963294699999998;329,65;1,565535561;327,04999999999995;1,764104025;327,65;3,501965388431601;298,58926170881506;0;3,540000000000001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,54182182063319;0;30;0;0;0;0;0;0;9,7;20;3,540000000000001;0;0;0;0;0;0;0;0;355,753024628301;0;0;0;0;0;0;0;0;0
2023-09-27T00:00:00;105,51;36,2;355,058272871236;1,857972728;325,95;1,708770777;327,45;1,8913444740000005;327,34999999999997;3,9620257954802134;298,81575052354475;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,95192027003007;0;30;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;0;0;0;0;355,058272871236;0;0;0;0;0;0;0;0;0
2023-09-27T01:00:00;102;35;341,38066708922696;1,6550953440000002;326,75;1,677598259;328,45;1,825997184;328,34999999999997;3,924942502974364;298,7480571259881;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,44412507800307;30;0;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0;341,38066708922696;0;0;0;0;0;0;0;0;0
2023-09-27T02:00:00;102,55;36,9;319,778399307754;1,6538922040000001;326,84999999999997;1,6933496000000001;328,75;1,846747152;328,75;4,056256692546783;298,58857676336714;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,93348066549527;30;0;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0;319,778399307754;0;0;0;0;0;0;0;0;0
2023-09-27T03:00:00;102,05;39,4;291,47339725619895;1,52065704;326,75;1,6936363950000002;329,45;1,7864110800000002;329,15;4,019436071451048;298,15077540983606;0;3,430515463917525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,4199873174287;30;0;0;0;0;0;0;0;9,4;19,38144329896907;3,4305154639175255;0;0;0;0;0;0;0;0;291,47339725619895;0;0;0;0;0;0;0;0;0
2023-09-27T04:00:00;100,45;47,9;284,762008980375;1,413012384;326,75;1,644323044;329,54999999999995;1,7352790290000002;329,45;3,0892119501600397;299,1132119955643;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,90364531869696;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0;284,762008980375;0;0;0;0;0;0;0;0;0
2023-09-27T05:00:00;108,62;55;305,528389517872;1,434635328;326,75;1,65752121;329,65;1,7578826720000005;329,54999999999995;2,9419965725259694;298,82831124072106;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,30550758574404;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;305,528389517872;0;0;0;0;0;0;0;0;0
2023-09-27T06:00:00;141,76;62,8;303,681614944334;1,5435698620000002;326,84999999999997;1,6886881319999998;329,75;1,8422983320000001;329,75;3,19950068355403;298,56806569360515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,7105296665644;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;303,681614944334;0;0;0;0;0;0;0;0;0
2023-09-27T07:00:00;259,77;65,5;280,554819504609;1,5939898220000002;327,75;1,692252784;329,95;1,8467023839999999;329,95;3,3110187933753847;296,23339813237493;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,01344808728196;0;9,2;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;280,554819504609;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-27T08:00:00;175,5;65,9;240,910504579387;1,5063200879999998;329,54999999999995;1,6141522099999996;330,54999999999995;1,7727078749999996;330,65;6,101839306329255;293,56235355782775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,42259937405218;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;240,910504579387;0;0;0;0;0;0;0;0;0
2023-09-27T09:00:00;128,79;61,8;235,867224457551;1,9395456200000003;334,34999999999997;1,7360638679999998;330,54999999999995;1,909993144;330,75;16,093736551261866;296,65124747912137;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,91385711411478;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;235,867224457551;0;0;0;0;0;0;0;0;0
2023-09-27T10:00:00;102,33;61,4;202,368928543468;2,775269048;335,25;1,9820248559999998;330,95;2,370038905;332,04999999999995;17,029796858811267;296,7334032039475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,40226572840336;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;202,368928543468;0;0;0;0;0;0;0;0;0
2023-09-27T11:00:00;93,26;56;163,83809441339;2,673761805;336,04999999999995;1,9931916739999997;331,75;2,3536775999999997;333,15;11,35821477495892;294,8106155166293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,80887813340946;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11;11;0;0;163,83809441339;0;0;0;0;0;0;0;0;0
2023-09-27T12:00:00;90,2;54,2;163,419266244023;2,567705014;336,54999999999995;2,008617048;332,25;2,30604165;333,65;12,787377405512888;295,669218904646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,29759724559614;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0;163,419266244023;0;0;0;0;0;0;0;0;0
2023-09-27T13:00:00;87,34;56;177,757871664095;2,6063761719999996;336,75;2,035052552;332,54999999999995;2,322527466;333,75;7,2092183616796115;293,8278405081964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,78346748587157;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11;11;0;0;177,757871664095;0;0;0;0;0;0;0;0;0
2023-09-27T14:00:00;89,22;54,4;221,80291302987;2,416238082;335,04999999999995;2,016020556;332,75;2,240060613;333,04999999999995;5,638276825135879;294,90723600835815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,266489139123;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;221,80291302987;0;0;0;0;0;0;0;0;0
2023-09-27T15:00:00;94,04;51;234,281923674132;2,37259208;336,15;1,9550745200000001;332,34999999999997;2,19643;333,15;5,530940334180128;295,0945753098935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,66771512178804;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;234,281923674132;0;0;0;0;0;0;0;0;0
2023-09-27T16:00:00;109,25;50,3;249,98683140407698;2,540852608;337,95;1,88299804;331,15;2,3471302799999996;334,15;5,457762902455605;296,65574989192265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,07210098185482;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0;249,98683140407698;0;0;0;0;0;0;0;0;0
2023-09-27T17:00:00;149,91;55,3;290,186077729681;2,2890382039999997;331,95;1,668534138;327,75;2,26646394;332,15;4,906616336407682;298,549808764494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,47964640333556;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;290,186077729681;0;0;0;0;0;0;0;0;0
2023-09-27T18:00:00;194,93;58,3;290,50782647324803;1,5829517119999996;323,54999999999995;1,526390142;324,95;2,0026685;328,15;5,826163533123212;297,88955483810156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,96929843869523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;290,50782647324803;0;0;0;0;0;0;0;0;0
2023-09-27T19:00:00;214,7;60,4;283,22021252837897;1,7377468649999999;333,65;1,7287191179999997;330,95;1,9396561410000002;331,25;5,373207742468001;298,0210031779753;0;17,371222512278216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,45610150885136;30;0;0;0;0;15,4;33,04721030042918;11,896995708154504;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,22021252837897;6,662317596566522;0;0;6,662317596566522;0;0;0;0;6,662317596566522
2023-09-27T20:00:00;142,08;60,6;233,105258738773;2,2258649600000004;338,34999999999997;1,6617657759999998;330,54999999999995;2,240953175;335,65;7,382237152122213;298,9567666927344;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,86110853027944;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0;233,105258738773;0;0;0;0;0;0;0;0;0
2023-09-27T21:00:00;107,82;56,6;241,532398028429;1,935678784;334,75;1,7532827599999996;331,95;2,195853612;334,84999999999997;5,232237353266721;298,47281607022757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,26927505100535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;241,532398028429;0;0;0;0;0;0;0;0;0
2023-09-27T22:00:00;96,38;51,5;206,653692551622;1,7419396680000003;335,84999999999997;1,827268875;333,65;2,306457153;335,84999999999997;6,613694309998202;298,605723809622;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,6806007550792;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,5;6,5;0;0;206,653692551622;0;0;0;0;0;0;0;0;0
2023-09-27T23:00:00;89,09;48,9;149,079607472399;2,105450232;336,95;1,8577992519999997;333,54999999999995;2,3671779500000003;336,15;4,43390719595251;298,7688465444616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,17403269500369;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;149,079607472399;0;0;0;0;0;0;0;0;0
2023-09-28T00:00:00;88,36;45,9;129,742187852413;2,3376506559999997;333,54999999999995;1,8721795730000004;329,25;2,182154604;330,34999999999997;5,274907604498534;298,33724119135513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,6646152917342;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,9;0,9;0;0;129,742187852413;0;0;0;0;0;0;0;0;0
2023-09-28T01:00:00;84,05;45,9;134,610654734975;2,106826848;330,95;1,8205802560000002;328,34999999999997;2,003500905;327,65;4,9064817094254565;297,7521863914866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,15234883020503;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,9;15,9;0;0;134,610654734975;0;0;0;0;0;0;0;0;0
2023-09-28T02:00:00;72,95;44,3;134,557839405763;1,794984152;326,95;1,7673860789999998;329,04999999999995;1,9502927380000001;329,34999999999997;2,8268042248513314;297,77420737254295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,63723359532202;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,3;14,3;0;0;134,557839405763;0;0;0;0;0;0;0;0;0
2023-09-28T03:00:00;74,84;46,9;134,06695227656402;1,77991972;327,15;1,790796945;329,65;1,9623409260000002;329,84999999999997;4,211261875153357;298,2773659896551;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,04032250354143;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,9;16,9;0;0;134,06695227656402;0;0;0;0;0;0;0;0;0
2023-09-28T04:00:00;80,87;51;155,144439986304;1,8278018939999998;327,04999999999995;1,8190931190000004;329,84999999999997;1,9934295039999999;329,95;4,393143699158138;297,811177829185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,44657110287004;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21;21;0;0;155,144439986304;0;0;0;0;0;0;0;0;0
2023-09-28T05:00:00;92,88;60,7;171,429084102103;1,7726868900000001;328,25;1,7229608340000002;328,54999999999995;1,8897342250000002;328,65;3,9421514642818116;298,3654206942461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,93492644575974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0;171,429084102103;0;0;0;0;0;0;0;0;0
2023-09-28T06:00:00;115,35;66,8;214,387851696845;1,98950391;327,65;1,9164551249999997;330,65;2,1590711039999997;331,54999999999995;3,551053431962849;299,2889335145294;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,34148558469413;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0;214,387851696845;0;0;0;0;0;0;0;0;0
2023-09-28T07:00:00;126,25;69,2;261,254325130796;1,5891296960000003;328,34999999999997;1,7350649819999997;330,95;1,9660426800000002;332,34999999999997;3,749759227837621;299,52276375435963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,83015143613568;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,2;24,2;0;0;261,254325130796;0;0;0;0;0;0;0;0;0
2023-09-28T08:00:00;129,56;67,6;290,715791621464;1,744642536;329,54999999999995;1,7978730869999997;331,25;2,0345013459999994;332,54999999999995;4,443720970937116;296,505656481824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,23702105257102;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;290,715791621464;0;0;0;0;0;0;0;0;0
2023-09-28T09:00:00;110,85;67,6;260,047410864554;2,242070976;333,95;1,8994782599999998;331,15;2,14151925;332,15;5,557071881303755;293,4584691098042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,72599735046578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0;260,047410864554;0;0;0;0;0;0;0;0;0
2023-09-28T10:00:00;93,36;69,6;210,922935328378;2,279657909;335,04999999999995;1,893283488;331,25;2,133882109;332,25;5,014778378182663;293,32332245022826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,13317738230968;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;210,922935328378;0;0;0;0;0;0;0;0;0
2023-09-28T11:00:00;88,56;67;179,509426404679;2,4157582250000003;335,65;1,9148644619999997;330,95;2,1631058199999997;331,95;4,909557891441993;293,1914304419405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,62246406457143;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;179,509426404679;0;0;0;0;0;0;0;0;0
2023-09-28T12:00:00;83,48;63,4;172,39028464285698;2,1222046559999996;336,04999999999995;1,8377543799999998;331,65;2,061448884;332,75;5,004748982898669;293,6227468411314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,10890181816498;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,4;33,4;0;0;172,39028464285698;0;0;0;0;0;0;0;0;0
2023-09-28T13:00:00;82;61,8;188,42773829793498;1,936055115;333,65;1,8265623799999995;331,95;2,0384521219999994;332,95;7,372317668035587;294,49857656835366;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,51354355956212;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;188,42773829793498;0;0;0;0;0;0;0;0;0
2023-09-28T14:00:00;87,7;60,1;231,398091783762;2,0212752;336,15;1,880262995;333,45;2,0223048639999996;332,95;11,003020992832038;296,1148988746029;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,92134483678511;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0;231,398091783762;0;0;0;0;0;0;0;0;0
2023-09-28T15:00:00;92,02;59,1;206,935694096486;1,5725095759999999;335,54999999999995;1,5183990539999999;332,95;1,692235996;333,84999999999997;25,075402563639855;301,2565134914145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,33230533388038;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;206,935694096486;0;0;0;0;0;0;0;0;0
2023-09-28T16:00:00;99,89;58,6;203,872474118849;1,571461725;335,65;1,5123623689999999;332,84999999999997;1,7199417920000002;334,34999999999997;19,616648856224767;299,4747024712992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,825372103347;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0;203,872474118849;0;0;0;0;0;0;0;0;0
2023-09-28T17:00:00;132,63;60,5;244,995243526581;1,5254556099999999;335,25;1,473179177;332,04999999999995;1,638184232;332,54999999999995;20,242944084251818;299,5468223043155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,23664219771561;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0;244,995243526581;0;0;0;0;0;0;0;0;0
2023-09-28T18:00:00;184,85;61,2;261,886677157534;1,7085987;338,15;1,628996999;332,84999999999997;1,9740897280000003;334,75;15,99040242580883;297,9013894040273;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,73001853349584;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;261,886677157534;0;0;0;0;0;0;0;0;0
2023-09-28T19:00:00;265,8;63,8;261,04175360647804;1,5968186;337,04999999999995;1,4807911359999997;331,95;1,6081770809999996;333,04999999999995;6,736894921429481;294,4713268947455;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,84554553164249;7,5;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;261,04175360647804;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-09-28T20:00:00;156,51;64,4;240,796954638577;1,488910932;335,45;1,4093246199999998;331,15;1,46823651;332,15;6,87112824578923;294,5119521633388;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,25641360866827;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;240,796954638577;0;0;0;0;0;0;0;0;0
2023-09-28T21:00:00;128,26;61,4;259,106043424911;1,4930407799999998;332,75;1,4626810809999997;330,45;1,6087926409999997;330,45;17,98242714392264;298,78892038810267;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,7493879673074;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;259,106043424911;0;0;0;0;0;0;0;0;0
2023-09-28T22:00:00;118,42;58,3;247,505105191168;1,565216589;334,84999999999997;1,439252028;330,04999999999995;1,5868940939999998;330,04999999999995;11,813595570165322;296,72039530141086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,16056566008962;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0;247,505105191168;0;0;0;0;0;0;0;0;0
2023-09-28T23:00:00;111,03;50,5;287,105425541844;1,5017789339999998;331,75;1,479259231;329,25;1,6257205409999997;329,25;5,709611814592676;295,8226595787105;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,574902235102556;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;287,105425541844;0;0;0;0;0;0;0;0;0
2023-09-29T00:00:00;108,5;48,8;250,669190103896;1,301686959;326,25;1,4816809000000002;328,75;1,630485535;328,65;3,5281770139840902;298,8730970755113;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,07134474487904;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0;250,669190103896;0;0;0;0;0;0;0;0;0
2023-09-29T01:00:00;97,93;47,5;217,681629460192;1,4230683960000001;327,95;1,55010599;328,95;1,7143821659999996;328,95;3,6410909083432004;298,5605028343014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4859902419835;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;217,681629460192;0;0;0;0;0;0;0;0;0
2023-09-29T02:00:00;95,55;48,6;206,466479214043;1,451328196;326,54999999999995;1,61215164;329,15;1,757030681;329,25;5,085440147309591;297,72358610657824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,982741642959304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,6;3,6;0;0;206,466479214043;0;0;0;0;0;0;0;0;0
2023-09-29T03:00:00;92;50,5;198,46468566171498;1,3104838709999997;326,45;1,4908373550000003;328,84999999999997;1,634676939;328,84999999999997;3,549045732941463;298,0533191876501;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,47664336879501;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0;198,46468566171498;0;0;0;0;0;0;0;0;0
2023-09-29T04:00:00;94,03;56,5;145,867698480957;1,2825318510000001;326,45;1,4583735600000003;328,84999999999997;1,605209802;328,84999999999997;3,0905048285044554;299,09073334722586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,96769570445814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,5;11,5;0;0;145,867698480957;0;0;0;0;0;0;0;0;0
2023-09-29T05:00:00;100,68;65,9;138,421402057975;1,378524236;329,34999999999997;1,446893366;329,34999999999997;1,5988247660000001;329,34999999999997;2,892689356375086;299,01543903625907;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,4558989348877;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0;138,421402057975;0;0;0;0;0;0;0;0;0
2023-09-29T06:00:00;128,45;73,5;139,757140162843;1,441283376;331,25;1,4317855650000002;329,25;1,5794150400000002;329,15;2,8598896557600555;298,93439019989586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,86230597657315;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;139,757140162843;0;0;0;0;0;0;0;0;0
2023-09-29T07:00:00;137,92;76,8;155,82295814222599;1,9915072779999998;332,54999999999995;1,77132986;330,15;1,982055634;330,84999999999997;3,004506758859894;299,3238263335815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,3508197459755;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;155,82295814222599;0;0;0;0;0;0;0;0;0
2023-09-29T08:00:00;130,05;75;179,20696517478802;2,059315409;334,04999999999995;1,8013468039999998;330,45;2,0073971199999994;331,15;4,389929578764104;295,3036890276493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,83648466400092;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30;30;0;0;179,20696517478802;0;0;0;0;0;0;0;0;0
2023-09-29T09:00:00;106,82;69,5;162,46805090022602;2,117210226;333,25;1,8482622690000001;330,25;2,093049496;330,75;5,8870710176233425;292,685484994198;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,2403536471135;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,5;24,5;0;0;162,46805090022602;0;0;0;0;0;0;0;0;0
2023-09-29T10:00:00;92,07;67,8;142,69665885831;2,123614848;331,54999999999995;1,8489743600000001;330,15;2,080683735;330,84999999999997;5,887872847249159;293,54816012801456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,64738224332773;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0;142,69665885831;0;0;0;0;0;0;0;0;0
2023-09-29T11:00:00;87,37;64,4;127,94913204772601;2,3642288579999997;335,75;1,831071357;330,04999999999995;2,077519197;330,84999999999997;15,947191409385772;297,7104832587783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,1365175051034;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0;127,94913204772601;0;0;0;0;0;0;0;0;0
2023-09-29T12:00:00;82,05;58,3;126,054550157577;2,2771858760000003;335,84999999999997;1,826941509;330,04999999999995;2,044818971;330,84999999999997;16,262987499046304;297,80410330017685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,54385648493182;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;126,054550157577;0;0;0;0;0;0;0;0;0
2023-09-29T13:00:00;72,44;62,4;119,37238567087;2,1606491759999997;333,75;1,8838752129999998;331,04999999999995;2,090844672;331,54999999999995;17,507740353967357;298,15937406638585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,03330209928333;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;119,37238567087;0;0;0;0;0;0;0;0;0
2023-09-29T14:00:00;77,04;60,7;107,207645510124;2,178619331;335,84999999999997;1,82530328;330,75;2,00423538;331,04999999999995;14,298272781688077;296,93754615724515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,44095140065234;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,7;30,7;0;0;107,207645510124;0;0;0;0;0;0;0;0;0
2023-09-29T15:00:00;90,7;59,1;97,1897508198671;2,1046835799999997;335,95;1,823968634;331,34999999999997;1,9937750569999997;331,45;17,66788025427619;298,4647657359794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,93070730551227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;97,1897508198671;0;0;0;0;0;0;0;0;0
2023-09-29T16:00:00;96,47;57,7;89,8346827783203;2,202882188;335,95;1,94461;333,15;2,0398091519999997;331,54999999999995;8,528075110778286;295,3515322254866;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,41761423478172;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;89,8346827783203;0;0;0;0;0;0;0;0;0
2023-09-29T17:00:00;112,01;47,2;97,1533593483859;2,208029109;336,04999999999995;1,96721784;333,65;2,1220032;333,15;12,046521084782889;298,2954679358081;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,82272510493719;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;97,1533593483859;0;0;0;0;0;0;0;0;0
2023-09-29T18:00:00;130,05;62,1;134,836770994051;2,2076723639999996;335,95;1,957707438;333,34999999999997;2,23515432;335,15;14,491488627558196;299,58390514020266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,3099428324267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,1;17,1;0;0;134,836770994051;0;0;0;0;0;0;0;0;0
2023-09-29T19:00:00;140,47;65,1;163,50009371424102;2,2400060519999996;335,95;1,9732894999999997;333,45;2,2213182099999997;334,65;23,43470516570724;303,0977818944613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,71536446972242;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;163,50009371424102;0;0;0;0;0;0;0;0;0
2023-09-29T20:00:00;132,94;63,9;165,36773075021298;2,2614443279999996;336,04999999999995;1,98988164;333,65;2,1536751610000002;333,25;20,266439559429212;301,63156312749334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,1239455648544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,9;18,9;0;0;165,36773075021298;0;0;0;0;0;0;0;0;0
2023-09-29T21:00:00;113,4;61,2;175,883975470603;2,115366344;333,45;1,9543750199999996;332,95;2,128483368;332,75;16,79897393629439;299,403089141102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,6146331702979;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;175,883975470603;0;0;0;0;0;0;0;0;0
2023-09-29T22:00:00;106,57;56,1;202,79608915415702;2,290924056;335,75;1,9650158140000002;332,84999999999997;2,0968925489999997;331,84999999999997;16,67331867155011;299,7095259286299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,10247170698088;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;202,79608915415702;0;0;0;0;0;0;0;0;0
2023-09-29T23:00:00;101,07;49,8;245,00504479398;2,1672692440000003;335,84999999999997;1,8533952;331,54999999999995;2,0247671039999995;331,54999999999995;5,557929361654614;295,81542143402964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,58746145981019;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0;245,00504479398;0;0;0;0;0;0;0;0;0
2023-09-30T00:00:00;90,95;45;237,070896809187;2,128223154;335,75;1,7962348579999998;330,54999999999995;2,0019298279999997;331,34999999999997;4,933392553565823;295,600304221725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,99065534524317;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;237,070896809187;0;0;0;0;0;0;0;0;0
2023-09-30T01:00:00;88,89;44,4;249,836038000669;2,1994966079999996;335,54999999999995;1,8082970360000006;330,25;2,019571218;330,95;3,3762760386526742;298,88907167808514;0;5,255257731958762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,47595627970864;30;0;0;0;0;0;0;0;14,4;29,690721649484534;5,255257731958762;0;0;0;0;0;0;0;0;249,836038000669;0;0;0;0;0;0;0;0;0
2023-09-30T02:00:00;88,78;44,8;241,309124733256;2,1713879;335,65;1,8107396899999997;330,45;2,02811631;331,34999999999997;3,553691673368469;298,4401640506056;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,87946131565963;0;30;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;0;0;0;0;241,309124733256;0;0;0;0;0;0;0;0;0
2023-09-30T03:00:00;88,72;49,6;252,14763211066898;2,1890125019999997;335,75;1,8225472499999997;330,65;2,037176234;331,45;3,3101930208230232;298,4380048985504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,36507336952806;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0;252,14763211066898;0;0;0;0;0;0;0;0;0
2023-09-30T04:00:00;88,28;54,7;286,043728947042;2,2031116240000004;335,84999999999997;1,838596578;330,84999999999997;2,0516279039999996;331,54999999999995;2,9896928002482555;298,7439469049983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,76888949377008;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0;286,043728947042;0;0;0;0;0;0;0;0;0
2023-09-30T05:00:00;92,1;65,1;302,83026767222697;2,163852886;333,45;1,8533644219999998;330,84999999999997;2,107134628;331,75;2,9061148146188964;298,87476911599424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,2548126048207;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0;302,83026767222697;0;0;0;0;0;0;0;0;0
2023-09-30T06:00:00;105,3;72,9;338,912842376914;2,333554384;335,54999999999995;1,8561386389999996;330,45;2,113262248;331,45;2,986822167339981;298,9429318842903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,6589397551392;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,9;27,9;0;0;338,912842376914;0;0;0;0;0;0;0;0;0
2023-09-30T07:00:00;109,46;75,7;255,29546303121796;1,976781404;330,84999999999997;1,8407538360000002;330,34999999999997;2,0434717339999997;331,04999999999995;3,0576435651730196;299,07849701301814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,14517386116367;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;255,29546303121796;0;0;0;0;0;0;0;0;0
2023-09-30T08:00:00;110,05;66,7;235,717326786502;1,7009181899999999;327,34999999999997;1,80251357;330,54999999999995;2,0078825730000003;331,25;3,1176770840501717;298,1523054914288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,62855934377757;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;235,717326786502;0;0;0;0;0;0;0;0;0
2023-09-30T09:00:00;104,97;73;158,40031244069598;1,9773466000000006;330,15;1,8321345969999996;330,45;2,0902221169999993;331,45;3,06691727212051;298,3551964815833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,03014911942216;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28;28;0;0;158,40031244069598;0;0;0;0;0;0;0;0;0
2023-09-30T10:00:00;87,52;69;103,79525530252299;2,0544035199999997;334,75;1,7941419539999999;330,54999999999995;1,9988212499999998;331,25;2,9641641050199334;298,5664855809188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,51384610451024;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;103,79525530252299;0;0;0;0;0;0;0;0;0
2023-09-30T11:00:00;70,53;64,7;119,193851563893;1,9644758;335,65;1,742380353;330,45;1,936991046;331,25;2,613008474915512;298,1178278401006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,91574735147876;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0;119,193851563893;0;0;0;0;0;0;0;0;0
2023-09-30T12:00:00;42,76;61,3;120,33293791922401;1,8242764139999998;335,75;1,6900199799999995;331,15;1,901403284;332,25;0,610007687862137;294,54617968697744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,32080840832256;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;120,33293791922401;0;0;0;0;0;0;0;0;0
2023-09-30T13:00:00;8,76;57,7;109,000693300664;1,7951296479999996;333,45;1,7605225850000001;332,04999999999995;1,9743569369999998;333,04999999999995;0,7242772914491428;293,97320070854335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,80797632748173;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0;109,000693300664;0;0;0;0;0;0;0;0;0
2023-09-30T14:00:00;15,04;55;120,892075372972;2,052689745;336,65;1,8146205159999997;331,95;2,02675928;332,95;1,3439982190457358;297,0400954294324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,21334816142793;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0;120,892075372972;0;0;0;0;0;0;0;0;0
2023-09-30T15:00:00;56;52,7;155,626885913385;1,7445334139999997;336,95;1,5743520589999997;330,45;1,8374186199999998;331,95;1,2771345579056397;295,64356293555954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,70082682661177;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0;155,626885913385;0;0;0;0;0;0;0;0;0
2023-09-30T16:00:00;85,01;51,8;133,900791411191;1,9448114559999996;335,95;1,7143122160000002;330,75;1,8663331519999997;330,75;0,27391666185436514;292,7511277693745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,1854567439291;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0;133,900791411191;0;0;0;0;0;0;0;0;0
