timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-06T11:00:00;62,81;44,5;197,56581882135598;0;309,25;0,054609964999999996;311,65;0,07479753500000001;311,65;21,772087026508355;300,00158810478695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,9118142884435;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0;197,56581882135598;0;0;0;0;0;0;0;0;0
2023-10-06T12:00:00;10,05;43;202,503980694143;0;308,95;0,05229461999999999;310,95;0,068114512;311,04999999999995;17,455280174853886;298,76988552246615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,38762310701463;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;202,503980694143;0;0;0;0;0;0;0;0;0
2023-10-06T13:00:00;1,08;40,5;205,579028851352;0;308,84999999999997;0,049423871999999994;311,54999999999995;0,06416373600000001;311,34999999999997;11,24785613638646;296,0659691294426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,78163697628287;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0;205,579028851352;0;0;0;0;0;0;0;0;0
2023-10-06T14:00:00;1,47;36,8;222,039422665682;0;308,65;0,04308080599999999;310,95;0,05769615900000001;310,84999999999997;8,000180789905398;294,1478161843613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,2577588125853;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;222,039422665682;0;0;0;0;0;0;0;0;0
2023-10-06T15:00:00;41,79;36,5;250,76750112803197;0;308,45;0,04530521600000001;310,75;0,058178813999999995;310,54999999999995;11,182384106483049;297,46151874854826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,73103303670405;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0;250,76750112803197;0;0;0;0;0;0;0;0;0
2023-10-06T16:00:00;62,38;34,6;296,41007861918;0;308,15;0,052087568;311,04999999999995;0,06524935999999999;310,75;12,18530306971932;298,4423378016225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,12251256497933;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0;296,41007861918;0;0;0;0;0;0;0;0;0
2023-10-06T17:00:00;86,55;37,7;327,036968828394;0;307,84999999999997;0,04352289000000001;310,15;0,05711277599999999;309,95;12,669185652833875;298,38256528602767;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,5171529453018;0;30;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;0;0;0;0;327,036968828394;0;0;0;0;0;0;0;0;0
2023-10-06T18:00:00;104,3;40,5;345,640711027481;0;307,84999999999997;0,045820047999999995;310,95;0,061343352000000004;310,54999999999995;13,414369680796192;298,9088679178396;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,9939012300073;30;0;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;345,640711027481;0;0;0;0;0;0;0;0;0
2023-10-06T19:00:00;111,17;43,1;336,79438899793803;0;307,45;0,051788182;309,75;0,066307004;309,54999999999995;8,451432702621979;295,5453847722968;0;4,780824742268042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,38885447146322;0;30;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0;336,79438899793803;0;0;0;0;0;0;0;0;0
2023-10-06T20:00:00;101;43,8;345,26653659411;0;307,04999999999995;0,07473178199999998;310,54999999999995;0,09066779100000003;310,25;6,062525871137312;293,92202787195185;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,86591558601606;30;0;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;345,26653659411;0;0;0;0;0;0;0;0;0
2023-10-06T21:00:00;80,07;43,7;355,405175237401;0;306,65;0,070666288;309,54999999999995;0,087935544;309,34999999999997;10,256553769223718;297,68971264160706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,26118162603643;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;355,405175237401;0;0;0;0;0;0;0;0;0
2023-10-06T22:00:00;56,78;43,4;342,57582038443104;0;306,34999999999997;0,07382802800000002;309,84999999999997;0,08948003999999998;309,54999999999995;8,039414173699527;297,399903730289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,73855550787383;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0;342,57582038443104;0;0;0;0;0;0;0;0;0
2023-10-06T23:00:00;0,52;38,6;297,946408876695;0;306,15;0,07732972500000002;309,65;0,09178839000000001;309,34999999999997;2,841718714117085;297,6855625775546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,134134283902;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,6;8,6;0;0;297,946408876695;0;0;0;0;0;0;0;0;0
2023-10-07T00:00:00;0,05;38,2;266,43009950936505;0;305,75;0,07588175999999999;309,15;0,08719827100000002;308,84999999999997;2,765351255219767;298,23359117829057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,61182087047362;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;266,43009950936505;0;0;0;0;0;0;0;0;0
2023-10-07T01:00:00;0,04;37,6;248,29700870545;0;305,65;0,08081743200000001;309,75;0,091897512;309,25;2,6395406230380654;298,058050248994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,00771231996555;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;248,29700870545;0;0;0;0;0;0;0;0;0
2023-10-07T02:00:00;0,1;37,4;247,18835555007198;0;305,25;0,079582115;308,65;0,09020332299999999;308,25;2,679305915971395;298,4445081903439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,4067641803125;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;7,4;0;0;247,18835555007198;0;0;0;0;0;0;0;0;0
2023-10-07T03:00:00;0,67;38,7;248,058890476541;0;305,15;0,08626793599999998;309,54999999999995;0,09681639599999997;308,95;2,769460999924342;298,00083261798284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,88792350389448;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0;248,058890476541;0;0;0;0;0;0;0;0;0
2023-10-07T04:00:00;6,07;42,3;266,26913542228795;0;304,84999999999997;0,077105885;308,25;0,08820415199999998;307,95;2,5601045384245;298,3202372811971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,3662347115441;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;266,26913542228795;0;0;0;0;0;0;0;0;0
2023-10-07T05:00:00;21,38;48,7;250,21295167227498;0;304,84999999999997;0,08294950800000002;309,34999999999997;0,092971944;308,75;2,449141707876119;298,087379247125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,7627507196519;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0;250,21295167227498;0;0;0;0;0;0;0;0;0
2023-10-07T06:00:00;52,44;54,8;234,959143989279;0;304,54999999999995;0,079317704;308,34999999999997;0,08944646399999999;307,95;2,802823025210475;298,2558325981596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,24137444457995;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,8;24,8;0;0;234,959143989279;0;0;0;0;0;0;0;0;0
2023-10-07T07:00:00;67,17;59;217,629773721914;0;304,45;0,08170719600000001;308,84999999999997;0,09125956800000003;308,25;2,7567499181239015;297,5473611741408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,7171503071355;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;217,629773721914;0;0;0;0;0;0;0;0;0
2023-10-07T08:00:00;70,82;58,3;202,09778951134598;0;304,25;0,080883185;308,65;0,09171843999999997;308,04999999999995;2,6097607935678506;298,49475018825433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,11113122368374;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;202,09778951134598;0;0;0;0;0;0;0;0;0
2023-10-07T09:00:00;68,71;52,8;184,413059352289;0;304,04999999999995;0,080361358;308,54999999999995;0,09048172399999999;307,95;2,781261984333186;297,4147545636855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,50827274214035;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0;184,413059352289;0;0;0;0;0;0;0;0;0
2023-10-07T10:00:00;46,82;49,4;161,417137497498;0;304,15;0,08679395999999999;309,65;0,096423277;308,84999999999997;2,5802635788374633;298,55780948525194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;235,98752191486614;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0;161,417137497498;0;0;0;0;0;0;0;0;0
2023-10-07T11:00:00;19,62;43;168,779515748899;0;304,04999999999995;0,091641495;309,65;0,101046972;308,75;2,3132527633333333;297,7381471526759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,38497579425362;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;168,779515748899;0;0;0;0;0;0;0;0;0
2023-10-07T12:00:00;10,38;41,9;167,594224087142;0;303,95;0,08925060399999998;309,54999999999995;0,098230785;308,65;0,5633255703333335;292,0645591718787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,8645372966742;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0;167,594224087142;0;0;0;0;0;0;0;0;0
2023-10-07T13:00:00;0,22;38,3;152,526836394996;0;303,84999999999997;0,08665405999999998;309,45;0,09608891599999997;308,54999999999995;1,0010082541146088;293,4886377259931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,34125084294453;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;152,526836394996;0;0;0;0;0;0;0;0;0
2023-10-07T14:00:00;1;37,1;133,194859661123;0;303,75;0,08589580200000002;309,34999999999997;0,09544257799999999;308,54999999999995;1,1008985365877633;294,20801903348695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,7361693494392;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0;133,194859661123;0;0;0;0;0;0;0;0;0
2023-10-07T15:00:00;22,01;35,4;113,274279785299;0;303,95;0,07116433200000001;309,34999999999997;0,07705691999999999;308,45;1,7772279815564933;295,77555211819214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,13424836408322;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;113,274279785299;0;0;0;0;0;0;0;0;0
2023-10-07T16:00:00;61,59;35,7;113,630794539161;0;303,65;0,06297458600000001;307,34999999999997;0,068040365;306,84999999999997;0,46139259072419225;291,6774488061728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,53548757082578;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,7;5,7;0;0;113,630794539161;0;0;0;0;0;0;0;0;0
2023-10-07T17:00:00;86,44;38,5;154,768931364379;0;302,95;0,06243037499999999;305,04999999999995;0,069664604;304,95;0,4287794033932192;291,5849755683746;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,0188340220687;30;0;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;0;0;0;0;154,768931364379;0;0;0;0;0;0;0;0;0
2023-10-07T18:00:00;102,28;40,1;190,104534927496;0;302,75;0,057616416000000004;304,84999999999997;0,06410218000000001;304,75;0,45099926628422543;291,64010245967046;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,4993321386665;30;0;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;190,104534927496;0;0;0;0;0;0;0;0;0
2023-10-07T19:00:00;108,91;43,7;192,711758925192;0;302,75;0,06108733499999997;305,45;0,06889655300000001;305,25;0,6066218695116524;292,21468254860093;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,97698220545263;30;0;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;0;0;0;0;192,711758925192;0;0;0;0;0;0;0;0;0
2023-10-07T20:00:00;100;43,4;180,483225058741;0;302,75;0,06435959599999999;305,54999999999995;0,073297807;305,25;0,40606694185989395;291,5202182443972;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,4517845072321;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;180,483225058741;0;0;0;0;0;0;0;0;0
2023-10-07T21:00:00;83,99;42,5;191,352626959214;0;302,54999999999995;0,06349641299999997;305,45;0,07101324000000002;305,15;0,47016508599986284;291,71755835085196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,84479196036034;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;191,352626959214;0;0;0;0;0;0;0;0;0
2023-10-07T22:00:00;76,19;42,6;212,696635961057;0;302,54999999999995;0,06280950400000002;305,34999999999997;0,069089615;305,04999999999995;0,8907316458091533;293,0592692750287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,24096011274327;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;212,696635961057;0;0;0;0;0;0;0;0;0
2023-10-07T23:00:00;72;39,1;218,168434579196;0;302,45;0,06329076;305,15;0,070547373;304,84999999999997;1,5704171882354023;295,3530299176318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,64028864831096;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0;218,168434579196;0;0;0;0;0;0;0;0;0
2023-10-08T00:00:00;70,7;37,6;223,198676893781;0;302,34999999999997;0,06126500799999999;305,04999999999995;0,067928445;304,84999999999997;0,8487965292305347;293,0220341078692;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,0427772510251;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;223,198676893781;0;0;0;0;0;0;0;0;0
2023-10-08T01:00:00;70,64;37;237,788334094264;0;302,25;0,06259685599999998;305,04999999999995;0,07075582400000002;304,75;0,6643355477544302;292,41205906638413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,52737297329998;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;7;0;0;237,788334094264;0;0;0;0;0;0;0;0;0
2023-10-08T02:00:00;70,62;37,7;259,145681192666;0;302,15;0,0660328;304,95;0,07674214499999998;304,65;1,7969401467240447;295,843400281758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,9301728675816;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;259,145681192666;0;0;0;0;0;0;0;0;0
2023-10-08T03:00:00;70,61;39;281,887246970981;0;302,04999999999995;0,06383636999999999;304,84999999999997;0,071929585;304,45;1,2781045590895335;294,4733298459011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,41507985029486;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0;281,887246970981;0;0;0;0;0;0;0;0;0
2023-10-08T04:00:00;71,81;43,1;286,518646282794;0;301,95;0,061018784000000006;304,75;0,068293584;304,45;0,47565208407802845;291,7724055576275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,89713834230983;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;286,518646282794;0;0;0;0;0;0;0;0;0
2023-10-08T05:00:00;77,09;48,4;289,339107741653;0;301,95;0,059849219999999995;304,65;0,06612233599999999;304,34999999999997;1,003635180438502;293,66627691872714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,3763486284756;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,4;18,4;0;0;289,339107741653;0;0;0;0;0;0;0;0;0
2023-10-08T06:00:00;83,51;49,2;274,082541617628;0;301,95;0,06470654799999999;305,54999999999995;0,07025498199999998;305,04999999999995;1,352029706094991;294,79329554615737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,77376362519172;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,2;19,2;0;0;274,082541617628;0;0;0;0;0;0;0;0;0
2023-10-08T07:00:00;100;48,7;201,433741281077;0;302,54999999999995;0,08634907800000001;309,34999999999997;0,09170445;308,15;0,4837002220550181;291,91739259233594;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,2532862488292;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0;201,433741281077;0;0;0;0;0;0;0;0;0
2023-10-08T08:00:00;102,12;48,4;141,865321214096;0;302,45;0,08931216;309,15;0,09463675399999999;308,04999999999995;0,8985068260168152;293,3118095592432;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,72996092020435;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;141,865321214096;0;0;0;0;0;0;0;0;0
2023-10-08T09:00:00;100,86;46,3;139,418741968368;0;302,25;0,088607064;308,75;0,09493614;307,65;1,7666482547175546;296,3745151165033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,2037879241123;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;139,418741968368;0;0;0;0;0;0;0;0;0
2023-10-08T10:00:00;86,94;45,5;129,952969054783;0;302,25;0,092692144;309,54999999999995;0,099709528;308,25;0,9345041056737571;293,3665756391295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,5958201768989;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;129,952969054783;0;0;0;0;0;0;0;0;0
2023-10-08T11:00:00;76,51;42,6;117,619253161058;0;302,95;0,09391906700000002;311,84999999999997;0,09800834399999998;309,95;0,6633062749168191;292,5345313250412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,99101322646015;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;117,619253161058;0;0;0;0;0;0;0;0;0
2023-10-08T12:00:00;70,57;41,3;110,75271141137199;0;303,45;0,078690952;310,95;0,077631909;309,04999999999995;1,853963600792043;296,55431971181054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38936675671647;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;110,75271141137199;0;0;0;0;0;0;0;0;0
2023-10-08T13:00:00;55,15;44;98,5159217830962;0;302,84999999999997;0,06829638199999999;308,54999999999995;0,07062012099999998;307,45;1,7809205951910145;296,04942851390814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,8698278200408;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0;98,5159217830962;0;0;0;0;0;0;0;0;0
2023-10-08T14:00:00;54,6;44,1;103,406141954577;0;302,45;0,07629306599999999;308,04999999999995;0,081665226;306,95;0,6376526332563477;292,33706737795467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,26849346883776;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0;103,406141954577;0;0;0;0;0;0;0;0;0
2023-10-08T15:00:00;70,8;44;106,66100866325;0;301,95;0,07834400000000001;307,15;0,08467027800000002;306,25;1,804364489974345;296,13971237365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,74926661949087;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0;106,66100866325;0;0;0;0;0;0;0;0;0
2023-10-08T16:00:00;88,59;43,8;146,090285197742;0;302,04999999999995;0,08038094400000001;308,34999999999997;0,08521588800000002;307,25;2,234218077441599;297,5995055927799;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,2271916928289;30;0;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;146,090285197742;0;0;0;0;0;0;0;0;0
2023-10-08T17:00:00;113,24;43,6;209,33986291956;0;301,84999999999997;0,07481851999999999;307,15;0,07715624900000001;306,25;0,7450269458048758;292,76696247962445;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,6233216052386;0;30;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0;209,33986291956;0;0;0;0;0;0;0;0;0
2023-10-08T18:00:00;135,67;45,4;217,50737485246998;0;301,84999999999997;0,07608601400000002;307,34999999999997;0,07852027399999997;306,45;1,4914674722739005;295,14341529223736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,10155927307807;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;217,50737485246998;0;0;0;0;0;0;0;0;0
2023-10-08T19:00:00;162,58;47,8;206,50473624728;0;301,84999999999997;0,07481851999999999;307,15;0,07848390000000001;306,34999999999997;2,43718183223437;298,52182547533056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,5769491171508;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0;206,50473624728;0;0;0;0;0;0;0;0;0
2023-10-08T20:00:00;131,85;52,2;237,81133572303202;0;302,15;0,090789504;310,04999999999995;0,09285722599999999;308,54999999999995;0,8176607518101857;293,13934091501056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,04949142223904;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0;237,81133572303202;0;0;0;0;0;0;0;0;0
2023-10-08T21:00:00;110,2;52,1;323,65088712212196;0;302,34999999999997;0,09637151399999998;310,95;0,09881416800000004;309,34999999999997;0,8073771777665253;291,59359876133595;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,5191864730968;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,1;7,1;0;0;323,65088712212196;0;0;0;0;0;0;0;0;0
2023-10-08T22:00:00;104,42;51,8;291,763657547246;0;302,54999999999995;0,10475712;312,34999999999997;0,105160032;310,54999999999995;0,5828726144091494;291,79685242047685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,90708718602843;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,8;6,8;0;0;291,763657547246;0;0;0;0;0;0;0;0;0
2023-10-08T23:00:00;96,34;48,3;262,25548990811;0;302,25;0,09946890000000001;311,15;0,100492968;309,54999999999995;0,2868375307513324;293,05836862305796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,37709647730986;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,3;3,3;0;0;262,25548990811;0;0;0;0;0;0;0;0;0
2023-10-09T00:00:00;91,11;46,3;208,046833318725;0;301,75;0,08412047099999999;308,45;0,08721086200000001;307,34999999999997;0,2644628321244914;292,8336267299493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,7653113992411;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;208,046833318725;0;0;0;0;0;0;0;0;0
2023-10-09T01:00:00;87,45;46;168,812138083598;0;301,54999999999995;0,079454806;307,75;0,08234514;306,65;0,8657911384193369;294,7254817724903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,1566874996802;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;168,812138083598;0;0;0;0;0;0;0;0;0
2023-10-09T02:00:00;82,44;47,3;148,219574076634;0;301,34999999999997;0,07202052;306,34999999999997;0,07598248799999997;305,54999999999995;2,186450954632458;298,1137848354825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,5512244625092;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0;148,219574076634;0;0;0;0;0;0;0;0;0
2023-10-09T03:00:00;77,4;48;148,343921909235;0;301,25;0,07404907;306,54999999999995;0,077119875;305,65;2,0651678990166773;297,8381088361135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,0278693400629;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0;148,343921909235;0;0;0;0;0;0;0;0;0
2023-10-09T04:00:00;75;53,3;176,360955349702;0;301,25;0,073496465;306,45;0,07459467999999998;305,54999999999995;2,292695315945877;298,84563450956114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,4227191847079;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0;176,360955349702;0;0;0;0;0;0;0;0;0
2023-10-09T05:00:00;79,05;60,9;192,305776227806;0;301,25;0,07628187400000001;306,84999999999997;0,07735910399999997;305,95;2,116819098098383;298,5074789626609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,89967691278946;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,9;30,9;0;0;192,305776227806;0;0;0;0;0;0;0;0;0
2023-10-09T06:00:00;96,7;61,4;196,114861248051;0;301,15;0,07536133199999998;306,54999999999995;0,07607062499999998;305,65;2,1203305679684448;298,4884299193686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,3737869450982;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;196,114861248051;0;0;0;0;0;0;0;0;0
2023-10-09T07:00:00;111,8;63,3;221,75971679159701;0;301,25;0,06865872299999999;306,45;0,06609435599999999;305,54999999999995;2,2731400988488306;298,67015099299147;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,7661021979826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0;221,75971679159701;0;0;0;0;0;0;0;0;0
2023-10-09T08:00:00;126,72;63,6;235,40670749005;0;302,04999999999995;0,063977669;307,04999999999995;0,05927283199999998;305,95;3,7417424806943553;295,68969845413983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,2405255877628;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0;235,40670749005;0;0;0;0;0;0;0;0;0
2023-10-09T09:00:00;121,43;61,4;221,61127244883798;0;301,65;0,06016819199999998;305,95;0,057768906999999994;305,04999999999995;6,014825490202167;293,9639139242032;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,63315416678302;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0;221,61127244883798;0;0;0;0;0;0;0;0;0
2023-10-09T10:00:00;111,59;58,7;203,068314408629;0;301,54999999999995;0,058334102999999984;305,45;0,0547009;304,65;4,538981657062937;293,081733250353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,10789085136634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;203,068314408629;0;0;0;0;0;0;0;0;0
2023-10-09T11:00:00;105,36;55;203,54311989565;0;301,54999999999995;0,055137388;304,95;0,05248768200000001;304,25;4,757413864326261;293,4128113275255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,50083269386016;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0;203,54311989565;0;0;0;0;0;0;0;0;0
2023-10-09T12:00:00;98,99;52,9;210,860773721175;0;301,65;0,049121688;304,54999999999995;0,04281219799999999;303,84999999999997;5,224408971548276;293,56712702007763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,89693524216975;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0;210,860773721175;0;0;0;0;0;0;0;0;0
2023-10-09T13:00:00;100,6;48,9;229,119475559025;0;301,65;0,04979740500000001;304,45;0,043860049;303,84999999999997;4,987551175499869;293,6744780435217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,29619818022448;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0;229,119475559025;0;0;0;0;0;0;0;0;0
2023-10-09T14:00:00;105,5;48;244,441737243038;0;301,45;0,046105443999999995;303,84999999999997;0,039384647999999994;303,34999999999997;5,426651192999821;293,7363085437095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,77756856040645;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;244,441737243038;0;0;0;0;0;0;0;0;0
2023-10-09T15:00:00;109,91;47,3;260,508719437051;0;301,45;0,046989612;303,95;0,040383534;303,34999999999997;6,62739051728617;294,6584639710779;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,25609080355042;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;260,508719437051;0;0;0;0;0;0;0;0;0
2023-10-09T16:00:00;113,02;46,8;299,242067422947;0;301,15;0,045948756;303,34999999999997;0,04390481699999999;303,04999999999995;9,214188718818011;296,8840322097669;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,7317651944701;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;299,242067422947;0;0;0;0;0;0;0;0;0
2023-10-09T17:00:00;129,32;48;332,207654864339;0;301,15;0,04523526599999999;303,34999999999997;0,040856395999999996;302,95;16,962630100857602;301,173697308506;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,1256446495296;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;332,207654864339;0;0;0;0;0;0;0;0;0
2023-10-09T18:00:00;189,22;51,1;326,40126929067696;0;300,75;0,053461385999999986;303,04999999999995;0,05439312;302,75;16,66086012004287;301,3686512436759;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,60163208506464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0;326,40126929067696;0;0;0;0;0;0;0;0;0
2023-10-09T19:00:00;221,7;53,1;334,545403866784;0;300,25;0,05562703799999999;302,54999999999995;0,05959180399999999;302,34999999999997;17,23331765432644;301,3584970913977;0;37,37980620326534;3,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,57477192185615;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,545403866784;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-09T20:00:00;184,5;53,3;362,741080573455;0;300,15;0,05523251999999999;302,54999999999995;0,057532476;302,34999999999997;16,07292007935135;302,1894412913121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,04791444466395;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;362,741080573455;0;0;0;0;0;0;0;0;0
2023-10-09T21:00:00;132,75;52,6;399,076092506162;0;300,04999999999995;0,051749010000000005;302,15;0,05416928000000001;301,95;15,309905399131502;301,6552422536082;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,51820965321946;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,6;7,6;0;0;399,076092506162;0;0;0;0;0;0;0;0;0
2023-10-09T22:00:00;120;52,5;396,982229405827;0;299,95;0,05372439800000001;302,25;0,057399570999999996;302,04999999999995;14,957660796236022;301,6836081544863;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,9067104638331;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0;396,982229405827;0;0;0;0;0;0;0;0;0
2023-10-09T23:00:00;112,7;46,8;394,226913730736;0;299,84999999999997;0,05096836800000001;301,95;0,054527424000000005;301,84999999999997;7,688791613452573;297,605430516126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,37731979278675;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;394,226913730736;0;0;0;0;0;0;0;0;0
2023-10-10T00:00:00;104;45;387,198298856162;0;299,84999999999997;0,050352808000000006;301,95;0,053066867999999996;301,84999999999997;5,562365647855598;296,38037672388884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,76613469238646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;387,198298856162;0;0;0;0;0;0;0;0;0
2023-10-10T01:00:00;100,6;43,4;358,19715295836704;0;299,75;0,050997746999999996;301,84999999999997;0,054502242000000006;301,75;5,949386757592041;296,47451690860134;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,23705807891724;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;358,19715295836704;0;0;0;0;0;0;0;0;0
2023-10-10T02:00:00;99,9;43,3;331,619381057155;0;299,75;0,050301045;301,65;0,054292391999999995;301,54999999999995;6,04474103037028;297,1625809790909;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,70513437310933;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;0;0;0;0;331,619381057155;0;0;0;0;0;0;0;0;0
2023-10-10T03:00:00;99,52;45,7;325,898674574743;0;299,65;0,05113345000000001;301,75;0,05487997199999999;301,54999999999995;5,802665256792314;297,3791875092542;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,091416491251;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;325,898674574743;0;0;0;0;0;0;0;0;0
2023-10-10T04:00:00;97,39;50,2;367,97937260003897;0;299,54999999999995;0,04841099599999999;301,34999999999997;0,053802742;301,34999999999997;5,382079441482452;297,49119171103433;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,4808599811808;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;367,97937260003897;0;0;0;0;0;0;0;0;0
2023-10-10T05:00:00;110,71;54,1;336,50262675074197;0;299,54999999999995;0,048885257;301,45;0,053114433999999995;301,34999999999997;5,67699083450216;297,6631453833469;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,87346452676167;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;336,50262675074197;0;0;0;0;0;0;0;0;0
2023-10-10T06:00:00;130;57,3;331,828331603362;0;299,54999999999995;0,048886656;301,54999999999995;0,05265556199999999;301,34999999999997;5,709442789134327;297,5732211819172;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,26922981188795;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0;331,828331603362;0;0;0;0;0;0;0;0;0
2023-10-10T07:00:00;201,92;59,5;322,04593544610697;0;299,54999999999995;0,04794652799999999;301,54999999999995;0,052136533000000006;301,45;5,723499820943886;297,04768477249735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,74710288890677;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0;322,04593544610697;0;0;0;0;0;0;0;0;0
2023-10-10T08:00:00;198,63;63,3;300,996610824124;0;299,54999999999995;0,044117464999999995;301,65;0,045750098;301,45;4,199122090936775;293,1020150909031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,2221281786179;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0;300,996610824124;0;0;0;0;0;0;0;0;0
2023-10-10T09:00:00;132,1;57,7;263,337168547715;0;299,75;0,03970362000000001;301,75;0,039250343999999986;301,54999999999995;4,193412956060412;293,1017974124432;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,615358597379;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;263,337168547715;0;0;0;0;0;0;0;0;0
2023-10-10T10:00:00;116,2;54,6;227,193648153901;0;300,15;0,03828783200000001;301,95;0,03597388600000001;301,75;4,980436059402627;293,3100231005229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,0906970615192;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0;227,193648153901;0;0;0;0;0;0;0;0;0
2023-10-10T11:00:00;104,98;48,4;200,90230075346997;0;300,25;0,038339595;301,84999999999997;0,035531802;301,45;5,165521329028778;293,52588207394075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,5631879918131;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;200,90230075346997;0;0;0;0;0;0;0;0;0
2023-10-10T12:00:00;96,65;43,4;176,501578530702;0;300,15;0,033487862999999986;301,04999999999995;0,02663696;299,95;2,729508023719268;292,2151924434037;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,0328316730139;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;176,501578530702;0;0;0;0;0;0;0;0;0
2023-10-10T13:00:00;89,29;40,5;161,618149443355;0;299,75;0,025370864999999996;299,65;0,021698490000000004;299,75;3,9098511750585323;292,26916528920987;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,42068102142554;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;161,618149443355;0;0;0;0;0;0;0;0;0
2023-10-10T14:00:00;91,42;39;164,635622386874;0;299,75;0,022739346;299,45;0,01800513;299,75;3,8837348122518187;292,07313714717753;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,8906389533234;30;0;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0;164,635622386874;0;0;0;0;0;0;0;0;0
2023-10-10T15:00:00;91,62;36,1;198,320240151851;0;299,84999999999997;0,024174719999999997;299,54999999999995;0,019965128999999998;299,84999999999997;3,5526363171165922;291,94214534188825;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,27880252100704;0;30;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0;198,320240151851;0;0;0;0;0;0;0;0;0
2023-10-10T16:00:00;99,2;37,3;231,520853442948;0;299,95;0,025007124999999998;299,65;0,021024172000000004;299,95;4,751257716840782;292,386307126934;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,74907464075494;30;0;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;0;0;0;0;231,520853442948;0;0;0;0;0;0;0;0;0
2023-10-10T17:00:00;117,36;37,5;269,376898741003;0;300,04999999999995;0,025853520000000005;299,75;0,022009067999999993;300,04999999999995;8,70656499088528;293,5132365636826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,03228920697507;0;22,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;269,376898741003;0;0;0;0;0;0;0;0;0
2023-10-10T18:00:00;127,42;40;274,985641385949;0;300,15;0,029150962999999995;299,84999999999997;0,027028679999999996;300,04999999999995;10,545512884804037;293,9928813576085;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,75208597805437;25;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,985641385949;0;0;0;0;0;0;0;0;0
2023-10-10T19:00:00;139,27;44,9;233,531075304051;0;300,25;0,029619628000000002;299,84999999999997;0,029055830999999994;300,04999999999995;14,982456117549612;295,14066222854603;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,2458265589303;0;29,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;233,531075304051;0;0;0;0;0;0;0;0;0
2023-10-10T20:00:00;104,78;44,7;217,956341603949;0;300,15;0,030556957999999995;299,84999999999997;0,030793388999999994;300,04999999999995;11,705375767832564;295,4586552889207;0;5,364742268041238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,71640197627437;30;0;0;0;0;0;0;0;14,7;30,309278350515473;5,364742268041239;0;0;0;0;0;0;0;0;217,956341603949;0;0;0;0;0;0;0;0;0
2023-10-10T21:00:00;86,74;43,5;211,233821071107;0;300,04999999999995;0,030100884000000005;299,75;0,030917900000000005;299,95;11,070434233501953;295,9042527580754;0;4,92680412371134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,1051829676557;0;30;0;0;0;0;0;0;13,5;27,835051546391757;4,9268041237113405;0;0;0;0;0;0;0;0;211,233821071107;0;0;0;0;0;0;0;0;0
2023-10-10T22:00:00;88,65;43,1;210,159820421493;0;299,95;0,031400555;299,84999999999997;0,031488692000000006;299,95;6,636800744527291;296,76775732993497;0;4,780824742268042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,57607244935895;30;0;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0;210,159820421493;0;0;0;0;0;0;0;0;0
2023-10-10T23:00:00;68,9;39,5;222,593363069345;0;299,84999999999997;0,030736029999999998;299,65;0,03139356;299,95;6,517578079656869;298,123168351676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,965167473693;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;222,593363069345;0;0;0;0;0;0;0;0;0
2023-10-11T00:00:00;63,25;36,7;253,313966171906;0;299,84999999999997;0,031099769999999995;299,65;0,031119355999999997;299,84999999999997;6,978281945270042;298,3192234463157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,35742358852457;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;253,313966171906;0;0;0;0;0;0;0;0;0
2023-10-11T01:00:00;26,06;34,9;254,85887910386802;0;299,75;0,03062131199999999;299,54999999999995;0,031213088999999996;299,84999999999997;6,5802167041991675;298,2146779730886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,75284047774466;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;254,85887910386802;0;0;0;0;0;0;0;0;0
2023-10-11T02:00:00;7,85;34,6;273,356350972958;0;299,75;0,030710847999999992;299,54999999999995;0,030747222000000008;299,75;6,24923614917452;297,77486365786194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,23036519369688;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0;273,356350972958;0;0;0;0;0;0;0;0;0
2023-10-11T03:00:00;2,31;36,5;271,886295386142;0;299,65;0,030230991000000002;299,45;0,03130122600000001;299,75;5,24372260122903;298,21280302931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,6260947887565;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0;271,886295386142;0;0;0;0;0;0;0;0;0
2023-10-11T04:00:00;3,26;41,5;271,110847590656;0;299,65;0,030407265000000006;299,45;0,03148589400000001;299,75;1,9915719599952901;298,0540229162331;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,10393217927762;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0;271,110847590656;0;0;0;0;0;0;0;0;0
2023-10-11T05:00:00;10;49,7;291,062797467767;0;299,65;0,030495402000000005;299,45;0,03128164;299,65;1,900887722876424;297,9916491076784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,5789217860597;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0;291,062797467767;0;0;0;0;0;0;0;0;0
2023-10-11T06:00:00;80,13;53;324,081462927447;0;299,54999999999995;0,030358299999999994;299,34999999999997;0,032100054999999995;299,65;4,954237670405865;297,59521857713275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,0510638938811;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23;23;0;0;324,081462927447;0;0;0;0;0;0;0;0;0
2023-10-11T07:00:00;127,16;56,6;318,949493418354;0;299,54999999999995;0,03044503799999999;299,34999999999997;0,032100054999999995;299,65;4,826023902424459;296,3338817189574;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,5203587874917;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;318,949493418354;0;0;0;0;0;0;0;0;0
2023-10-11T08:00:00;127,88;56,6;281,54160408511603;0;299,45;0,028588565000000014;299,25;0,028380114000000005;299,45;4,675588232226002;292,948042425288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,9078593831919;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0;281,54160408511603;0;0;0;0;0;0;0;0;0
2023-10-11T09:00:00;102,94;54,1;243,210994201597;0;301,54999999999995;0,060764165999999994;304,54999999999995;0,0551206;303,15;4,523200311631403;292,94047183554187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,3774685972536;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0;243,210994201597;0;0;0;0;0;0;0;0;0
2023-10-11T10:00:00;50,01;51,1;226,774854619413;0;308,34999999999997;0,103072724;315,75;0,08038514100000001;311,04999999999995;5,012541496861573;292,4441182754927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,76528348197286;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0;226,774854619413;0;0;0;0;0;0;0;0;0
2023-10-11T11:00:00;1,05;47,1;219,7494494917;0;305,34999999999997;0,07183864999999999;308,95;0,06126500800000002;306,75;9,120352650031183;292,16356255281516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,23520695362464;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,1;17,1;0;0;219,7494494917;0;0;0;0;0;0;0;0;0
2023-10-11T12:00:00;0;43,7;223,187429103011;0;301,45;0,047812224;302,75;0,04595854900000001;302,25;12,243355482519226;294,6418719198989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;297,62333606450824;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0;223,187429103011;0;0;0;0;0;0;0;0;0
2023-10-11T13:00:00;-0,06;45,7;219,81762897812197;0;301,45;0,0488251;303,15;0,04631809200000001;302,45;18,282988331364358;296,1315409841948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,09357373090177;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;219,81762897812197;0;0;0;0;0;0;0;0;0
2023-10-11T14:00:00;-0,04;42,6;213,112432478281;0;303,65;0,07267525199999998;307,95;0,06193093199999998;305,54999999999995;14,137537649189081;294,92216312612555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,48201700510765;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;213,112432478281;0;0;0;0;0;0;0;0;0
2023-10-11T15:00:00;0,06;41,6;246,361461662894;0;304,75;0,07823767599999999;309,54999999999995;0,066211872;306,75;7,8024118521868875;293,10088644057544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,8736214349861;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;246,361461662894;0;0;0;0;0;0;0;0;0
2023-10-11T16:00:00;57,78;39,5;307,176108280881;0;303,25;0,07452193199999999;306,95;0,07049001400000002;305,34999999999997;11,302573319556355;293,96528762617265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,3473340728426;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;307,176108280881;0;0;0;0;0;0;0;0;0
2023-10-11T17:00:00;102,23;42,9;326,52265534029;0;303,54999999999995;0,09172543500000001;308,65;0,087066765;306,65;12,480911829088509;294,4152152816542;0;4,707835051546391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,81819933943535;30;0;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0;326,52265534029;0;0;0;0;0;0;0;0;0
2023-10-11T18:00:00;127,79;44,8;338,918702751413;0;302,54999999999995;0,071424546;305,84999999999997;0,072540948;304,75;13,7646924037056;295,47187098088546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,41779646686985;0;29,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;338,918702751413;0;0;0;0;0;0;0;0;0
2023-10-11T19:00:00;132,14;45,1;361,164954930991;0;301,54999999999995;0,057792689999999994;303,34999999999997;0,059980726;302,84999999999997;14,263957586860561;296,55637273974986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,88895468722313;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;361,164954930991;0;0;0;0;0;0;0;0;0
2023-10-11T20:00:00;122,55;45,2;301,82844874694297;0;301,34999999999997;0,0574989;303,15;0,060205965;302,65;11,402293473644248;295,9863953827684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,3572657917544;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;301,82844874694297;0;0;0;0;0;0;0;0;0
2023-10-11T21:00:00;101,95;42,6;257,124522378833;0;301,25;0,056181041999999994;302,84999999999997;0,059849219999999995;302,45;6,8541543947281225;294,65417990469103;0;4,598350515463918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,7437826967542;0;30;0;0;0;0;0;0;12,6;25,979381443298973;4,598350515463918;0;0;0;0;0;0;0;0;257,124522378833;0;0;0;0;0;0;0;0;0
2023-10-11T22:00:00;98,86;41,5;226,96642638339102;0;300,54999999999995;0,045084174;301,34999999999997;0,04748066100000002;301,25;6,662029725011107;295,24603617081414;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,13346095006347;0;30;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0;226,96642638339102;0;0;0;0;0;0;0;0;0
2023-10-11T23:00:00;89,92;36;214,513116582396;0;300,15;0,03936786;300,15;0,042280578000000006;300,45;6,65774459038423;295,7713282625429;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,60524760396845;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0;214,513116582396;0;0;0;0;0;0;0;0;0
2023-10-12T00:00:00;78,31;36,1;213,225222322358;0;300,34999999999997;0,04498204699999999;301,04999999999995;0,046308299;301,04999999999995;6,398056082236039;295,96771918342347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,07418707920806;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0;213,225222322358;0;0;0;0;0;0;0;0;0
2023-10-12T01:00:00;82,95;34,7;233,521667636497;0,027231535;301,65;0,06733666799999999;301,54999999999995;0,07471499400000002;301,75;6,617849691834225;295,8154783812165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,4613322920791;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;233,521667636497;0;0;0;0;0;0;0;0;0
2023-10-12T02:00:00;83,73;36,4;250,705463033142;0;303,95;0,05066898200000001;302,25;0,062854272;303,54999999999995;6,414660385580604;295,5548117554441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,8516387904288;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;250,705463033142;0;0;0;0;0;0;0;0;0
2023-10-12T03:00:00;87,82;38,3;282,80767391900304;0;307,84999999999997;0,082059744;307,25;0,108339959;309,25;5,983179975194033;295,45770645736906;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,24510625812871;0;30;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0;282,80767391900304;0;0;0;0;0;0;0;0;0
2023-10-12T04:00:00;89,04;42,1;297,010506761007;0;314,34999999999997;0,11465504500000001;311,65;0,14903547;313,25;5,847867920863646;295,45431585633105;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,7206817475029;30;0;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;297,010506761007;0;0;0;0;0;0;0;0;0
2023-10-12T05:00:00;102,6;51;310,691335757769;0;321,15;0,15536454599999996;318,04999999999995;0,200580226;319,75;5,210312550230687;295,04036978263474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,19340967932817;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;310,691335757769;0;0;0;0;0;0;0;0;0
2023-10-12T06:00:00;126,5;56,4;350,93083178378697;0;325,15;0,171451647;319,84999999999997;0,222113634;321,34999999999997;5,832021821776699;295,1766881446504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,66329033836024;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,4;11,4;0;0;350,93083178378697;0;0;0;0;0;0;0;0;0
2023-10-12T07:00:00;132,84;61;379,51475677709203;0;328,45;0,185518592;322,75;0,23809581;324,15;6,2472732464946565;295,07091794222094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,1303240093264;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;379,51475677709203;0;0;0;0;0;0;0;0;0
2023-10-12T08:00:00;148,39;59,2;369,490742330015;1,3755527599999997;330,75;1,1127114379999998;324,54999999999995;1,545301824;328,34999999999997;5,398740678895047;293,5697080854699;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,5155636085044;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;369,490742330015;0;0;0;0;0;0;0;0;0
