timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-12T09:00:00;137,68;57,6;356,40089553617696;1,9830405300000002;330,15;1,8153074249999999;329,65;2,2164007249999997;331,65;4,944743822240473;292,9474808747291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,98291205214355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0;356,40089553617696;0;0;0;0;0;0;0;0;0
2023-10-12T10:00:00;130,9;54,8;310,549612367396;1,6843400400000001;331,25;1,6102825760000001;327,54999999999995;1,8080424180000003;328,25;5,099633612292627;292,7432480754888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,3684663925173;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;310,549612367396;0;0;0;0;0;0;0;0;0
2023-10-12T11:00:00;124,94;50,8;295,848271917973;2,514600373;332,25;1,76127105;326,15;2,19570252;327,95;7,093131552076959;293,0342380880557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,757182177457;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0;295,848271917973;0;0;0;0;0;0;0;0;0
2023-10-12T12:00:00;111,08;46,7;285,83545844622097;2,4187786659999997;335,34999999999997;1,8510113040000002;327,95;2,2509014640000005;329,75;3,8218434937164023;291,7996032788212;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,2280064592393;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;285,83545844622097;0;0;0;0;0;0;0;0;0
2023-10-12T13:00:00;104,29;48;253,205527527117;2,2862737799999997;335,15;1,8743382300000002;328,65;2,130884052;329,45;10,781010573640756;294,2650783975888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,6959836585934;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;253,205527527117;0;0;0;0;0;0;0;0;0
2023-10-12T14:00:00;108,38;45,6;273,19209869418;2,237145097;333,84999999999997;1,8439561470000003;329,45;2,0496245360000005;329,84999999999997;12,413301210944638;295,9133286113716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,0821666918065;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;273,19209869418;0;0;0;0;0;0;0;0;0
2023-10-12T15:00:00;120;45,4;314,684059537431;2,072260356;334,25;1,8256810100000003;330,15;1,97002983;329,65;9,069870222923369;294,8406121429024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,47151110671626;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;314,684059537431;0;0;0;0;0;0;0;0;0
2023-10-12T16:00:00;125,71;46,3;344,844474519754;2,2037048;333,15;1,9116075900000002;330,15;2,1010601700000002;330,04999999999995;6,020123375275161;293,71469458980783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,9429639556056;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0;344,844474519754;0;0;0;0;0;0;0;0;0
2023-10-12T17:00:00;145;48,4;369,269088727366;2,227465416;333,84999999999997;1,8804420669999997;330,25;2,0333485700000002;329,65;11,677404676538583;295,735616870056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,332622290789;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;369,269088727366;0;0;0;0;0;0;0;0;0
2023-10-12T18:00:00;169,9;46,5;374,837819132721;2,4817070849999996;336,04999999999995;1,9672877899999996;330,45;2,4016045419999994;332,54999999999995;11,190924752745653;295,45793788761875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,8043890285599;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0;374,837819132721;0;0;0;0;0;0;0;0;0
2023-10-12T19:00:00;220,99;46,8;430,048862845358;2,6464533249999995;335,65;1,9610902199999998;331,45;2,3552724599999997;332,95;6,883983151742872;294,2604630034062;0;37,37980620326534;9,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,77330858965706;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;430,048862845358;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-12T20:00:00;151,27;47;473,966602893231;2,4531297120000004;336,34999999999997;2,083312456;331,95;2,1918636640000004;329,34999999999997;7,900732393023356;294,92740667055824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,16328389037704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2;2;0;0;473,966602893231;0;0;0;0;0;0;0;0;0
2023-10-12T21:00:00;129,36;45,7;477,35610968159597;2,5619607199999996;337,15;2,0899521099999996;332,65;2,439710504;334,95;7,325729783939559;294,68523039218957;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,635367561988;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0;477,35610968159597;0;0;0;0;0;0;0;0;0
2023-10-12T22:00:00;123,5;46,1;440,396283316398;2,4127853499999996;335,65;2,0029343099999997;332,15;2,2969761299999996;333,65;6,766809782472014;294,59396761761735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,1046040252318;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0;440,396283316398;0;0;0;0;0;0;0;0;0
2023-10-12T23:00:00;109,84;40,8;387,65058523213196;1,032878902;333,84999999999997;0,908369301;327,45;1,246310342;331,45;7,170012727485593;294,8005191921898;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,49204619640824;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;387,65058523213196;0;0;0;0;0;0;0;0;0
2023-10-13T00:00:00;123,99;39,2;322,832914304682;0,9422992480000002;328,75;1,0410350720000001;328,34999999999997;1,34811837;331,84999999999997;7,41182811676219;294,9397059168725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,9879127812623;0;24,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;322,832914304682;0;0;0;0;0;0;0;0;0
2023-10-13T01:00:00;115;38,8;281,938815404823;1,7720139709999998;333,45;1,6871408380000004;329,84999999999997;1,8487617119999997;329,95;6,59427881105876;294,6171981301722;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,38106662156315;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;0;0;0;0;281,938815404823;0;0;0;0;0;0;0;0;0
2023-10-13T02:00:00;107,14;41,1;169,39550185268402;1,627793859;334,25;1,52506389;328,95;1,7053166459999998;329,45;6,698177644187602;294,6500204637796;0;4,050927835051547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,856328514901;30;0;0;0;0;0;0;0;11,1;22,886597938144334;4,050927835051547;0;0;0;0;0;0;0;0;169,39550185268402;0;0;0;0;0;0;0;0;0
2023-10-13T03:00:00;101,4;43,8;159,666950412136;1,57565173;334,15;1,4843697780000003;329,34999999999997;1,6787832120000001;330,04999999999995;6,117703404740088;294,338824290163;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,2497955136285;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0;159,666950412136;0;0;0;0;0;0;0;0;0
2023-10-13T04:00:00;100,08;47,5;126,445262569477;1,598736629;334,45;1,525922876;329,84999999999997;1,712728548;330,34999999999997;5,979095427658965;294,2549265977005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,7253705340771;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;126,445262569477;0;0;0;0;0;0;0;0;0
2023-10-13T05:00:00;95,25;58,2;117,766474764015;1,604156355;334,65;1,52390272;329,95;1,7636213699999996;330,95;5,281489061253905;293,9946867044489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,1980979970237;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0;117,766474764015;0;0;0;0;0;0;0;0;0
2023-10-13T06:00:00;129,43;69;143,784045675114;2,857726108;335,25;2,088294295;332,65;2,5491570720000003;333,75;5,187367922420834;293,8559672279553;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,667978187224;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0;143,784045675114;0;0;0;0;0;0;0;0;0
2023-10-13T07:00:00;143,45;74,1;150,015081735688;2,861078112;336,34999999999997;2,0567146679999997;331,95;2,427593765;332,65;4,9496206146416055;293,5657577677011;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,0560640209842;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;150,015081735688;0;0;0;0;0;0;0;0;0
2023-10-13T08:00:00;145,25;66;137,336459625543;2,5507295479999996;333,54999999999995;1,975368414;331,25;2,329711331;332,25;6,666414136242872;292,4456736880782;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,5262584145821;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;137,336459625543;0;0;0;0;0;0;0;0;0
2023-10-13T09:00:00;132,05;61,9;120,92460992362899;2,740380786;336,04999999999995;1,9998774949999998;331,65;2,3646737399999997;332,54999999999995;8,540683160753437;293,2255253375461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,99360578874064;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0;120,92460992362899;0;0;0;0;0;0;0;0;0
2023-10-13T10:00:00;99;58,9;104,898997592522;2,4790587779999997;336,54999999999995;1,95140914;331,95;2,234037918;332,54999999999995;7,053617573721192;292,84830491927323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,37915905974074;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;104,898997592522;0;0;0;0;0;0;0;0;0
2023-10-13T11:00:00;72,02;54,3;87,11336629101001;1,8567136279999996;336,54999999999995;1,7314387740000001;331,84999999999997;1,8748236829999998;331,45;5,953124564829061;292,57623080733055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,7678737754137;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0;87,11336629101001;0;0;0;0;0;0;0;0;0
2023-10-13T12:00:00;34,45;44,2;90,8605396023909;1,8926371500000003;336,65;1,751471055;331,84999999999997;1,9117293030000002;331,84999999999997;6,567170347762263;292,8058946516591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,23869698803617;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0;90,8605396023909;0;0;0;0;0;0;0;0;0
2023-10-13T13:00:00;7,3;43;106,020280343724;1,6910216640000002;336,34999999999997;1,61367655;332,25;1,8833002239999999;334,75;14,619011270475712;296,64899357949065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,7066731183374;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;106,020280343724;0;0;0;0;0;0;0;0;0
2023-10-13T14:00:00;4,31;40,1;114,295857296938;1,589462658;335,75;1,5323121089999998;332,45;1,6837692479999995;332,95;4,003984984456802;292,60031208793913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,17180245102554;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0;114,295857296938;0;0;0;0;0;0;0;0;0
2023-10-13T15:00:00;4,24;40;134,732709315685;1,5457592969999998;335,04999999999995;1,5268476149999999;332,65;1,6567097899999998;332,65;7,259139487969696;292,7823376072678;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,5551379023594;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0;134,732709315685;0;0;0;0;0;0;0;0;0
2023-10-13T16:00:00;10;42,1;160,23800731672299;1,5350723359999998;331,95;1,6868078759999998;332,45;2,0066542509999996;334,45;2,9831185479585556;297,12122938672985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,9416350201481;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,1;12,1;0;0;160,23800731672299;0;0;0;0;0;0;0;0;0
2023-10-13T17:00:00;46,48;40,8;180,498550932754;1,7739347980000002;336,25;1,7212904279999999;332,75;1,9460215909999996;334,04999999999995;3,4725024126222372;296,8902561578503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,4102408566461;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0;180,498550932754;0;0;0;0;0;0;0;0;0
2023-10-13T18:00:00;74,23;42,7;186,649847942395;1,581516338;335,04999999999995;1,514839998;331,25;1,7810347229999997;333,45;5,872367796525087;296,3557422087756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,7970524641394;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0;186,649847942395;0;0;0;0;0;0;0;0;0
2023-10-13T19:00:00;76,3;43,1;163,141870363129;1,5666309779999998;334,95;1,4874727599999997;331,15;1,7621104500000002;333,65;13,096662815697183;298,6315541773824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,187025390472;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;163,141870363129;0;0;0;0;0;0;0;0;0
2023-10-13T20:00:00;15,94;43,1;146,059733923323;1,5917766039999999;334,95;1,5020013749999999;330,65;1,724513724;331,95;4,766976626680158;293,8860177876337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,5801593195119;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;146,059733923323;0;0;0;0;0;0;0;0;0
2023-10-13T21:00:00;5,05;42,8;145,40296835315002;1,62935934;335,15;1,5222519;330,34999999999997;1,8272660769999995;333,45;3,131617264393316;296,32672834257323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,05540130357997;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,8;12,8;0;0;145,40296835315002;0;0;0;0;0;0;0;0;0
2023-10-13T22:00:00;0,2;43,1;147,676054945767;1,712161953;335,25;1,5929000010000003;330,25;1,823478984;331,84999999999997;3,2375109801482185;298,08686174324305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,5277957634496;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;147,676054945767;0;0;0;0;0;0;0;0;0
2023-10-13T23:00:00;-0,81;36,8;158,735725391459;1,9729537400000001;335,95;1,7159098740000003;330,25;1,9291944189999997;330,45;2,9116470675593265;298,7976196535864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,9183956154522;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0;158,735725391459;0;0;0;0;0;0;0;0;0
2023-10-14T00:00:00;-0,09;35,3;146,427423986457;2,00347992;333,95;1,773098196;330,34999999999997;1,906302582;329,75;2,785227280530416;298,6631002240431;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,39110377589066;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;146,427423986457;0;0;0;0;0;0;0;0;0
2023-10-14T01:00:00;-1,87;33,7;136,26981727926298;1,934346936;335,54999999999995;1,7236575360000004;330,34999999999997;1,864626372;330,04999999999995;2,9530156156914673;298,8590916406442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,86096466551305;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0;136,26981727926298;0;0;0;0;0;0;0;0;0
2023-10-14T02:00:00;-1,49;33;137,672232159597;1,868239989;335,45;1,69057958;330,15;1,8278214800000006;329,84999999999997;3,030353724493836;298,8610523693067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,24903120062544;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0;137,672232159597;0;0;0;0;0;0;0;0;0
2023-10-14T03:00:00;-1,72;36,1;135,96955408932502;1,87740204;335,54999999999995;1,7083328899999997;330,54999999999995;1,8482622690000001;330,25;2,755646245915649;298,5996049639448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,71920629750537;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0;135,96955408932502;0;0;0;0;0;0;0;0;0
2023-10-14T04:00:00;-2,21;40,4;143,302432971726;1,859013584;335,54999999999995;1,690197653;330,45;1,8373626600000001;330,25;2,5460857259377847;298,7754388103364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,1865343768756;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0;143,302432971726;0;0;0;0;0;0;0;0;0
2023-10-14T05:00:00;-2,08;47,2;158,480146738564;1,9742688000000002;335,15;1,7183861040000004;329,75;1,8602391079999998;329,54999999999995;2,7279102837162577;298,716773948434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,6510157234379;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0;158,480146738564;0;0;0;0;0;0;0;0;0
2023-10-14T06:00:00;-0,96;62,3;175,044537848336;2,01069876;335,15;1,7396173279999998;329,95;1,8976707519999998;329,95;2,734452949430115;298,4722467525644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,0337032534445;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;175,044537848336;0;0;0;0;0;0;0;0;0
2023-10-14T07:00:00;-0,02;61,7;196,743532268028;1,8753413129999998;335,45;1,705193534;330,54999999999995;1,8522032520000007;330,34999999999997;2,7233161375579975;298,5401005443536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,4195525146981;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,7;31,7;0;0;196,743532268028;0;0;0;0;0;0;0;0;0
2023-10-14T08:00:00;9,09;58,5;197,909353899276;1,9860791579999997;333,04999999999995;1,7919539179999997;330,45;1,9536867120000003;330,34999999999997;2,842031291319341;298,80230693487124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;348,88751055944664;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0;197,909353899276;0;0;0;0;0;0;0;0;0
2023-10-14T09:00:00;20,6;53,7;166,227279766762;2,339886258;335,45;1,862795081;330,25;2,038079988;330,04999999999995;2,861114480444865;298,4876906021853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,2736744399697;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0;166,227279766762;0;0;0;0;0;0;0;0;0
2023-10-14T10:00:00;1,08;52,2;160,035240557885;2,3558852220000004;335,75;1,8757652099999997;330,54999999999995;2,045493289;330,25;2,678362633161672;298,3638269890688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,66299970410466;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0;160,035240557885;0;0;0;0;0;0;0;0;0
2023-10-14T11:00:00;-0,05;46;165,471051985502;2,4369376860000003;335,75;1,9040194139999997;330,54999999999995;2,0869162800000005;330,34999999999997;2,7569410185982473;298,5573933844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,05548603571322;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;165,471051985502;0;0;0;0;0;0;0;0;0
2023-10-14T12:00:00;-0,94;39,1;168,551835683571;2,490448037;335,84999999999997;1,9248491249999997;330,65;2,1072129720000006;330,34999999999997;2,714836146004752;298,5698869306326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,5300804871097;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0;168,551835683571;0;0;0;0;0;0;0;0;0
2023-10-14T13:00:00;-1,09;38,3;166,13301397640302;2,5034657319999996;335,95;1,92023942;330,54999999999995;2,1010601700000002;330,15;2,411462597823039;298,3297608080226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,001827479061;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0;166,13301397640302;0;0;0;0;0;0;0;0;0
2023-10-14T14:00:00;-1,39;38,2;163,32323597870902;2,5884913559999996;335,95;1,9552773749999999;330,65;2,1535800289999996;330,45;2,5097757587242127;298,46717650402275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,4707272963131;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;163,32323597870902;0;0;0;0;0;0;0;0;0
2023-10-14T15:00:00;-0,08;37,7;173,300786109216;2,5483260659999996;336,04999999999995;1,957575932;331,04999999999995;2,155050378;330,84999999999997;2,1726017111813603;297,66690962382785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,93678022358347;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0;173,300786109216;0;0;0;0;0;0;0;0;0
2023-10-14T16:00:00;0,6;41,7;192,79198649155398;2,362508088;333,95;1,903062498;331,34999999999997;2,1859039239999998;331,95;2,22471519669256;295,7453405000158;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,32103917714005;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0;192,79198649155398;0;0;0;0;0;0;0;0;0
2023-10-14T17:00:00;67,19;42,7;239,50938423367802;2,3401072999999997;336,15;1,9501388480000001;332,34999999999997;2,1863572;333,15;2,086426391167927;295,63221241131976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,7084597048013;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0;239,50938423367802;0;0;0;0;0;0;0;0;0
2023-10-14T18:00:00;117,9;42,3;252,868481935943;2,359462465;336,45;1,9506872560000001;332,34999999999997;2,1989761800000003;333,34999999999997;2,0878944208072343;295,699414521872;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,9411467535677;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;252,868481935943;0;0;0;0;0;0;0;0;0
2023-10-14T19:00:00;129,97;42,4;259,193982916807;2,277087946;335,34999999999997;1,941334941;332,25;2,189018098;333,25;1,514760631348029;295,1886185719352;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,9435526388923;27,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;259,193982916807;0;0;0;0;0;0;0;0;0
2023-10-14T20:00:00;96,91;42,7;239,66615393351202;1,966994;331,15;1,9090893899999999;332,15;2,1427083999999996;333,15;0,3141336507917789;292,74674797620577;0;4,634845360824743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,41335828362844;30;0;0;0;0;0;0;0;12,7;26,18556701030929;4,634845360824744;0;0;0;0;0;0;0;0;239,66615393351202;0;0;0;0;0;0;0;0;0
2023-10-14T21:00:00;85,68;40,6;240,475894822746;1,8515625100000002;329,65;1,89544914;332,15;2,1317961999999997;333,25;0,2056126827796631;293,1763208295682;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,88031694780005;30;0;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0;240,475894822746;0;0;0;0;0;0;0;0;0
2023-10-14T22:00:00;74,59;40,1;227,374378951267;1,7993742140000002;329,34999999999997;1,8785352299999998;332,15;2,1091323999999996;333,15;0,6013140433364513;294,68433363212387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,26548154768426;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0;227,374378951267;0;0;0;0;0;0;0;0;0
2023-10-14T23:00:00;47,06;35,4;220,367778001428;1,7616865529999999;329,45;1,8590247759999996;332,04999999999995;2,082647931;333,04999999999995;1,48842553195813;297,80478747201045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,7327549995295;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;220,367778001428;0;0;0;0;0;0;0;0;0
2023-10-15T00:00:00;14,67;34,8;194,125256936208;1,794403567;329,25;1,8790808399999999;332,15;2,113844232;333,25;1,0292505519863027;297,1297918484789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;324,11823435560854;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;194,125256936208;0;0;0;0;0;0;0;0;0
2023-10-15T01:00:00;6,96;34,7;162,060716019481;1,8748334760000005;329,34999999999997;1,9139844910000001;332,25;2,156233932;333,34999999999997;0,20578661516270458;293,6903107555858;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,50687516375194;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;162,060716019481;0;0;0;0;0;0;0;0;0
2023-10-15T02:00:00;5,79;34,4;158,94841840133302;1,9267335780000001;329,45;1,9243300959999996;332,04999999999995;2,165261679;333,04999999999995;1,1341297093106384;297,24431198617697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,9776244762356;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;158,94841840133302;0;0;0;0;0;0;0;0;0
2023-10-15T03:00:00;9,06;34;156,399570585102;2,070906124;333,75;1,99610719;331,65;2,4836488969999997;335,04999999999995;1,2957335966438346;297,5414197547854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,3665793453669;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4;4;0;0;156,399570585102;0;0;0;0;0;0;0;0;0
2023-10-15T04:00:00;5,72;35,3;171,46789543308398;1,8928302120000002;329,54999999999995;1,9172665449999997;332,25;2,15984615;333,25;0,5750594489625449;294,92659697320045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,75869531901134;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;171,46789543308398;0;0;0;0;0;0;0;0;0
2023-10-15T05:00:00;7,63;43,5;187,66145913685;2,008709382;329,75;1,9771059719999997;332,45;2,229133024;333,54999999999995;0,12688015360361715;292,29825150618973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,2329194494794;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0;187,66145913685;0;0;0;0;0;0;0;0;0
2023-10-15T06:00:00;5,88;45,4;199,551834765235;2,049111103;329,84999999999997;1,97619942;332,15;2,231654022;333,25;0,0899789720132854;292,51876324706217;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,7042961575345;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0;199,551834765235;0;0;0;0;0;0;0;0;0
2023-10-15T07:00:00;21,34;46;215,539304942584;2,065505984;329,95;1,987979;332,34999999999997;2,2478586389999995;333,45;0,0900876400935364;292,36071301380025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,0938783594977;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;215,539304942584;0;0;0;0;0;0;0;0;0
2023-10-15T08:00:00;24,58;46;214,84598750018;2,101481269;329,84999999999997;2,010094392;332,45;2,2749139;333,54999999999995;0,14204834148658754;292,8270899716614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,5655689716617;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;214,84598750018;0;0;0;0;0;0;0;0;0
2023-10-15T09:00:00;30,9;44,6;167,934538242555;2,282471298;330,45;2,0365187039999997;332,75;2,386895456;333,84999999999997;0,4380132790862986;294,341705849163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,95546504634353;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0;167,934538242555;0;0;0;0;0;0;0;0;0
2023-10-15T10:00:00;5,07;44,4;143,406164006791;2,9731100319999997;335,04999999999995;2,2117686359999995;333,75;2,661982225;334,65;1,0679164693916068;296,70764240371955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,34852213141784;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0;143,406164006791;0;0;0;0;0;0;0;0;0
2023-10-15T11:00:00;0,04;41,6;133,59215258299702;2,8783025999999996;333,65;2,205010067;333,45;2,651464543;334,45;0,5349134949507612;293,12284511153143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,8236872792047;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0;133,59215258299702;0;0;0;0;0;0;0;0;0
2023-10-15T12:00:00;-0,09;37,6;126,478081067162;2,249671743;333,84999999999997;1,9523716519999998;332,54999999999995;2,23827409;333,45;0,5416111155838392;292,42330068091314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,29600491047677;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;126,478081067162;0;0;0;0;0;0;0;0;0
2023-10-15T13:00:00;-1;35,5;130,348833746948;1,572520768;329,54999999999995;1,73285736;332,15;1,9363992689999998;333,04999999999995;0,9837929359532623;296,1237324077797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,76547530998573;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0;130,348833746948;0;0;0;0;0;0;0;0;0
2023-10-15T14:00:00;-1,76;34,8;138,00946964775503;1,3749791700000003;329,34999999999997;1,5350723359999998;331,95;1,723644945;332,45;0,985872767485555;296,46053877489175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,15315139403367;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;138,00946964775503;0;0;0;0;0;0;0;0;0
2023-10-15T15:00:00;-0,23;33,5;150,630860410703;1,381562864;329,34999999999997;1,5459285759999999;331,95;1,733541471;332,45;0,09668475802818305;292,50730844415955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,54398871047323;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,5;3,5;0;0;150,630860410703;0;0;0;0;0;0;0;0;0
2023-10-15T16:00:00;1,04;35,4;186,682630278432;1,393402601;329,25;1,5695045239999998;332,04999999999995;1,7461870319999997;332,45;0,5902129302607829;294,51086429329223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,0169343116022;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;186,682630278432;0;0;0;0;0;0;0;0;0
2023-10-15T17:00:00;80,8;36,3;251,874631502934;1,3696657680000002;329,25;1,4978043749999999;330,65;1,6965994769999997;331,25;1,2205221301534017;297,27583449192076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,48703261817104;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0;251,874631502934;0;0;0;0;0;0;0;0;0
2023-10-15T18:00:00;139,9;39,1;271,250295326811;1,3067107679999999;327,95;1,4498816300000001;330,15;1,6458059839999999;331,04999999999995;0,3912079606023764;293,95527372162974;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,0858628622777;0;24,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;271,250295326811;0;0;0;0;0;0;0;0;0
2023-10-15T19:00:00;134,98;40,4;288,412887841783;1,400186352;327,95;1,5586818600000003;330,34999999999997;1,7008580330000003;330,25;0,2309920858247885;293,6823960328317;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,18565427599145;25,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;288,412887841783;0;0;0;0;0;0;0;0;0
2023-10-15T20:00:00;132,26;40,4;301,156370393989;1,44077414;327,15;1,592387967;329,25;1,7155867050000004;328,84999999999997;0,8519915124985351;295,5996517915817;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,4161936053007;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;301,156370393989;0;0;0;0;0;0;0;0;0
2023-10-15T21:00:00;115,03;42,5;302,515165085811;1,530914508;327,04999999999995;1,6196614720000002;328,34999999999997;1,7250089700000002;327,65;1,5574236126705119;297,57276130786573;0;4,561855670103093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,80730461751915;0;30;0;0;0;0;0;0;12,5;25,77319587628866;4,561855670103093;0;0;0;0;0;0;0;0;302,515165085811;0;0;0;0;0;0;0;0;0
2023-10-15T22:00:00;116,96;38,1;318,076932347625;1,502324544;326,75;1,6168550780000002;328,45;1,7134252500000002;327,65;1,6372942558117074;295,2939909632605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,7255238870574;23,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;318,076932347625;0;0;0;0;0;0;0;0;0
2023-10-15T23:00:00;95,28;33,9;300,37141500019897;1,3983984299999996;326,15;1,535044356;327,95;1,6310381399999998;327,15;1,4279050402848155;296,94948745765606;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,11760396624766;0;30;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0;300,37141500019897;0;0;0;0;0;0;0;0;0
2023-10-16T00:00:00;103,62;31,8;261,767921523531;1,430304024;325,95;1,5482005520000002;327,54999999999995;1,6569084479999998;326,95;1,6659867270070903;297,53793756614164;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,59179220585105;30;0;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0;261,767921523531;0;0;0;0;0;0;0;0;0
2023-10-16T01:00:00;97,03;32,1;249,051893705134;1,4452509399999998;326,04999999999995;1,5694695490000001;327,84999999999997;1,66939872;327,04999999999995;1,301199323046768;296,9024903470994;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;254,9841856582094;0;30;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0;249,051893705134;0;0;0;0;0;0;0;0;0
2023-10-16T02:00:00;98,37;34;203,502446275408;1,4521550049999998;326,04999999999995;1,573353173;327,84999999999997;1,675089852;327,04999999999995;1,4997188036560567;297,14780261331106;0;1,4597938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,4586872396436;30;0;0;0;0;0;0;0;4;8,247422680412372;1,4597938144329896;0;0;0;0;0;0;0;0;203,502446275408;0;0;0;0;0;0;0;0;0
2023-10-16T03:00:00;96,63;33,9;263,47644375861;1,451234463;326,04999999999995;1,5743240790000002;327,84999999999997;1,674615591;327,04999999999995;1,6347975942120971;297,464929084066;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,9303413709196;30;0;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0;263,47644375861;0;0;0;0;0;0;0;0;0
2023-10-16T04:00:00;94,43;37,9;289,26202763963397;1,4584155299999997;326,15;1,545194101;327,25;1,673667069;327,04999999999995;0,6019029364413045;295,360600764538;0;2,883092783505154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;280,3202009683615;0;30;0;0;0;0;0;0;7,9;16,288659793814432;2,883092783505154;0;0;0;0;0;0;0;0;289,26202763963397;0;0;0;0;0;0;0;0;0
2023-10-16T05:00:00;98,27;42,1;287,618226092167;1,300390086;324,95;1,4139525119999998;326,04999999999995;1,55571598;326,04999999999995;0,22171841265546682;294,8333578684726;0;4,415876288659794;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;308,7921689482647;30;0;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0;287,618226092167;0;0;0;0;0;0;0;0;0
2023-10-16T06:00:00;139,56;43,2;291,167594794689;1,4663408650000003;325,45;1,5423765149999997;326,65;1,640498178;325,84999999999997;0,2925608837628378;295,22676509214966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,0770792050541;0;28,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;291,167594794689;0;0;0;0;0;0;0;0;0
2023-10-16T07:00:00;159,37;43,1;343,50110526489505;1,529353224;325,54999999999995;1,5944123200000002;327,15;1,6925171950000002;326,25;0,7013473696757633;294,9693817086554;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,47022412871252;0;28,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;343,50110526489505;0;0;0;0;0;0;0;0;0
2023-10-16T08:00:00;165,72;45,1;299,72083888837;1,579672456;324,54999999999995;1,588179775;325,65;1,7253615180000001;325,25;2,8203929085469355;293,633148323781;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,9452771062996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;299,72083888837;0;0;0;0;0;0;0;0;0
2023-10-16T09:00:00;154,49;45;278,747138786935;1,5475178400000003;326,15;1,592568438;327,04999999999995;1,7856318370000002;327,25;8,842918272378435;296,87553098055963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,33853521016795;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;278,747138786935;0;0;0;0;0;0;0;0;0
2023-10-16T10:00:00;121,96;42,2;245,70908931406902;1,4069379259999997;326,54999999999995;1,5413622400000004;328,34999999999997;1,6563656360000003;327,84999999999997;8,216332354356235;294,75989897755125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,15390135664694;27,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;245,70908931406902;0;0;0;0;0;0;0;0;0
2023-10-16T11:00:00;116,82;35,2;236,858785290593;1,3852198500000001;325,34999999999997;1,4581595129999998;325,25;1,6546252800000003;326,15;6,997140538496371;294,1369463510262;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;291,3166859665113;20,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;236,858785290593;0;0;0;0;0;0;0;0;0
2023-10-16T12:00:00;113,79;33,2;236,988240759895;1,37208324;326,15;1,5172322880000002;328,34999999999997;1,64069124;327,95;9,893911658675501;295,8171053233081;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,70860692949356;0;30;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0;236,988240759895;0;0;0;0;0;0;0;0;0
2023-10-16T13:00:00;106,25;31,3;224,217866315151;1,314953676;325,54999999999995;1,474120704;327,45;1,630976584;327,54999999999995;11,93070913401167;298,41388505640845;0;0,4744329896907219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,1826360688006;30;0;0;0;0;0;0;0;1,3;2,680412371134022;0,4744329896907219;0;0;0;0;0;0;0;0;224,217866315151;0;0;0;0;0;0;0;0;0
2023-10-16T14:00:00;109,49;28,7;298,785646605206;1,7639095639999998;331,45;1,7806472;330,15;2,0055252579999996;330,54999999999995;8,465372292476296;295,47512556956633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,4188178051937;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,785646605206;0;0;0;0;0;0;0;0;0
2023-10-16T15:00:00;116,75;28,8;361,58439918950904;1,4480167630000003;326,25;1,57286772;327,84999999999997;1,6694504829999999;326,84999999999997;8,90275149944231;294,0962046756242;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,8609601339395;0;13,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;361,58439918950904;0;0;0;0;0;0;0;0;0
2023-10-16T16:00:00;138,96;28;372,259932627036;1,6197062400000002;326,65;1,6806131039999999;327,95;1,922947884;328,75;6,147951489920823;290,9468000842458;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,1466635116103;0;13;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;372,259932627036;0;0;0;0;0;0;0;0;0
2023-10-16T17:00:00;166,83;28,2;377,48231474882897;3,0113572930000005;342,84999999999997;2,016946694;333,75;2,62534941;336,65;3,946865340413536;290,3465263918777;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;299,65794884525917;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;377,48231474882897;0;0;0;0;0;0;0;0;0
2023-10-16T18:00:00;211,06;34,8;386,903768795416;1,908010761;326,84999999999997;1,7640830400000005;328,65;1,9349387130000002;328,04999999999995;3,204027638513513;290,10627060041577;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,7858777872168;0;19,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;386,903768795416;0;0;0;0;0;0;0;0;0
2023-10-16T19:00:00;240;35,2;402,615445170942;1,7524265719999998;326,95;1,6952186639999998;327,95;1,8138342779999999;327,34999999999997;4,22371699056639;290,5734465414274;0;37,37980620326534;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,7579991994381;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;402,615445170942;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-10-16T20:00:00;159,94;37,3;428,499270696963;1,6183002450000001;326,65;1,605373485;327,04999999999995;1,7237442739999997;326,54999999999995;5,489943350403824;291,98675347380185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,2564391889918;0;22,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;428,499270696963;0;0;0;0;0;0;0;0;0
2023-10-16T21:00:00;145,01;38,3;430,3765806426;1,5173288189999998;326,45;1,5516812640000002;326,75;1,6760831419999997;326,54999999999995;7,751608613214998;295,70732002479144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,70459775559925;0;23,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;430,3765806426;0;0;0;0;0;0;0;0;0
2023-10-16T22:00:00;135,2;37,6;405,95639851798796;1,534501544;326,54999999999995;1,561485456;326,84999999999997;1,6904746549999998;326,65;6,697915102249537;295,39601357144477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,15152729582368;22,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;405,95639851798796;0;0;0;0;0;0;0;0;0
2023-10-16T23:00:00;119,22;32;397,884801070129;1,512029407;327,45;1,5620422580000004;327,75;1,6965323250000002;327,65;1,1795696830731404;292,3788669987702;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,2763121430941;17;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;397,884801070129;0;0;0;0;0;0;0;0;0
2023-10-17T00:00:00;127,58;31,1;375,045901322084;1,6299259350000002;327,65;1,641085758;328,25;1,7818363500000003;328,15;0,8616001365797112;294,33624373956593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,30211609082718;0;16,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;375,045901322084;0;0;0;0;0;0;0;0;0
2023-10-17T01:00:00;114,04;30,7;355,845900831777;1,7596566040000001;328,04999999999995;1,683341154;328,54999999999995;1,8386357500000001;328,15;0,5725015956917421;294,4794603028912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,1919858792181;15,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;355,845900831777;0;0;0;0;0;0;0;0;0
2023-10-17T02:00:00;108,38;31,4;322,00513669361703;1,419730382;327,75;1,529294466;328,84999999999997;1,6689454439999998;328,75;0,6771860228485262;295,0421256503797;0;0,5109278350515458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,6653666806302;30;0;0;0;0;0;0;0;1,4;2,8865979381443276;0,5109278350515459;0;0;0;0;0;0;0;0;322,00513669361703;0;0;0;0;0;0;0;0;0
2023-10-17T03:00:00;105,5;33;341,436730043912;1,41673932;327,95;1,5564154800000003;329,65;1,68683026;329,25;0,625406769355016;294,8522753862725;0;1,0948453608247422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,0569527755411;0;30;0;0;0;0;0;0;3;6,1855670103092795;1,0948453608247424;0;0;0;0;0;0;0;0;341,436730043912;0;0;0;0;0;0;0;0;0
2023-10-17T04:00:00;110,57;40,2;356,223147299837;1,4507098379999999;327,75;1,581605874;329,34999999999997;1,715655256;329,04999999999995;0,6829807193223365;293,6433317092811;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;286,9706470802636;25,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;356,223147299837;0;0;0;0;0;0;0;0;0
2023-10-17T05:00:00;121,96;50;347,06772491672797;1,4961661460000002;327,84999999999997;1,621523541;329,45;1,7483009210000002;329,04999999999995;0,3970336930199128;293,53987310892956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,44195001555556;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;347,06772491672797;0;0;0;0;0;0;0;0;0
2023-10-17T06:00:00;150,25;62,2;335,09701901893504;1,5015061290000002;327,84999999999997;1,6285367279999998;329,54999999999995;1,7577036000000001;329,15;0,4109568346995595;293,48248226983407;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;283,83145845213295;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;335,09701901893504;0;0;0;0;0;0;0;0;0
2023-10-17T07:00:00;165;60,8;335,39444010231;1,4908863200000002;327,75;1,623554889;329,45;1,7469368960000002;328,95;0,9860819806623936;293,17665861310854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,3030753062877;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;335,39444010231;0;0;0;0;0;0;0;0;0
2023-10-17T08:00:00;191,08;58,4;333,558105260218;1,5015061290000002;327,84999999999997;1,6285367279999998;329,54999999999995;1,7533233309999998;329,04999999999995;0,8466867141685193;293,235335403658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,7718449987571;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0;333,558105260218;0;0;0;0;0;0;0;0;0
2023-10-17T09:00:00;159,4;51;364,567292245276;1,6521686359999996;331,04999999999995;1,5609384469999998;328,04999999999995;1,8596990939999998;329,45;1,2556266190662666;292,6214435684856;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,15882044583617;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0;364,567292245276;0;0;0;0;0;0;0;0;0
2023-10-17T10:00:00;134,98;45,3;337,686447969194;0,5528596179999999;332,54999999999995;0,423024024;322,45;0,64496698;328,75;0,6563430523251145;292,67790264198095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,5489571953706;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0;337,686447969194;0;0;0;0;0;0;0;0;0
2023-10-17T11:00:00;113,67;40,3;335,971832293328;0;329,84999999999997;0,093109046;324,25;0,123207132;328,95;1,2582683212399677;292,72176747252763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,5562022996511;25,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;335,971832293328;0;0;0;0;0;0;0;0;0
2023-10-17T12:00:00;108,91;35;311,417993323142;0;327,95;0,08976403699999999;323,84999999999997;0,10972356999999999;327,25;1,3057162077346884;292,7488855671013;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,9470993110001;0;30;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0;311,417993323142;0;0;0;0;0;0;0;0;0
2023-10-17T13:00:00;100,08;34,1;322,526547312645;0;326,34999999999997;0,08352029999999999;323,15;0,108752664;325,95;1,4798537905476388;292,6660920052317;0;1,496288659793815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,420104601069;30;0;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0;322,526547312645;0;0;0;0;0;0;0;0;0
2023-10-17T14:00:00;98,4;31,8;336,115399185208;0,561999285;327,04999999999995;0,477166723;323,84999999999997;0,620905579;326,04999999999995;5,369841949636094;289,6302071519721;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,89026259060887;30;0;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0;336,115399185208;0;0;0;0;0;0;0;0;0
2023-10-17T15:00:00;107,95;30,3;337,70849411972995;2,075541011;332,84999999999997;1,540096145;328,65;1,9301877090000001;330,04999999999995;4,504546801427742;289,9543714225428;0;0,10948453608247448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,2786261959288;0;30;0;0;0;0;0;0;0,3;0,6185567010309294;0,10948453608247449;0;0;0;0;0;0;0;0;337,70849411972995;0;0;0;0;0;0;0;0;0
2023-10-17T16:00:00;128,42;30,9;347,11954200278;1,7925722759999996;330,54999999999995;1,451087568;327,45;1,87300918;329,65;4,031756522330402;290,4831889336265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;310,3540983333092;15,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,11954200278;0;0;0;0;0;0;0;0;0
2023-10-17T17:00:00;153,12;31;347,499758575814;1,6550169999999997;328,15;1,6766735199999998;328,65;1,8369513540000002;328,84999999999997;6,321069884668341;291,9090237872989;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,4809576603179;0;16;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,499758575814;0;0;0;0;0;0;0;0;0
2023-10-17T18:00:00;165,92;33,9;357,25136025112903;1,7074137469999997;328,04999999999995;1,693062805;328,65;1,8185601000000002;328,15;3,78911940642685;290,99566092842264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;311,4066095645519;18,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;357,25136025112903;0;0;0;0;0;0;0;0;0
2023-10-17T19:00:00;164,45;36,2;387,08470213282396;1,6141326239999998;327,54999999999995;1,6142389479999997;327,45;1,757854692;327,34999999999997;6,646356825173396;295,44220351277323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,0596794299112;0;21,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;387,08470213282396;0;0;0;0;0;0;0;0;0
2023-10-17T20:00:00;129,97;36;368,11791571539896;1,6624946549999997;328,04999999999995;1,684832488;328,95;1,8059984789999999;328,45;1,52713751622909;293,22798136497295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,9255103040735;0;21;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;368,11791571539896;0;0;0;0;0;0;0;0;0
2023-10-17T21:00:00;132,9;36,1;360,020159069568;1,6470203159999999;327,95;1,69021584;329,15;1,8147408299999999;328,65;0,5313971756674761;293,2662465873102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,6882914372536;0;21,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;360,020159069568;0;0;0;0;0;0;0;0;0
2023-10-17T22:00:00;126,03;35,2;309,016166951402;1,5713861789999999;326,84999999999997;1,6387438319999998;327,95;1,7747224350000004;327,65;0,8215001811415122;293,43661509053504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,40066471337303;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;309,016166951402;0;0;0;0;0;0;0;0;0
2023-10-17T23:00:00;104,42;32,2;200,90693933748;1,5600249;328,15;1,6292698039999998;329,04999999999995;1,7818783200000006;329,15;0,3715376760000001;293,3875;0;0,8028865979381453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;251,8783246469017;30;0;0;0;0;0;0;0;2,2;4,53608247422681;0,8028865979381454;0;0;0;0;0;0;0;0;200,90693933748;0;0;0;0;0;0;0;0;0
2023-10-18T00:00:00;89,58;29,1;149,87157572317201;1,5233766960000004;328,54999999999995;1,630316256;329,75;1,760670879;329,45;0,43472760300000024;293,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;279,498136814437;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,87157572317201;0;0;0;0;0;0;0;0;0
2023-10-18T01:00:00;89,06;29,6;137,832605091293;1,546055885;328,65;1,65261072;329,95;1,778252112;329,54999999999995;0,47320552800000004;293,5275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,3122922639134;0;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,832605091293;0;0;0;0;0;0;0;0;0
