timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-18T02:00:00;88,36;30,4;135,649888498934;1,7326950760000002;328,75;1,738666008;330,04999999999995;1,882236984;329,75;0,5313625630000001;294,04999999999995;0;0,14597938144329844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,787461034687;30;0;0;0;0;0;0;0;0,4;0,8247422680412342;0,14597938144329844;0;0;0;0;0;0;0;0;135,649888498934;0;0;0;0;0;0;0;0;0
2023-10-18T03:00:00;89,48;33,1;158,633500836165;1,7979948000000003;328,84999999999997;1,775318409;330,04999999999995;1,9128387100000002;329,65;0,7537894325812164;294,4144731751967;0;1,1313402061855675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;305,25978228858355;30;0;0;0;0;0;0;0;3,1;6,391752577319591;1,1313402061855675;0;0;0;0;0;0;0;0;158,633500836165;0;0;0;0;0;0;0;0;0
2023-10-18T04:00:00;91,99;38,7;189,742999890227;1,7929584;328,75;1,7559408600000004;329,84999999999997;1,8925588060000003;329,34999999999997;0,529841861;294,1425;0;3,1750515463917535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,7292563103547;30;0;0;0;0;0;0;0;8,7;17,938144329896915;3,1750515463917535;0;0;0;0;0;0;0;0;189,742999890227;0;0;0;0;0;0;0;0;0
2023-10-18T05:00:00;97,56;45,2;214,96507633263602;1,4981471299999998;327,75;1,6071712;329,04999999999995;1,736767565;328,65;0,6009712340000001;294,16999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;302,1169360163026;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0;214,96507633263602;0;0;0;0;0;0;0;0;0
2023-10-18T06:00:00;134;53,4;209,121959300491;1,5920941769999999;327,04999999999995;1,5725823240000003;326,25;1,800423464;327,45;0,5896915100000002;294,23749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,5077769542799;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0;209,121959300491;0;0;0;0;0;0;0;0;0
2023-10-18T07:00:00;166,91;53,5;198,836481100291;1,6218327199999998;327,54999999999995;1,660284235;328,65;1,7925107200000001;328,34999999999997;0,7081641080000001;294,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,9807261765845;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,5;8,5;0;0;198,836481100291;0;0;0;0;0;0;0;0;0
2023-10-18T08:00:00;159,14;51,5;226,82366881336898;1,272723462;323,75;1,4819229269999998;326,45;1,7450342559999998;327,54999999999995;1,7726823883636362;293,4407104192019;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,3718807355458;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,5;6,5;0;0;226,82366881336898;0;0;0;0;0;0;0;0;0
2023-10-18T09:00:00;123,41;46,7;231,005584531548;1,3431379300000001;325,75;1,47549732;327,15;1,611849456;326,75;1,6507745762981925;292,38124700420326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,8451435474723;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;231,005584531548;0;0;0;0;0;0;0;0;0
2023-10-18T10:00:00;90,02;44,5;190,11661381516;1,379811316;326,95;1,523800593;328,84999999999997;1,636404704;328,34999999999997;1,4857105947272726;292,3034450602515;0;5,2917525773195875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,2366116646965;0;30;0;0;0;0;0;0;14,5;29,896907216494846;5,2917525773195875;0;0;0;0;0;0;0;0;190,11661381516;0;0;0;0;0;0;0;0;0
2023-10-18T11:00:00;76,92;36,7;163,805635772619;1,354963677;327,04999999999995;1,5030268420000001;328,95;1,6249021260000003;328,54999999999995;1,449675579127683;291,8003252937182;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,631240635109;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0;163,805635772619;0;0;0;0;0;0;0;0;0
2023-10-18T12:00:00;70,09;34,1;164,880474798802;1,3630261139999997;327,04999999999995;1,5110403140000002;328,95;1,6257443239999998;328,45;2,642456609277091;292,4297775308899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,10797751104553;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;164,880474798802;0;0;0;0;0;0;0;0;0
2023-10-18T13:00:00;64;32,7;165,39937471083599;1,3314478859999999;326,45;1,48226848;328,34999999999997;1,615134308;328,04999999999995;5,909251482741115;296,0829762585188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,58186671329446;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0;165,39937471083599;0;0;0;0;0;0;0;0;0
2023-10-18T14:00:00;71,59;30,1;159,671720694692;1,6572050360000001;331,95;1,2023257820000002;324,54999999999995;1,625296644;327,84999999999997;4,750943858777628;295,39522691235624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,9739611582021;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0;159,671720694692;0;0;0;0;0;0;0;0;0
2023-10-18T15:00:00;90,07;29,7;168,422050826979;1,4641080610000001;329,25;1,3617754080000002;326,75;1,6253875789999999;328,04999999999995;4,060330993135299;295,16823297575684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,68500586734942;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,422050826979;0;0;0;0;0;0;0;0;0
2023-10-18T16:00:00;115,16;32,7;171,426841935614;1,30746343;326,95;1,4518808010000004;328,84999999999997;1,5644821139999998;328,25;8,397852060097463;295,3444004764665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,47733736676267;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;171,426841935614;0;0;0;0;0;0;0;0;0
2023-10-18T17:00:00;131,08;34,8;169,096276463668;1,2961553129999999;327,04999999999995;1,4413924980000001;328,84999999999997;1,5802936120000002;328,75;6,5425266719958275;290,7266957548104;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,262989633026;19,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;169,096276463668;0;0;0;0;0;0;0;0;0
2023-10-18T18:00:00;110,54;34,1;175,976468399249;1,337890281;327,04999999999995;1,4921580110000001;329,04999999999995;1,6277365;328,95;5,961650643780552;291,1063634501109;0;1,496288659793815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,7367633340627;30;0;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0;175,976468399249;0;0;0;0;0;0;0;0;0
2023-10-18T19:00:00;106,9;36,4;168,897322143629;1,336467498;327,04999999999995;1,4829931619999999;328,95;1,623729764;328,95;6,240614502030657;291,0145954774518;0;2,3356701030927827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,2076896577293;30;0;0;0;0;0;0;0;6,4;13,195876288659793;2,335670103092783;0;0;0;0;0;0;0;0;168,897322143629;0;0;0;0;0;0;0;0;0
2023-10-18T20:00:00;96,81;34,5;151,63183496314;1,3993021840000002;326,84999999999997;1,550920208;329,04999999999995;1,6915476879999998;329,04999999999995;8,034789394768914;295,9008745394599;0;1,6422680412371133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,6757688887635;30;0;0;0;0;0;0;0;4,5;9,278350515463918;1,6422680412371133;0;0;0;0;0;0;0;0;151,63183496314;0;0;0;0;0;0;0;0;0
2023-10-18T21:00:00;86,29;33,8;172,334221612662;1,3453231680000002;326,75;1,506220759;329,04999999999995;1,643262602;328,95;8,33198637855657;295,3836221589628;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,1410013118746;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;0;0;0;0;172,334221612662;0;0;0;0;0;0;0;0;0
2023-10-18T22:00:00;76,23;33,8;208,721465974339;1,4069015519999999;326,75;1,5511076739999998;328,95;1,70129592;329,15;7,560103694060889;295,38917120366756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,5244398433224;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,8;3,8;0;0;208,721465974339;0;0;0;0;0;0;0;0;0
2023-10-18T23:00:00;47,48;31,8;237,657474449677;1,4783512799999998;327,15;1,61107441;329,25;1,7369200559999998;328,95;1,565487593726381;291,23472552393537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,91104003091704;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;237,657474449677;0;0;0;0;0;0;0;0;0
2023-10-19T00:00:00;25,89;28,8;248,634431987525;1,375877328;326,75;1,5436565999999998;329,15;1,6774849399999998;329,04999999999995;1,2695034469753939;293,1984638043706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,56395945322976;0;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;248,634431987525;0;0;0;0;0;0;0;0;0
2023-10-19T01:00:00;15,45;28,9;255,094263938803;1,351904064;326,75;1,4911857059999998;328,54999999999995;1,630845078;328,54999999999995;1,149929257;293,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,11465042570546;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,094263938803;0;0;0;0;0;0;0;0;0
2023-10-19T02:00:00;10,1;28,6;282,96533220279105;1,3121221;326,34999999999997;1,4132977800000002;327,04999999999995;1,585257264;327,54999999999995;1,105863931;293,4525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,98417580276816;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,96533220279105;0;0;0;0;0;0;0;0;0
2023-10-19T03:00:00;8,15;29,8;293,21727685128803;1,3345116959999999;326,54999999999995;1,4540982159999998;327,75;1,5959008559999999;327,95;1,3642227638948783;293,6739205343775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,27197738518788;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,21727685128803;0;0;0;0;0;0;0;0;0
2023-10-19T04:00:00;17,01;33,1;289,492228048466;1,3636780480000001;326,34999999999997;1,4990788640000001;327,84999999999997;1,67215475;328,15;1,443446520507136;294,1202864315706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,74695018744933;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1;3,1;0;0;289,492228048466;0;0;0;0;0;0;0;0;0
2023-10-19T05:00:00;42,88;39,8;301,566622098762;1,3279307999999999;326,75;1,477352394;328,84999999999997;1,6247314479999997;328,95;1,220006742;294,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,2190754924306;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;301,566622098762;0;0;0;0;0;0;0;0;0
2023-10-19T06:00:00;88,07;45,4;335,735689121387;1,329340992;326,75;1,48249232;328,95;1,6252322900000002;328,95;1,387912392;293,3375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,6883535848813;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;335,735689121387;0;0;0;0;0;0;0;0;0
2023-10-19T07:00:00;107,78;50,2;339,735825333492;1,31976064;326,65;1,4680826200000001;328,65;1,608633155;328,65;1,397356648;294,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,0758373811018;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0;339,735825333492;0;0;0;0;0;0;0;0;0
2023-10-19T08:00:00;124,11;47,3;333,904454369891;1,5405843959999999;326,95;1,6287381840000001;328,95;1,7715243210000002;328,84999999999997;2,020227254309568;292,98046175402413;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;332,5454297973637;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;333,904454369891;0;0;0;0;0;0;0;0;0
2023-10-19T09:00:00;127;56,1;345,41832215699;1,4060033939999999;326,54999999999995;1,5112557599999998;326,75;1,7492592359999999;327,95;3,5568752716013083;291,4582468344281;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,93322788596294;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0;345,41832215699;0;0;0;0;0;0;0;0;0
2023-10-19T10:00:00;122,75;54,4;341,198139198224;1,349286535;326,65;1,5013256579999998;328,84999999999997;1,651870649;329,04999999999995;5,608221935795798;289,0774900588225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,4031345631743;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0;341,198139198224;0;0;0;0;0;0;0;0;0
2023-10-19T11:00:00;124,64;41,6;334,271296285816;1,312888752;326,75;1,467363534;328,84999999999997;1,614704815;329,04999999999995;7,332224225020818;292,7553777582064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,370194249718;0;26,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;334,271296285816;0;0;0;0;0;0;0;0;0
2023-10-19T12:00:00;124,85;39,9;323,548920762782;1,464453614;326,95;1,55449885;328,65;1,708594503;328,84999999999997;8,890217981272682;294,01448721900164;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,12953091450356;0;24,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;323,548920762782;0;0;0;0;0;0;0;0;0
2023-10-19T13:00:00;120,11;38,7;322,177958058366;2,020344865;327,25;1,7650567440000002;328,54999999999995;2,01956842;328,75;5,467083589897249;291,4442014080891;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,1546495403595;0;23,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;322,177958058366;0;0;0;0;0;0;0;0;0
2023-10-19T14:00:00;119,58;36,7;320,476554096253;2,352547208;332,54999999999995;1,8510658650000003;329,45;2,0668965900000003;329,45;5,659240003997982;291,6958623527039;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,28752881224756;0;21,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;320,476554096253;0;0;0;0;0;0;0;0;0
2023-10-19T15:00:00;123,62;36,2;268,403190026965;2,8249503359999997;334,75;1,89469368;329,15;2,2262119119999997;329,25;7,56380115712191;293,0832984201727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,40480005936632;21,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;268,403190026965;0;0;0;0;0;0;0;0;0
2023-10-19T16:00:00;133,04;36,5;256,003017138814;2,3274323599999995;332,95;1,859161878;330,25;2,106692544;330,34999999999997;6,830122726824938;292,467902371253;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;267,8050595793604;21,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;256,003017138814;0;0;0;0;0;0;0;0;0
2023-10-19T17:00:00;137,7;37,6;272,145732743179;1,9147973099999998;336,15;1,74694529;331,75;1,9189103699999999;332,15;2,2441387069700505;289,4931130843457;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;289,2482790734024;22,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;272,145732743179;0;0;0;0;0;0;0;0;0
2023-10-19T18:00:00;138,87;40,5;310,470575076593;2,075676714;334,84999999999997;1,797465978;330,95;2,0170893919999995;331,95;5,934031751938135;291,71300573260487;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,3772489823371;0;25,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;310,470575076593;0;0;0;0;0;0;0;0;0
2023-10-19T19:00:00;138,07;41,5;304,807316286903;2,1579211259999997;333,34999999999997;1,869029025;331,04999999999995;2,0957971319999995;331,95;10,118915094445471;294,587972138231;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,4562744153336;0;26,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;304,807316286903;0;0;0;0;0;0;0;0;0
2023-10-19T20:00:00;116,79;43,7;283,466038238111;1,8642542379999998;330,54999999999995;1,8104808749999999;330,65;2,02544422;331,34999999999997;6,376705540072287;292,9230888985966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,6978287878921;28,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;283,466038238111;0;0;0;0;0;0;0;0;0
2023-10-19T21:00:00;94,75;41,8;292,915212785704;1,6599065049999997;329,04999999999995;1,7855800739999999;331,84999999999997;2,0039303979999996;332,95;10,409170044844865;295,3347809671909;0;4,306391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,1716590050133;30;0;0;0;0;0;0;0;11,8;24,32989690721649;4,306391752577318;0;0;0;0;0;0;0;0;292,915212785704;0;0;0;0;0;0;0;0;0
2023-10-19T22:00:00;97;40,5;309,024423417267;1,8805917600000004;329,15;1,885741479;331,84999999999997;2,111503705;332,65;2,32385656143002;290,6511432453675;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,6426418391128;30;0;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;309,024423417267;0;0;0;0;0;0;0;0;0
2023-10-19T23:00:00;83,6;37,5;287,436059577952;1,8291617220000003;329,04999999999995;1,8490974719999997;331,54999999999995;2,071122969;332,45;1,091967276;293,28499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,1107775749289;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0;287,436059577952;0;0;0;0;0;0;0;0;0
2023-10-20T00:00:00;77,59;35,5;265,34924024389;1,9718918989999994;331,04999999999995;1,8878679589999998;332,04999999999995;2,1158475999999995;332,95;1,7321166084066248;293,9143966235755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,5760664971714;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0;265,34924024389;0;0;0;0;0;0;0;0;0
2023-10-20T01:00:00;63,69;36,4;277,540286488483;2,213061312;335,95;1,8840584819999997;332,04999999999995;2,102755758;332,84999999999997;2,768285599107866;294,20262848029483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;343,9595615221006;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;277,540286488483;0;0;0;0;0;0;0;0;0
2023-10-20T02:00:00;51,2;36,9;273,958673442065;2,1464297400000003;335,15;1,870997418;332,04999999999995;2,0980299359999997;332,95;2,106037434068701;294,055861014838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,4251655659484;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0;273,958673442065;0;0;0;0;0;0;0;0;0
2023-10-20T03:00:00;35,27;38;267,032943473042;1,6435452;333,15;1,6093816199999997;331,65;1,7947365290000001;332,25;1,409675993;293,60999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,8089756809708;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8;8;0;0;267,032943473042;0;0;0;0;0;0;0;0;0
2023-10-20T04:00:00;23,05;42,2;256,772145542379;1,4799489379999997;330,84999999999997;1,5813736399999998;331,65;1,7483974519999999;331,95;1,329620913;293,72249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,27489478340266;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,2;12,2;0;0;256,772145542379;0;0;0;0;0;0;0;0;0
2023-10-20T05:00:00;41,75;47,2;254,799318902942;1,4472431159999999;330,54999999999995;1,5528270449999997;331,65;1,7239709119999997;331,95;1,302099449;293,78999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,7379672939243;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0;254,799318902942;0;0;0;0;0;0;0;0;0
2023-10-20T06:00:00;76,69;52,9;276,416782294528;1,336747298;328,95;1,502318948;331,75;1,68320685;332,15;1,6927711796154645;293,50993629059633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,1192461287739;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,9;22,9;0;0;276,416782294528;0;0;0;0;0;0;0;0;0
2023-10-20T07:00:00;108,12;60,8;298,09466253991104;1,5906070399999999;330,54999999999995;1,4129620200000002;329,34999999999997;1,2934202680000002;328,75;1,1648982643386434;293,4925022536883;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,50368683574;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;298,09466253991104;0;0;0;0;0;0;0;0;0
2023-10-20T08:00:00;119,44;58,5;284,15333124663897;1,654344081;328,25;1,2510417600000001;325,54999999999995;1,6656382080000003;328,25;2,831381006640054;292,43303972979334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;362,9702364670564;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;284,15333124663897;0;0;0;0;0;0;0;0;0
2023-10-20T09:00:00;124,76;56,5;264,02257192211397;1,4179354649999998;323,45;1,1329829479999998;322,45;1,4654664899999996;324,04999999999995;1,6702170205454545;291,8605390454809;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;331,3549920749887;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,5;11,5;0;0;264,02257192211397;0;0;0;0;0;0;0;0;0
2023-10-20T10:00:00;115,22;55,2;245,463584631365;1,250588484;319,84999999999997;1,02026272;319,65;1,305871368;320,75;4,140470652859737;293,51099292755333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,82185657578117;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0;245,463584631365;0;0;0;0;0;0;0;0;0
2023-10-20T11:00:00;109,16;55,9;223,878285492501;1,093173004;316,75;0,8778165399999999;316,04999999999995;1,121112433;317,04999999999995;8,201822410690124;297,9365107452198;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,20692702170254;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0;223,878285492501;0;0;0;0;0;0;0;0;0
2023-10-20T12:00:00;100,75;55,4;200,496560890052;1,0459973249999999;315,65;0,908320336;316,95;1,12345296;317,15;10,032604433710201;297,9563860786821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;356,6741063290004;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;200,496560890052;0;0;0;0;0;0;0;0;0
2023-10-20T13:00:00;93,76;52,5;193,57317786053;0,9718405319999999;315,04999999999995;0,7553844540000001;313,34999999999997;0,9689529960000001;314,34999999999997;7,09561377281457;293,5529584309931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,1384389183675;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0;193,57317786053;0;0;0;0;0;0;0;0;0
2023-10-20T14:00:00;92,81;50,3;129,62158715227602;1,0032984459999998;320,04999999999995;1,0189756399999998;320,95;1,2725303999999997;323,15;3,0127696207734713;291,43032785545904;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,5209777060546;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0;129,62158715227602;0;0;0;0;0;0;0;0;0
2023-10-20T15:00:00;95,31;47,2;134,76716968391202;1,245672398;327,84999999999997;1,3907347079999997;330,54999999999995;1,5461076479999998;331,54999999999995;7,04671395492513;297,0171658346565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;381,985625608284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0;134,76716968391202;0;0;0;0;0;0;0;0;0
2023-10-20T16:00:00;99,03;46,4;149,96202478020902;1,6353050900000001;334,15;1,588070653;330,84999999999997;1,75009304;331,15;8,64400504861106;298,37586962100625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;350,36847967730216;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0;149,96202478020902;0;0;0;0;0;0;0;0;0
2023-10-20T17:00:00;108,5;45,4;172,23109051528198;1,674603;335,15;1,6043032499999998;330,65;1,841987754;331,75;11,260336390809854;294,6849601101031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;318,7544954609134;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;172,23109051528198;0;0;0;0;0;0;0;0;0
2023-10-20T18:00:00;117,54;46,6;177,439912312012;1,6524680219999999;335,34999999999997;1,5631978319999997;330,95;1,7259155220000002;331,25;10,473163394519291;294,70048404491547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,2226200113673;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0;177,439912312012;0;0;0;0;0;0;0;0;0
2023-10-20T19:00:00;120,29;46,1;167,736963226132;1,530033138;331,84999999999997;1,540198272;329,75;1,7444676609999996;330,45;9,667783324238364;298,4844771669163;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,6878977493662;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0;167,736963226132;0;0;0;0;0;0;0;0;0
2023-10-20T20:00:00;101,94;45,8;161,702160721602;1,354128474;328,45;1,5314685119999998;330,95;1,7076487789999997;331,45;10,16235966556658;301,0012637301013;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,0713815911702;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0;161,702160721602;0;0;0;0;0;0;0;0;0
2023-10-20T21:00:00;82,86;43,8;146,822524093501;1,3621111680000002;328,34999999999997;1,550896425;331,04999999999995;1,7205083869999998;331,45;14,92578824756717;300,5444077538868;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;312,45802708459007;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0;146,822524093501;0;0;0;0;0;0;0;0;0
2023-10-20T22:00:00;78,51;40,7;127,03078572156001;1,4784184319999998;331,54999999999995;1,5383431979999997;330,95;1,70746551;331,34999999999997;8,509344276139567;296,1796712292333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;340,92678128188163;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,7;10,7;0;0;127,03078572156001;0;0;0;0;0;0;0;0;0
2023-10-20T23:00:00;56,44;35,3;112,85049729315399;1,6010379840000002;334,75;1,5317818880000003;330,75;1,701929667;331,25;2,6575742112037486;293,49053150126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;309,31374123533243;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;112,85049729315399;0;0;0;0;0;0;0;0;0
2023-10-21T00:00:00;53,1;35,3;101,789102584808;1,63620045;334,54999999999995;1,5785336699999999;330,95;1,739774016;331,25;1,4755176896865794;294,34737904357286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,7828098612089;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;101,789102584808;0;0;0;0;0;0;0;0;0
2023-10-21T01:00:00;37,27;34,2;98,5608060001819;1,6778598719999998;334,75;1,60496078;331,15;1,7646482360000002;331,34999999999997;1,3655901204995575;293,8949027751463;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,17008421180174;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0;98,5608060001819;0;0;0;0;0;0;0;0;0
2023-10-21T02:00:00;39,74;34,8;94,5742574209762;1,557645201;334,25;1,512707922;331,25;1,6873954559999997;331,54999999999995;1,169852880554723;293,6089750020901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;334,63946720338055;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;94,5742574209762;0;0;0;0;0;0;0;0;0
2023-10-21T03:00:00;33,95;34,8;90,30128731565159;1,5324002459999997;333,45;1,5276142669999997;331,45;1,6987917099999996;331,65;1,155441151681122;293,5896371105123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,1060032566602;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0;90,30128731565159;0;0;0;0;0;0;0;0;0
2023-10-21T04:00:00;37,15;43;89,6644678543798;1,4901070769999996;331,45;1,564049823;331,45;1,7433498600000001;331,84999999999997;0,40201725116371667;293,7920770739722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,56969265633455;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;89,6644678543798;0;0;0;0;0;0;0;0;0
2023-10-21T05:00:00;35,14;50,3;99,57605296325619;1,77214128;334,75;1,675123428;331,75;1,8520745439999997;331,95;0,4347655060109151;293,75943367969245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;359,9515883186479;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;20,3;20,3;0;0;99,57605296325619;0;0;0;0;0;0;0;0;0
2023-10-21T06:00:00;43,7;56,7;112,466182840165;2,378344768;333,54999999999995;1,9290545190000001;331,84999999999997;2,176799232;331,54999999999995;0,3949483803495585;292,976949738233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,33664579139503;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;112,466182840165;0;0;0;0;0;0;0;0;0
2023-10-21T07:00:00;66,67;56,6;140,89068328794897;2,11470042;335,15;1,86325815;332,15;2,054336368;332,34999999999997;0,42731032616961684;293,1647473373797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;296,72486475839486;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,6;26,6;0;0;140,89068328794897;0;0;0;0;0;0;0;0;0
2023-10-21T08:00:00;74,95;56,8;119,447936174619;2,0871009480000002;335,75;1,84307058;332,15;2,0326364789999998;332,45;0,6912797714977874;292,58490487963456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,116244903498;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,8;26,8;0;0;119,447936174619;0;0;0;0;0;0;0;0;0
2023-10-21T09:00:00;58,71;51,9;93,3188557617916;2,181606196;335,84999999999997;1,885975112;332,34999999999997;2,0899521099999996;332,65;0,4173542202225698;293,2712182482403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;293,58973327900765;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;93,3188557617916;0;0;0;0;0;0;0;0;0
2023-10-21T10:00:00;44,83;47,3;83,2710719771504;2,258667313;335,84999999999997;1,9134374819999995;332,25;2,1442445019999994;332,95;0,3857236785053101;293,5918334853321;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,98142693725873;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0;83,2710719771504;0;0;0;0;0;0;0;0;0
2023-10-21T11:00:00;31,1;48,3;94,18303312833699;2,459156604;335,95;1,97619942;332,15;2,23834404;332,95;0,35567146666607663;292,7799115696389;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;290,455228794565;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0;94,18303312833699;0;0;0;0;0;0;0;0;0
2023-10-21T12:00:00;20,8;41,7;92,1191229256574;2,388407775;335,65;1,93255062;331,65;2,1860829959999997;332,54999999999995;0,36050922250250755;293,07244448224924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;258,8472359032645;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0;92,1191229256574;0;0;0;0;0;0;0;0;0
2023-10-21T13:00:00;10;42,9;113,21458047188999;2,453962116999999;336,45;1,9092712600000001;330,84999999999997;2,278990586;332,95;0,2857427129964599;292,6522148800063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;287,3213511796742;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,9;12,9;0;0;113,21458047188999;0;0;0;0;0;0;0;0;0
2023-10-21T14:00:00;13,21;37,6;150,819130226667;2,4062100500000003;334,15;1,9546660119999997;331,95;2,2481482319999997;332,75;0,3176514806843668;293,05946296966346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,7926190445562;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;150,819130226667;0;0;0;0;0;0;0;0;0
2023-10-21T15:00:00;28,03;37,2;187,13002480010098;2,335927088;335,54999999999995;1,9075085199999997;331,45;2,1629323439999997;332,54999999999995;0,26086979003023786;292,1222603394459;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,2610397826518;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,2;7,2;0;0;187,13002480010098;0;0;0;0;0;0;0;0;0
2023-10-21T16:00:00;84,35;39;240,61726175867602;2,254191912;334,84999999999997;1,8681322660000002;330,84999999999997;2,1213344779999996;332,04999999999995;0,2700107640000001;292,34999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,7266136786735;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0;240,61726175867602;0;0;0;0;0;0;0;0;0
2023-10-21T17:00:00;114,77;42,1;206,767247185342;2,7208983120000005;334,84999999999997;1,9941457919999996;331,54999999999995;2,4187478879999995;332,95;0,2759541110000001;292,34749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,43434101730566;27,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;206,767247185342;0;0;0;0;0;0;0;0;0
2023-10-21T18:00:00;128,4;42,1;204,892064990814;2,8072473899999997;335,34999999999997;2,021168876;331,34999999999997;2,417646875;332,65;0,2540053933324483;292,11248294337196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,86818179373023;0;27,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;204,892064990814;0;0;0;0;0;0;0;0;0
2023-10-21T19:00:00;114,72;41,5;218,12996009302802;2,318517932;334,04999999999995;2,0293726119999995;331,75;2,437378371;334,25;0,4913762158584554;292,0274482486306;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;338,25224760712985;0;30;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0;218,12996009302802;0;0;0;0;0;0;0;0;0
2023-10-21T20:00:00;90,21;40,2;254,50758501437397;2,2980085919999995;333,95;2,1435673859999995;334,54999999999995;2,544410265;336,65;0,425665710987254;292,00474922178853;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,6394750139481;0;30;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;254,50758501437397;0;0;0;0;0;0;0;0;0
2023-10-21T21:00:00;53,39;39,5;294,870153047262;2,2002450729999996;332,04999999999995;2,02068762;333,04999999999995;2,298806022;334,25;0,4037278143919267;292,081807929494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,0298636980256;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0;294,870153047262;0;0;0;0;0;0;0;0;0
2023-10-21T22:00:00;49,33;37,8;302,275224986819;2,3340916000000003;333,15;2,044690263;333,04999999999995;2,332730373;334,25;0,30908685301801614;292,05729262259104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,5023607116558;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;7,8;0;0;302,275224986819;0;0;0;0;0;0;0;0;0
2023-10-21T23:00:00;40,15;35,3;269,691354842361;2,6087125019999995;334,95;2,0461046520000004;332,84999999999997;2,406459071999999;333,95;0,5047011613809602;291,8139726202474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,8930631071636;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0;269,691354842361;0;0;0;0;0;0;0;0;0
2023-10-22T00:00:00;39,37;34,5;234,33710417817;2,7972585299999997;334,65;2,072617101;332,25;2,5049164950000002;333,65;0,2802335491853994;292,2522971835727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,36587380085285;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0;234,33710417817;0;0;0;0;0;0;0;0;0
2023-10-22T01:00:00;30,36;34,5;145,179002481573;2,7925662839999994;335,04999999999995;2,0777206529999996;332,45;2,4816860999999997;333,65;0,2884972587775872;291,99959765720797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;328,83583721347276;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0;145,179002481573;0;0;0;0;0;0;0;0;0
2023-10-22T02:00:00;18,61;34,5;99,1715161917941;2,619304331;333,25;2,018320512;331,54999999999995;2,406561199;332,84999999999997;0,2787942163349559;292,42746992495745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,3029536297514;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0;99,1715161917941;0;0;0;0;0;0;0;0;0
2023-10-22T03:00:00;15,63;34,3;97,6141994377819;2,7049832879999998;333,95;2,03273301;331,65;2,432667938;332,95;0,2804928623433634;292,28488072653505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,76722333438846;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0;97,6141994377819;0;0;0;0;0;0;0;0;0
2023-10-22T04:00:00;18,35;36,9;96,6976319408745;2,6675544419999997;334,04999999999995;2,0518307589999996;332,25;2,4406772129999994;333,45;0,2840017366718292;292,0548992411991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;354,14969924363396;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0;96,6976319408745;0;0;0;0;0;0;0;0;0
2023-10-22T05:00:00;34,32;40,2;103,91176481267699;1,9650633800000001;332,65;1,8585882879999998;331,95;2,09914354;332,95;0,3056316186725667;292,36225117428273;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,53533690528855;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;103,91176481267699;0;0;0;0;0;0;0;0;0
2023-10-22T06:00:00;30,26;40,5;108,845477349186;1,7077928759999998;331,25;1,7498468159999998;331,84999999999997;1,9810553489999998;333,04999999999995;0,2677501995185852;292,22979749781786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,003083371598;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0;108,845477349186;0;0;0;0;0;0;0;0;0
2023-10-22T07:00:00;58,2;42,7;125,082885813942;1,6506381300000004;333,34999999999997;1,669183274;331,75;1,8897859879999994;332,95;0,25256136251991274;291,9498946998947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,3890356948398;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0;125,082885813942;0;0;0;0;0;0;0;0;0
2023-10-22T08:00:00;54,5;43,1;114,65281279248799;1,551446232;332,34999999999997;1,577019952;330,75;1,8105997900000002;332,25;0,26954641600000007;292,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,8570967912703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;114,65281279248799;0;0;0;0;0;0;0;0;0
2023-10-22T09:00:00;62,83;44,3;93,9652730207457;1,445430012;328,95;1,55028786;329,65;1,7574461839999995;330,75;0,24086242900221252;291,81498026787847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;376,3223110815912;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,3;14,3;0;0;93,9652730207457;0;0;0;0;0;0;0;0;0
2023-10-22T10:00:00;51,58;44,7;93,7857073604317;1,559567427;329,45;1,5465525300000003;327,75;1,679156745;327,65;0,2704594520000001;292,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,705731482062;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,7;14,7;0;0;93,7857073604317;0;0;0;0;0;0;0;0;0
2023-10-22T11:00:00;48,59;43,6;90,7512643713668;1,6242557880000004;330,34999999999997;1,568498643;327,84999999999997;1,7038700800000002;327,75;0,25078600667227174;291,9149586131501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;373,1712609089138;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,6;13,6;0;0;90,7512643713668;0;0;0;0;0;0;0;0;0
2023-10-22T12:00:00;44,99;42,5;95,1053436578207;1,7705744;333,15;1,5724899899999998;327,65;1,7095640099999998;327,65;0,28445842866430676;291,96241317334074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;341,55499641440184;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0;95,1053436578207;0;0;0;0;0;0;0;0;0
2023-10-22T13:00:00;29,19;41,3;88,8662520566008;1,880594558;332,84999999999997;1,64069124;327,95;1,7779303419999999;327,75;0,634550131;292,8375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,0208409147604;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;88,8662520566008;0;0;0;0;0;0;0;0;0
2023-10-22T14:00:00;31,86;37,2;101,156011590085;1,839995578;331,45;1,6843848080000001;328,75;1,8136859840000001;328,34999999999997;0,45586447050516254;292,74983117825076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;398,48383883066896;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,2;7,2;0;0;101,156011590085;0;0;0;0;0;0;0;0;0
2023-10-22T15:00:00;51,29;35,2;97,98588272874929;1,8813863919999996;331,95;1,7073172160000003;328,34999999999997;1,9083717030000003;328,84999999999997;0,5014430793384959;292,2148335545798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,86504307836486;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0;97,98588272874929;0;0;0;0;0;0;0;0;0
2023-10-22T16:00:00;77,32;34,2;114,42920427157;1,5805846040000002;326,34999999999997;1,6789063240000002;328,75;1,806791712;328,34999999999997;0,5065310761694692;292,87711542792135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;395,328356574057;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0;114,42920427157;0;0;0;0;0;0;0;0;0
2023-10-22T17:00:00;125,83;34,5;163,292138959555;1,7314471679999999;328,34999999999997;1,694056095;328,65;1,8271933290000002;328,25;0,892070015;293,22999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,76250794892593;0;19,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;163,292138959555;0;0;0;0;0;0;0;0;0
2023-10-22T18:00:00;135,29;40;194,93482964696702;1,6423588480000002;326,34999999999997;1,7018163480000004;328,75;1,8395800749999998;328,45;0,8770099960000001;293,29749999999996;0;5,474226804123711;1,2089052070266177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;347,13671042757676;0;26,208905207026618;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;194,93482964696702;0;0;0;0;0;0;0;0;0
2023-10-22T19:00:00;139,02;43,5;215,49494671464;1,7213184080000004;326,34999999999997;1,7540004470000001;329,25;1,910022523;329,04999999999995;0,7956082139999999;293,5175;0;5,474226804123711;1,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;315,523049388113;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;215,49494671464;0;0;0;0;0;0;0;0;0
2023-10-22T20:00:00;126,05;43,4;178,466937559205;1,7568641999999999;327,65;1,7892650400000003;329,65;1,9746255450000003;329,65;0,8220958666743368;293,5123356082807;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,47149708317426;28,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;178,466937559205;0;0;0;0;0;0;0;0;0
2023-10-22T21:00:00;112,47;45,5;164,876976317677;1,672017648;326,75;1,7468823350000002;329,65;1,8962633580000001;329,45;0,8120001740000001;293,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;370,9372499334659;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0;164,876976317677;0;0;0;0;0;0;0;0;0
2023-10-22T22:00:00;102,18;43,4;178,20791206620302;1,6982097260000002;326,84999999999997;1,745943606;329,45;1,8969264840000002;329,25;0,7879774150000002;293,7475;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,32120884005155;0;30;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0;178,20791206620302;0;0;0;0;0;0;0;0;0
2023-10-22T23:00:00;96,66;41,3;193,948458910362;1,5301982200000002;327,15;1,6509878800000002;329,34999999999997;1,815935576;329,54999999999995;0,801007376;293,6975;0;4,123917525773194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,7083293507465;0;30;0;0;0;0;0;0;11,3;23,298969072164947;4,123917525773195;0;0;0;0;0;0;0;0;193,948458910362;0;0;0;0;0;0;0;0;0
2023-10-23T00:00:00;99,46;40,5;180,301562206887;1,581407216;327,54999999999995;1,711757642;330,25;1,8768088639999998;330,25;1,3174378715264716;293,58648246367983;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,17755851781146;30;0;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0;180,301562206887;0;0;0;0;0;0;0;0;0
2023-10-23T01:00:00;100,06;40,9;195,605283090659;1,862565645;327,65;1,8438764040000002;330,34999999999997;2,0345936800000004;330,25;1,0615671468879386;293,41959923642105;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,56499339353866;0;30;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0;195,605283090659;0;0;0;0;0;0;0;0;0
2023-10-23T02:00:00;101,28;41,5;188,79581798213903;1,8571669040000003;327,54999999999995;1,8344807200000002;330,15;2,027239137;330,04999999999995;1,119187156021038;293,6568258813952;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,0345368941994;30;0;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0;188,79581798213903;0;0;0;0;0;0;0;0;0
2023-10-23T03:00:00;100,11;42,9;207,230151473942;1,9337957300000004;327,75;1,8789045659999994;330,54999999999995;2,073385152;330,34999999999997;0,7924617429977875;293,52755364684856;0;4,707835051546391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,4222860720889;0;30;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0;207,230151473942;0;0;0;0;0;0;0;0;0
2023-10-23T04:00:00;98,73;49;226,791699408197;1,9272414150000001;327,65;1,8754462379999994;330,45;2,0713034400000003;330,34999999999997;0,8830558290028026;294,47749531753243;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,81319647506075;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4;4;0;0;226,791699408197;0;0;0;0;0;0;0;0;0
2023-10-23T05:00:00;105,41;53,8;234,91833428433;1,835510384;327,54999999999995;1,8339882720000005;330,34999999999997;2,027846303;330,25;0,964221639532836;294,9864563976882;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,2862151554133;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0;234,91833428433;0;0;0;0;0;0;0;0;0
2023-10-23T06:00:00;142,9;53,6;298,43713709307303;1,8350543100000003;327,65;1,835029128;330,34999999999997;2,0268082450000002;330,25;0,9332621080026552;295,1074612999786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,75638653389774;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0;298,43713709307303;0;0;0;0;0;0;0;0;0
2023-10-23T07:00:00;177,5;54;309,876786300657;1,9304073520000002;327,75;1,8391925520000003;330,34999999999997;2,080671144;330,34999999999997;1,1711812593451334;296,1222417125514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;295,1447635268234;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0;309,876786300657;0;0;0;0;0;0;0;0;0
2023-10-23T08:00:00;198,39;55,9;305,447507206319;1,8727013999999997;327,65;1,8480342319999998;330,54999999999995;2,0484046080000002;330,34999999999997;2,5501573549052794;292,74886484628763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;263,5363016820497;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0;305,447507206319;0;0;0;0;0;0;0;0;0
2023-10-23T09:00:00;151,65;53,6;346,34500215728696;1,88718105;327,65;1,8710673679999998;330,75;2,0651730219999997;330,54999999999995;3,086202188061633;292,76659711713654;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;292,00994805188157;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0;346,34500215728696;0;0;0;0;0;0;0;0;0
2023-10-23T10:00:00;128,07;50,3;375,23478571915496;1,9016606999999999;327,65;1,8823726869999995;330,84999999999997;2,086485388;330,84999999999997;7,524569927638677;297,0226961471801;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,40179968865533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0;375,23478571915496;0;0;0;0;0;0;0;0;0
2023-10-23T11:00:00;109,03;44,5;390,411815983829;2,4617783299999996;330,54999999999995;1,9719772379999998;330,95;2,3668813619999995;331,75;10,043168771463744;295,7422734194007;0;5,2917525773195875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,87575950868654;30;0;0;0;0;0;0;0;14,5;29,896907216494846;5,2917525773195875;0;0;0;0;0;0;0;0;390,411815983829;0;0;0;0;0;0;0;0;0
2023-10-23T12:00:00;102,26;41,1;407,389164145606;2,570641515;333,65;1,9364594259999997;330,54999999999995;2,2874979049999995;331,65;12,680969017059592;295,61684099943454;0;4,050927835051547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,2679245643147;0;30;0;0;0;0;0;0;11,1;22,886597938144334;4,050927835051547;0;0;0;0;0;0;0;0;407,389164145606;0;0;0;0;0;0;0;0;0
2023-10-23T13:00:00;103,22;36,7;366,84241550074097;2,6162922839999996;333,54999999999995;1,965705521;330,84999999999997;2,349358887;332,04999999999995;10,310385756944674;294,37863488398636;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,74219777185823;30;0;0;0;0;0;0;0;6,7;13,81443298969073;2,445154639175259;0;0;0;0;0;0;0;0;366,84241550074097;0;0;0;0;0;0;0;0;0
2023-10-23T14:00:00;107;34,3;306,62855912639805;2,6335167719999997;334,34999999999997;1,9490238449999997;330,45;2,3058108149999996;331,65;10,138218487794267;294,2451957019344;0;1,5692783505154628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,2136235520811;30;0;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0;306,62855912639805;0;0;0;0;0;0;0;0;0
2023-10-23T15:00:00;128,72;32,3;296,39858746772603;2,3068390799999996;335,15;1,899146697;331,25;2,1772636999999997;332,54999999999995;10,511466089064395;294,6027235728849;0;5,474226804123711;12,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;282,60325482130486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;296,39858746772603;0;0;0;0;0;0;0;0;0
2023-10-23T16:00:00;138,67;35,9;305,50530370651603;2,415633714;335,45;1,9340587419999997;331,34999999999997;2,22432606;332,75;5,447533698314056;292,9396191750405;0;5,474226804123711;9,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,99604712740174;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;305,50530370651603;0;0;0;0;0;0;0;0;0
2023-10-23T17:00:00;154,97;36,3;315,277926554985;2,4221432609999995;335,45;1,933792932;331,25;2,2175017379999997;332,54999999999995;9,083611110842675;296,5494950994295;0;5,474226804123711;8,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,39200015426798;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;315,277926554985;0;0;0;0;0;0;0;0;0
2023-10-23T18:00:00;165,19;39,7;357,06544149417005;2,3195182169999997;335,04999999999995;1,8960702959999995;331,04999999999995;2,178885141;332,45;12,404856405983066;295,0821229714487;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,83506095425258;24,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;357,06544149417005;0;0;0;0;0;0;0;0;0
2023-10-23T19:00:00;155,9;43,5;395,131469204523;2,0897212749999996;333,25;1,859703291;331,25;2,129859984;332,54999999999995;7,466332980231627;292,5135469573132;0;5,474226804123711;1,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,23183007973614;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;395,131469204523;0;0;0;0;0;0;0;0;0
