timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-23T20:00:00;127,33;42,6;372,110993023631;1,7866628999999998;331,84999999999997;1,7252188200000003;330,34999999999997;1,9227967919999998;330,95;2,12410306772971;288,7405627512033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,4307068967282;27,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;372,110993023631;0;0;0;0;0;0;0;0;0
2023-10-23T21:00:00;104,02;41,9;393,783533203328;1,608480664;327,45;1,7262764639999997;330,04999999999995;1,9233787759999996;330,54999999999995;2,3407453579107727;288,55675273988714;0;4,3428865979381435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;265,9069638260385;30;0;0;0;0;0;0;0;11,9;24,536082474226802;4,3428865979381435;0;0;0;0;0;0;0;0;393,783533203328;0;0;0;0;0;0;0;0;0
2023-10-23T22:00:00;107,95;35,6;404,309425185311;2,2289427599999994;333,95;1,8936304399999995;331,15;2,1430217759999994;331,95;10,016717219028296;291,0486283863663;0;2,043711340206186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,38037312965594;30;0;0;0;0;0;0;0;5,6;11,546391752577323;2,043711340206186;0;0;0;0;0;0;0;0;404,309425185311;0;0;0;0;0;0;0;0;0
2023-10-23T23:00:00;92,76;33,4;390,53162325457504;2,421582262;334,95;1,9166174089999997;331,45;2,2450620379999995;332,54999999999995;2,2794529419549927;290,6130557110823;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;322,85093509234304;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0;390,53162325457504;0;0;0;0;0;0;0;0;0
2023-10-24T00:00:00;101,33;30,6;352,613154549451;2,2217574959999995;334,54999999999995;1,9369700609999996;332,45;2,233728739;333,84999999999997;1,3721281269999999;294,4475;0;0,21896907216494896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;351,3186499988338;30;0;0;0;0;0;0;0;0,6;1,2371134020618588;0,21896907216494899;0;0;0;0;0;0;0;0;352,613154549451;0;0;0;0;0;0;0;0;0
2023-10-24T01:00:00;97,21;29,6;345,59529034851;2,23397916;335,15;1,9468274149999998;332,65;2,228371968;333,95;2,104761081151738;294,1777480394192;0;0;0,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;319,7045707654129;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,59529034851;0;0;0;0;0;0;0;0;0
2023-10-24T02:00:00;94,54;30,3;298,025029456172;2,2243050749999997;335,65;1,9433550970000002;332,84999999999997;2,2255292;334,15;1,748671951861931;293,2297139649753;0;0,10948453608247448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,09365293991533;0;30;0;0;0;0;0;0;0,3;0,6185567010309294;0,10948453608247449;0;0;0;0;0;0;0;0;298,025029456172;0;0;0;0;0;0;0;0;0
2023-10-24T03:00:00;89,46;32,3;280,13480988400204;2,178633321;335,25;1,9312579439999997;332,75;2,210946024;334,04999999999995;1,2456663963339234;292,9049939216202;0;0,839381443298968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;316,5648435746214;30;0;0;0;0;0;0;0;2,3;4,742268041237108;0,839381443298968;0;0;0;0;0;0;0;0;280,13480988400204;0;0;0;0;0;0;0;0;0
2023-10-24T04:00:00;90,27;35;246,98877891223302;2,1929716719999996;335,54999999999995;1,9457292;333,15;2,223128516;334,34999999999997;1,4263650496876912;293,1847301431686;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,9542397218429;0;30;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0;246,98877891223302;0;0;0;0;0;0;0;0;0
2023-10-24T05:00:00;94,8;41,7;199,28696773803802;2,076518912;334,75;1,930149936;333,34999999999997;2,199748428;334,54999999999995;1,2857619875920552;293,23349310204907;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;313,4257442978708;30;0;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0;199,28696773803802;0;0;0;0;0;0;0;0;0
2023-10-24T06:00:00;101,65;49,8;220,468397517735;2,14977335;335,25;1,9228051859999997;332,84999999999997;2,20143842;334,15;1,0836133620000001;293,03499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,81545435501994;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0;220,468397517735;0;0;0;0;0;0;0;0;0
2023-10-24T07:00:00;120,12;49,7;231,543249715631;1,961127993;332,84999999999997;1,898367454;332,84999999999997;2,16288198;334,04999999999995;1,8189793689435387;293,1765382962483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,20832544116342;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0;231,543249715631;0;0;0;0;0;0;0;0;0
2023-10-24T08:00:00;130,72;50;264,54199486235;2,380630734;333,34999999999997;2,0016892;333,15;2,396621304;334,34999999999997;1,820276247997759;292,1604528377065;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,6043572401983;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;264,54199486235;0;0;0;0;0;0;0;0;0
2023-10-24T09:00:00;136,35;48,5;279,679454169087;3,0023966979999996;335,84999999999997;2,1479574479999997;333,04999999999995;2,61729117;334,15;1,8118833993636365;292,7426680691714;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,08249680447432;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0;279,679454169087;0;0;0;0;0;0;0;0;0
2023-10-24T10:00:00;128,37;50,7;253,98135101251;3,015259104;336,04999999999995;2,166936282;333,04999999999995;2,63344962;334,25;5,7243459581253795;292,81264718193955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,47884118637282;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0;253,98135101251;0;0;0;0;0;0;0;0;0
2023-10-24T11:00:00;125;46,7;241,321399062748;3,0614093159999998;336,75;2,1620621659999997;332,95;2,634599598;334,25;6,116316008103926;290,22115189949534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,95729330225421;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;241,321399062748;0;0;0;0;0;0;0;0;0
2023-10-24T12:00:00;118,99;45,9;246,18025920786098;3,0944201199999997;337,15;2,172518292;333,04999999999995;2,640433428;334,34999999999997;4,089209159748783;290,3087688533931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,432897572924;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,9;0,9;0;0;246,18025920786098;0;0;0;0;0;0;0;0;0
2023-10-24T13:00:00;112,54;47,5;242,46996852489;2,9677616549999994;335,45;2,178920116;333,25;2,653830252;334,54999999999995;7,168539156261992;292,01731540403097;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,90565428316677;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;242,46996852489;0;0;0;0;0;0;0;0;0
2023-10-24T14:00:00;115,4;47,3;209,183251260997;3,0647627190000004;336,84999999999997;2,1914789389999996;333,45;2,65559579;334,65;3,8560886639946284;289,16990543027896;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,29661634931745;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;209,183251260997;0;0;0;0;0;0;0;0;0
2023-10-24T15:00:00;132,17;48,1;226,508141085924;3,046758988;336,54999999999995;2,20745412;333,65;2,674811055;334,84999999999997;8,186012331091257;290,97052091459517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,69073931926147;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0;226,508141085924;0;0;0;0;0;0;0;0;0
2023-10-24T16:00:00;129,16;48;244,581771626322;2,4664705759999994;337,04999999999995;1,977984544;332,25;2,33777097;333,65;15,404142596132012;292,83513321754367;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;266,16697024532954;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;244,581771626322;0;0;0;0;0;0;0;0;0
2023-10-24T17:00:00;140;45,1;260,83739931694697;1,859573184;327,54999999999995;1,8720298799999997;330,95;2,1200949639999997;331,75;18,461665141177907;294,0667162594764;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,561406179884;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0;260,83739931694697;0;0;0;0;0;0;0;0;0
2023-10-24T18:00:00;149,87;48;288,928173998101;1,7368529040000003;327,54999999999995;1,807418464;330,75;2,064949182;331,84999999999997;18,486998340610626;293,7257754916204;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,959002670845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0;288,928173998101;0;0;0;0;0;0;0;0;0
2023-10-24T19:00:00;154,07;48,4;293,38908058990097;1,5577865000000002;327,15;1,7188981379999995;330,45;1,9289957609999997;331,25;9,26124698591284;291,06374167245684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,4387067705779;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;293,38908058990097;0;0;0;0;0;0;0;0;0
2023-10-24T20:00:00;133,45;46,7;311,200840310373;1,65339416;327,15;1,7611283520000007;330,34999999999997;1,9579004999999996;330,65;6,394974389006013;288,73367241596134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,91556289990086;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0;311,200840310373;0;0;0;0;0;0;0;0;0
2023-10-24T21:00:00;119,31;44;301,855761780631;1,4381244340000001;327,75;1,5889590180000002;330,04999999999995;1,7706093749999998;330,65;6,398118204333332;288,3965773785859;0;5,474226804123711;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,31062397518988;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;301,855761780631;0;0;0;0;0;0;0;0;0
2023-10-24T22:00:00;114,1;44,3;229,395151755311;1,45195215;330,15;1,513404624;330,34999999999997;1,675912464;330,75;1,2824885856693218;293,26745381080985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,1227929127924;29,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;229,395151755311;0;0;0;0;0;0;0;0;0
2023-10-24T23:00:00;102,78;39;210,10761855385198;1,305094923;328,04999999999995;1,399288194;329,34999999999997;1,5485139280000004;329,84999999999997;1,4621861940700704;292,9510577671311;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;284,5971806335011;30;0;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0;210,10761855385198;0;0;0;0;0;0;0;0;0
2023-10-25T00:00:00;99,07;34,6;177,76774810162598;1,368512992;328,34999999999997;1,4542884800000002;328,75;1,6216802290000003;329,25;1,2626601063296456;293,4575163115222;0;1,6787628865979385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,98977354701677;0;30;0;0;0;0;0;0;4,6;9,48453608247423;1,6787628865979387;0;0;0;0;0;0;0;0;177,76774810162598;0;0;0;0;0;0;0;0;0
2023-10-25T01:00:00;94,56;33,7;164,47376686593702;1,309061088;327,34999999999997;1,4139273300000001;328,54999999999995;1,579045704;329,04999999999995;1,3374532475140126;293,25001339535225;0;1,3503092783505164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,38552720124105;0;30;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0;164,47376686593702;0;0;0;0;0;0;0;0;0
2023-10-25T02:00:00;89,43;37,2;153,447198175569;1,3054810470000002;326,84999999999997;1,4052087620000002;327,75;1,5674284080000005;328,25;1,333350762511505;293,30496291827615;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,86338864852095;30;0;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;0;0;0;0;153,447198175569;0;0;0;0;0;0;0;0;0
2023-10-25T03:00:00;86,06;41,4;158,456234734512;1,28030884;326,54999999999995;1,383910386;327,75;1,5262642320000002;327,84999999999997;1,2166777401674043;293,33746767145794;0;4,1604123711340195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,33840230965615;30;0;0;0;0;0;0;0;11,4;23,50515463917526;4,16041237113402;0;0;0;0;0;0;0;0;158,456234734512;0;0;0;0;0;0;0;0;0
2023-10-25T04:00:00;90,54;44,4;180,250634011563;1,2029721199999999;326,34999999999997;1,282065984;327,54999999999995;1,3913082980000002;327,84999999999997;1,174347373;293,5725;0;5,255257731958762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;306,8105684694252;30;0;0;0;0;0;0;0;14,4;29,690721649484534;5,255257731958762;0;0;0;0;0;0;0;0;180,250634011563;0;0;0;0;0;0;0;0;0
2023-10-25T05:00:00;96,99;54,8;240,684048787077;1,184530502;326,25;1,2697016220000001;327,45;1,362698748;327,95;1,260371784;293,57;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;335,27988741257826;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0;240,684048787077;0;0;0;0;0;0;0;0;0
2023-10-25T06:00:00;125,5;61;219,396882392452;1,1899670160000002;326,34999999999997;1,274691855;327,65;1,373464053;328,25;1,491326537;294,275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;303,667412055416;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0;219,396882392452;0;0;0;0;0;0;0;0;0
2023-10-25T07:00:00;150,16;63,2;235,093148379661;1,203053262;326,25;1,2573400579999998;326,95;1,3847371949999998;327,65;1,4415196750000001;295,0625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,0580979457894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0;235,093148379661;0;0;0;0;0;0;0;0;0
2023-10-25T08:00:00;152,87;60,8;280,484458658445;1,4214609450000002;326,65;1,500556208;327,54999999999995;1,66493591;328,04999999999995;1,662619669090909;292,83481337316516;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;300,53089213599486;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0;280,484458658445;0;0;0;0;0;0;0;0;0
2023-10-25T09:00:00;140,49;55,5;291,453831631034;1,429279956;326,45;1,5162334020000001;327,34999999999997;1,6835510040000001;327,84999999999997;1,6543179036831455;292,78387425535203;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,00083904678127;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;291,453831631034;0;0;0;0;0;0;0;0;0
2023-10-25T10:00:00;130,02;49,7;302,603222736506;1,550770515;328,84999999999997;1,3595593919999998;324,95;1,7084588;327,54999999999995;3,147840212345631;290,8005796244643;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;357,46793896287664;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0;302,603222736506;0;0;0;0;0;0;0;0;0
2023-10-25T11:00:00;124,99;46;315,969470907796;2,012146725;331,25;0,352346544;324,95;0,546438208;329,04999999999995;14,396519140599782;294,0202922128216;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;325,85324480055937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0;315,969470907796;0;0;0;0;0;0;0;0;0
2023-10-25T12:00:00;117,38;43,7;331,37729908328004;1,9753264439999998;329,54999999999995;0;321,65;0,042024561;325,45;15,425691318723805;294,1717744809752;0;5,474226804123711;1,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;294,24171210765826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;331,37729908328004;0;0;0;0;0;0;0;0;0
2023-10-25T13:00:00;115,62;40,1;327,643190790129;1,859925732;327,45;0;321,15;0,023929895;324,25;3,915604165773135;290,0721222258151;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,6333405680265;0;30;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0;327,643190790129;0;0;0;0;0;0;0;0;0
2023-10-25T14:00:00;124,47;38,8;325,241657895681;1,4248815000000001;328,15;1,03937306;323,84999999999997;1,3783437649999999;326,65;3,4393799603518764;289,5690187687644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;285,2170772339697;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;325,241657895681;0;0;0;0;0;0;0;0;0
2023-10-25T15:00:00;138,13;38,7;321,27963364530297;1,697785829;323,84999999999997;1,6945023760000002;327,54999999999995;1,9664344;328,15;3,194747335987018;289,51700841565366;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;307,70355552624636;23,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;321,27963364530297;0;0;0;0;0;0;0;0;0
2023-10-25T16:00:00;147,51;37,5;311,912959005807;1,856929074;326,95;1,6457108519999997;326,54999999999995;1,8351130680000003;326,34999999999997;2,206370940875266;289,52636273873276;0;5,474226804123711;7,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;276,0938378022727;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;311,912959005807;0;0;0;0;0;0;0;0;0
2023-10-25T17:00:00;153,73;39,5;337,61030835125797;1,6162143360000003;328,34999999999997;1,531815464;326,34999999999997;1,6533158159999999;325,95;4,528365559818181;289,52416375678234;0;5,474226804123711;5,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,48728105007143;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;337,61030835125797;0;0;0;0;0;0;0;0;0
2023-10-25T18:00:00;154,62;43,1;346,280967900685;1,479878988;327,45;1,5044384330000002;326,84999999999997;1,6179560909999997;326,45;3,822522416264011;290,3256605852533;0;5,474226804123711;1,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,8838849535454;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;346,280967900685;0;0;0;0;0;0;0;0;0
2023-10-25T19:00:00;157,71;44,1;347,104837135972;1,360924816;325,75;1,4913955559999996;327,45;1,602056456;326,95;2,9344096483014166;291,27123421194557;0;5,474226804123711;0,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,283649196629;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;347,104837135972;0;0;0;0;0;0;0;0;0
2023-10-25T20:00:00;137,08;46,2;280,626137270453;1,501864273;326,04999999999995;1,5793478879999998;327,95;1,706851349;327,45;3,7918254000574008;293,5750608929631;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;209,76552083170938;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0;280,626137270453;0;0;0;0;0;0;0;0;0
2023-10-25T21:00:00;123,55;46,8;260,667357080611;1,763829821;326,25;1,7000564060000003;327,84999999999997;1,8554601240000002;327,34999999999997;6,534994312239885;294,7732025658133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,24454427962624;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0;260,667357080611;0;0;0;0;0;0;0;0;0
2023-10-25T22:00:00;120,06;44,6;257,53280354055204;1,8157481099999997;326,15;1,70829092;327,45;1,8723824279999999;327,04999999999995;4,80483374180583;293,23235730500613;0;5,474226804123711;0,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,64177245677723;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,53280354055204;0;0;0;0;0;0;0;0;0
2023-10-25T23:00:00;112,8;39,2;239,58271910205002;1,5321834009999997;327,45;1,500196665;326,65;1,6356590370000001;326,45;2,3219423596380584;291,2996743451162;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,04216091111056;0;30;0;0;0;0;0;0;9,2;18,96907216494846;3,3575257731958774;0;0;0;0;0;0;0;0;239,58271910205002;0;0;0;0;0;0;0;0;0
2023-10-26T00:00:00;89,48;36;248,38032607022;1,3565557389999998;327,45;1,4132977800000002;327,04999999999995;1,5313118239999999;326,84999999999997;0,9623699885942837;291,70317272505486;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,52465669501947;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0;248,38032607022;0;0;0;0;0;0;0;0;0
2023-10-26T01:00:00;89,91;34,2;223,340141321049;1,3324257870000003;327,25;1,391160004;326,95;1,5133962300000003;326,84999999999997;0,7612991280887702;293,08653179030017;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,00430422935;30;0;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0;223,340141321049;0;0;0;0;0;0;0;0;0
2023-10-26T02:00:00;87,49;33,8;205,932597681477;1,276581904;325,95;1,3826484879999998;326,95;1,504674864;326,75;0,5391119430000001;293,41499999999996;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,4811037989271;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;0;0;0;0;205,932597681477;0;0;0;0;0;0;0;0;0
2023-10-26T03:00:00;87,04;36,3;201,844701293211;1,2701576959999998;325,95;1,418199876;327,95;1,5371316640000001;327,54999999999995;0,5806967540000002;293,28749999999997;0;2,2991752577319575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,87610832012615;0;30;0;0;0;0;0;0;6,3;12,989690721649481;2,299175257731958;0;0;0;0;0;0;0;0;201,844701293211;0;0;0;0;0;0;0;0;0
2023-10-26T04:00:00;89,92;41,5;237,700928835605;1,258227024;325,95;1,4090923859999998;328,04999999999995;1,5305787480000002;327,75;0,6598178020000001;293,76;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;257,3532207092942;30;0;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0;237,700928835605;0;0;0;0;0;0;0;0;0
2023-10-26T05:00:00;100;51,9;267,50725614918605;1,3831871030000003;326,25;1,5227429490000002;328,25;1,6409430600000001;327,75;0,697717843998525;294,0199377200521;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,7485380188022;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;267,50725614918605;0;0;0;0;0;0;0;0;0
2023-10-26T06:00:00;117,08;58,9;276,58130424418;1,429957072;326,25;1,5639910650000002;328,25;1,6850073630000002;327,84999999999997;0,8638627590000003;294,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,1470157965793;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;276,58130424418;0;0;0;0;0;0;0;0;0
2023-10-26T07:00:00;133,66;61,3;273,905776439121;1,4328236229999998;326,04999999999995;1,55305788;327,95;1,681087365;327,65;0,92649896;295,04749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,62760109499968;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;273,905776439121;0;0;0;0;0;0;0;0;0
2023-10-26T08:00:00;143,85;58,9;287,239774289382;1,351434;326,75;1,492671444;328,54999999999995;1,614736992;328,34999999999997;1,7871609223667881;292,174942553206;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,02639096646914;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;287,239774289382;0;0;0;0;0;0;0;0;0
2023-10-26T09:00:00;149;53,9;313,919948494344;1,339212336;326,75;1,4986871440000002;329,04999999999995;1,6241214840000002;328,75;1,5834347467397234;292,4719516775713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,50728832737252;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0;313,919948494344;0;0;0;0;0;0;0;0;0
2023-10-26T10:00:00;146,37;45,8;296,81106523119996;1,343912976;326,75;1,48326177;328,54999999999995;1,605239181;328,25;2,909996053595337;291,4284730393784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,98533759853981;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0;296,81106523119996;0;0;0;0;0;0;0;0;0
2023-10-26T11:00:00;140;42,6;294,33637578011303;1,432820825;328,65;1,5237026630000003;329,25;1,6441663560000004;328,84999999999997;5,5337475933567335;290,2440033711796;0;5,474226804123711;2,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,38159169635895;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;294,33637578011303;0;0;0;0;0;0;0;0;0
2023-10-26T12:00:00;131,11;39,1;257,734351504821;1,6182456840000001;332,75;1,5348135210000002;329,25;1,656152988;328,84999999999997;3,686197312397675;288,82438696172534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,25495353718935;24,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;257,734351504821;0;0;0;0;0;0;0;0;0
2023-10-26T13:00:00;120,09;38,4;255,28936910815497;1,5241573379999998;330,54999999999995;1,4975343680000002;328,34999999999997;1,6212311500000003;328,15;4,3522153337485525;289,10458567189744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,4610280418357;23,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;255,28936910815497;0;0;0;0;0;0;0;0;0
2023-10-26T14:00:00;119,6;35,4;269,349087947939;1,3014896999999999;328,15;1,3248557980000002;327,75;1,474347342;328,54999999999995;3,0626914582462668;290,8459231835684;0;5,474226804123711;9,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,85593457061046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;269,349087947939;0;0;0;0;0;0;0;0;0
2023-10-26T15:00:00;120,01;34,4;297,803350992159;1,3886613899999998;330,04999999999995;1,38365297;328,65;1,5522324700000003;329,34999999999997;15,868606364700522;298,18875019588404;0;5,474226804123711;10,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,25400160873235;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;297,803350992159;0;0;0;0;0;0;0;0;0
2023-10-26T16:00:00;131,14;34,7;309,49209884606796;1,5077232850000002;334,04999999999995;1,354988859;328,84999999999997;1,517014044;329,54999999999995;16,122955941064;298,6885962488595;0;5,474226804123711;10,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,65522884015044;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;309,49209884606796;0;0;0;0;0;0;0;0;0
2023-10-26T17:00:00;142,91;35,2;302,11914348200804;1,4344674479999995;333,54999999999995;1,3043772360000003;328,75;1,39017231;329,34999999999997;6,254941997389437;292,83740963415795;0;5,474226804123711;9,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,05961594884542;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;302,11914348200804;0;0;0;0;0;0;0;0;0
2023-10-26T18:00:00;150,95;40,3;314,011400644423;1,433735771;333,45;1,3097018299999998;328,95;1,415990855;329,65;16,685913157159497;297,18666150083214;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,08110998725056;25,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;314,011400644423;0;0;0;0;0;0;0;0;0
2023-10-26T19:00:00;150,99;43,1;280,687808765287;1,4230627999999999;333,15;1,321722038;328,95;1,432671132;329,75;10,502683217423241;294,213450128639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,7602018762518;28,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;280,687808765287;0;0;0;0;0;0;0;0;0
2023-10-26T20:00:00;130,72;42,7;266,60484311793795;1,454249308;333,54999999999995;1,35076248;329,15;1,451311408;329,95;5,605221231310742;291,76860840471795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,0566258560642;27,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;266,60484311793795;0;0;0;0;0;0;0;0;0
2023-10-26T21:00:00;119,06;41,8;267,577053565277;1,3475797549999997;331,45;1,294866834;328,45;1,3815572680000001;329,54999999999995;5,939679084367663;292,64532760130214;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,49542019347862;26,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;267,577053565277;0;0;0;0;0;0;0;0;0
2023-10-26T22:00:00;117,06;39,4;274,252162973092;1,2624128319999999;327,75;1,323792558;328,54999999999995;1,4849321759999998;329,54999999999995;5,057566391587479;294,4264923754117;0;5,474226804123711;5,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,89272328303824;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;274,252162973092;0;0;0;0;0;0;0;0;0
2023-10-26T23:00:00;104,85;36,2;268,586674219557;1,264259512;327,54999999999995;1,3249929;328,15;1,49228532;329,15;1,3323734069963202;292,8106077510276;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;234,37213401070997;30;0;0;0;0;0;0;0;6,2;12,783505154639181;2,262680412371135;0;0;0;0;0;0;0;0;268,586674219557;0;0;0;0;0;0;0;0;0
2023-10-27T00:00:00;104,56;35,9;247,889110811785;1,3100683680000003;326,75;1,4230683960000001;327,95;1,5887673549999999;328,65;1,6801475319350272;293,18455990616417;0;2,153195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;262,8486967973089;30;0;0;0;0;0;0;0;5,9;12,164948453608245;2,153195876288659;0;0;0;0;0;0;0;0;247,889110811785;0;0;0;0;0;0;0;0;0
2023-10-27T01:00:00;97,33;36,5;241,6537190185;1,318059456;326,75;1,433993187;328,04999999999995;1,598700255;328,65;2,47649360170695;294,05594476056433;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,24346455920812;0;30;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0;241,6537190185;0;0;0;0;0;0;0;0;0
2023-10-27T02:00:00;95,11;37;232,62153075723398;1,3133588160000003;326,75;1,4247164179999998;328,04999999999995;1,5932427560000002;328,75;2,342726737606387;293,7199247086566;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,7203402127522;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0;232,62153075723398;0;0;0;0;0;0;0;0;0
2023-10-27T03:00:00;95;37,1;229,015726364069;1,319939712;326,75;1,44034045;328,04999999999995;1,6031700599999998;328,65;2,218403705271814;293,0446248717002;0;2,591134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,11542081030993;0;30;0;0;0;0;0;0;7,1;14,639175257731964;2,5911340206185574;0;0;0;0;0;0;0;0;229,015726364069;0;0;0;0;0;0;0;0;0
2023-10-27T04:00:00;99,15;40,9;222,489977648343;1,38120472;327,54999999999995;1,33288326;326,65;1,573353173;327,84999999999997;2,1834894843466217;293,2325127179335;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,5926092682289;30;0;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0;222,489977648343;0;0;0;0;0;0;0;0;0
2023-10-27T05:00:00;104,58;52,1;240,869399114958;0,4427037570000001;326,84999999999997;0,348875625;321,65;0,48891132800000003;325,75;2,2834132728111505;293,14807317402483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,98800263888103;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,1;7,1;0;0;240,869399114958;0;0;0;0;0;0;0;0;0
2023-10-27T06:00:00;122,61;62,5;239,078664460637;0;326,54999999999995;0,044243374999999995;320,65;0,062098811999999996;325,54999999999995;2,277475401521155;293,82445203162064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;253,46550383861717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,5;17,5;0;0;239,078664460637;0;0;0;0;0;0;0;0;0
2023-10-27T07:00:00;143,28;70,8;262,460997739017;0;324,84999999999997;0,04511774999999999;318,95;0,06104116799999999;323,45;2,226190262794945;293,74310899087396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,8612099198123;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0;262,460997739017;0;0;0;0;0;0;0;0;0
2023-10-27T08:00:00;154,55;70,1;255,247237484988;0;323,95;0,05769336099999999;318,45;0,08894981899999999;322,45;3,434485033242068;290,74870304662977;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,3390237988203;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,1;25,1;0;0;255,247237484988;0;0;0;0;0;0;0;0;0
2023-10-27T09:00:00;152,7;61,3;232,674734918521;0;323,34999999999997;0,06088448;318,75;0,09615327;322,15;4,654114675479653;290,2518802484268;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,81398989644043;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0;232,674734918521;0;0;0;0;0;0;0;0;0
2023-10-27T10:00:00;145,19;51,9;217,17147887915002;0;322,15;0,060263324000000014;317,34999999999997;0,108500844;320,75;9,593138630010193;291,9847152269697;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,2071611290298;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0;217,17147887915002;0;0;0;0;0;0;0;0;0
2023-10-27T11:00:00;138,29;45,4;213,57861883111002;0;320,84999999999997;0,09099515700000001;315,04999999999995;0,140200785;318,65;7,545640418679055;291,40763257266843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,6824404129169;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0;213,57861883111002;0;0;0;0;0;0;0;0;0
2023-10-27T12:00:00;122,39;37,9;197,066347592457;0;320,84999999999997;0,09681639600000001;316,84999999999997;0,15034213600000002;319,75;20,037958667577957;294,58329021329706;0;5,474226804123711;7,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,07592480045457;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;197,066347592457;0;0;0;0;0;0;0;0;0
2023-10-27T13:00:00;109,8;37,7;198,831385358364;1,320229305;326,65;0,999314094;321,34999999999997;1,3618285700000001;324,25;25,24177587608961;295,9546744833555;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,55151720797454;30;0;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;0;0;0;0;198,831385358364;0;0;0;0;0;0;0;0;0
2023-10-27T14:00:00;101,57;35,1;206,52684261576;1,1858609509999996;322,45;1,211724264;323,34999999999997;1,611064617;327,04999999999995;22,490788230983835;295,28637474144875;0;1,8612371134020622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,9453146878327;0;30;0;0;0;0;0;0;5,1;10,515463917525777;1,8612371134020624;0;0;0;0;0;0;0;0;206,52684261576;0;0;0;0;0;0;0;0;0
2023-10-27T15:00:00;107,68;34,2;218,27125679620298;1,388888028;325,84999999999997;1,4344996250000002;325,65;1,632319624;326,95;15,812801542427207;295,71595420842084;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,4212201563639;30;0;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0;218,27125679620298;0;0;0;0;0;0;0;0;0
2023-10-27T16:00:00;126,41;35,1;236,743861120818;1,2983167680000003;326,75;1,32914793;326,15;1,5266377650000003;327,65;7,486693302455379;290,11325393552266;0;5,474226804123711;9,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,8153306659273;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;236,743861120818;0;0;0;0;0;0;0;0;0
2023-10-27T17:00:00;128,36;33,7;251,62470762365902;1,271053056;326,75;1,306780718;326,25;1,4981499280000001;327,54999999999995;6,151144751709864;288,77386045636194;0;5,474226804123711;11,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,21260176443968;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;251,62470762365902;0;0;0;0;0;0;0;0;0
2023-10-27T18:00:00;139,82;37,8;244,76237757601598;1,2470965800000002;326,34999999999997;1,2487837739999998;324,95;1,4645781249999998;326,65;10,230873648974397;292,6318323797865;0;5,474226804123711;7,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,6130331358422;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;244,76237757601598;0;0;0;0;0;0;0;0;0
2023-10-27T19:00:00;140,54;40,2;203,83078397784902;1,355194512;326,75;1,3905962070000002;326,25;1,586219776;327,54999999999995;17,94874723769938;297,07954709806836;0;5,474226804123711;4,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,01662446410757;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;203,83078397784902;0;0;0;0;0;0;0;0;0
2023-10-27T20:00:00;120,89;40,4;148,054743555856;1,277633952;326,75;1,3134511500000001;326,15;1,5048315519999997;327,45;6,615437154913999;292,6069831723761;0;5,474226804123711;4,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,42337543324011;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;148,054743555856;0;0;0;0;0;0;0;0;0
2023-10-27T21:00:00;100,05;40,8;143,35722473648198;1,3554561250000001;326,84999999999997;1,392010596;326,34999999999997;1,585257264;327,54999999999995;7,981461239595953;293,46162094382004;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,91223309569682;30;0;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0;143,35722473648198;0;0;0;0;0;0;0;0;0
2023-10-27T22:00:00;96,84;37,8;174,39042099296202;1,2658641650000002;326,65;1,312813206;326,45;1,50298767;327,65;13,36926605324823;297,6076835495034;0;2,8465979381443285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,31929450396619;0;30;0;0;0;0;0;0;7,8;16,08247422680412;2,846597938144329;0;0;0;0;0;0;0;0;174,39042099296202;0;0;0;0;0;0;0;0;0
2023-10-27T23:00:00;93,7;34,1;147,80001742569098;1,2644637660000002;326,84999999999997;1,3191534740000002;326,84999999999997;1,5091838409999998;328,04999999999995;3,2394519143031113;290,8154231942041;0;1,496288659793815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,8084625745158;30;0;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0;147,80001742569098;0;0;0;0;0;0;0;0;0
2023-10-28T00:00:00;84,6;34,1;135,091769148633;1,253620117;326,84999999999997;1,3002949540000002;326,84999999999997;1,4872125459999999;328,04999999999995;1,242111528;294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,29478172825839;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0;135,091769148633;0;0;0;0;0;0;0;0;0
2023-10-28T01:00:00;68,61;32,8;118,70080960028801;1,2530843;326,95;1,3396824;328,15;1,51676782;329,04999999999995;1,2466896710000002;293,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,69930488166452;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8;2,8;0;0;118,70080960028801;0;0;0;0;0;0;0;0;0
2023-10-28T02:00:00;64,59;31,7;108,539062338888;1,2529975620000002;327,04999999999995;1,33832537;328,45;1,509056532;329,25;1,335009809;293,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,1859349511764;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0;108,539062338888;0;0;0;0;0;0;0;0;0
2023-10-28T03:00:00;55;35,4;105,339947905325;1,267699653;327,04999999999995;1,3775897040000002;328,75;1,556225216;329,54999999999995;1,2569152222313547;292,75218416680065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,66971635768127;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0;105,339947905325;0;0;0;0;0;0;0;0;0
2023-10-28T04:00:00;60,51;42,4;109,632764773517;1,2842987879999999;327,04999999999995;1,4099751550000001;328,65;1,591053321;329,45;1,1254338270000002;294,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,07170201762446;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0;109,632764773517;0;0;0;0;0;0;0;0;0
2023-10-28T05:00:00;69,01;53,3;118,50270907905;1,287618615;327,04999999999995;1,3925646000000003;328,15;1,5789114000000002;329,15;1,141903768;294,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,47684747900166;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0;118,50270907905;0;0;0;0;0;0;0;0;0
2023-10-28T06:00:00;66,47;57,9;130,563218969557;1,3304210200000002;327,15;1,441539393;328,45;1,622627352;329,34999999999997;1,149697953;293,92999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,88515242583273;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,9;27,9;0;0;130,563218969557;0;0;0;0;0;0;0;0;0
2023-10-28T07:00:00;79,9;59,5;150,596340801294;1,395750123;327,04999999999995;1,4846188000000002;328,15;1,668805544;328,95;1,1753512080000001;294,2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,37556391059016;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,5;29,5;0;0;150,596340801294;0;0;0;0;0;0;0;0;0
2023-10-28T08:00:00;90,69;61,7;119,487233706165;1,287144354;327,04999999999995;1,40154618;328,54999999999995;1,5888163199999998;329,54999999999995;1,63417378;293,2575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,86312635419912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,7;16,7;0;0;119,487233706165;0;0;0;0;0;0;0;0;0
2023-10-28T09:00:00;89,5;54;102,367246313103;1,32328612;327,15;1,4613702180000003;328,84999999999997;1,63811708;329,65;1,370950959;294,27;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,34784004156373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0;102,367246313103;0;0;0;0;0;0;0;0;0
2023-10-28T10:00:00;87,01;50;92,03787664823419;1,347691675;327,25;1,4956736980000003;329,04999999999995;1,6631381950000002;329,65;1,2255322860000002;294,1525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,75075788913855;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0;92,03787664823419;0;0;0;0;0;0;0;0;0
2023-10-28T11:00:00;69,79;42,4;86,3506818709613;1,4070358559999998;329,95;1,4344114879999998;328,95;1,614955236;329,75;1,0563084120000001;293,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,23578281334966;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0;86,3506818709613;0;0;0;0;0;0;0;0;0
2023-10-28T12:00:00;69,86;40,8;90,2059451734826;1,744378125;333,04999999999995;1,5550724399999998;328,54999999999995;1,7583919080000001;329,54999999999995;0,9845803919999998;292,28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,71795923506835;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0;90,2059451734826;0;0;0;0;0;0;0;0;0
2023-10-28T13:00:00;67,9;38,2;91,5769586252463;1,8812534869999995;331,45;1,6749219720000001;328,54999999999995;1,897786869;329,45;0,8969750459999998;292,74249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,11834007072383;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;91,5769586252463;0;0;0;0;0;0;0;0;0
2023-10-28T14:00:00;73,91;35,6;101,823465690381;1,846910835;331,25;1,6331786100000005;328,84999999999997;1,8668815600000004;329,65;1,1468101039999998;292,52;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,60082823671675;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;5,6;0;0;101,823465690381;0;0;0;0;0;0;0;0;0
2023-10-28T15:00:00;87;32,6;136,488360901091;1,9546044559999995;334,04999999999995;1,6226903070000003;328,84999999999997;1,8551369549999999;329,65;0,6135779109999999;293,06;0;0,9488659793814438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,08046815389312;30;0;0;0;0;0;0;0;2,6;5,360824742268044;0,9488659793814438;0;0;0;0;0;0;0;0;136,488360901091;0;0;0;0;0;0;0;0;0
2023-10-28T16:00:00;112,02;33,7;164,02612737699198;1,6438893540000001;333,34999999999997;1,5190342;328,75;1,7055209;329,65;0,4219082496784667;293,6414546790665;0;1,3503092783505164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,4783127386567;0;30;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0;164,02612737699198;0;0;0;0;0;0;0;0;0
2023-10-28T17:00:00;139,8;32,7;147,933958984383;1,7144745;331,15;1,5978734460000001;328,25;1,7994539570000003;329,25;0,856100938;293,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,27326490738287;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;147,933958984383;0;0;0;0;0;0;0;0;0
2023-10-28T18:00:00;148,96;36,5;128,18979676943601;2,0896862999999994;331,45;1,7759241760000002;329,04999999999995;2,0061492120000004;329,75;0,4461794420000001;293,14;0;5,474226804123711;8,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,67259021247108;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;128,18979676943601;0;0;0;0;0;0;0;0;0
2023-10-28T19:00:00;118,83;36,8;113,47622953358601;2,1466815599999998;331,15;1,8055494;329,15;2,0438830400000003;329,95;0,42885664000000007;293,03;0;5,474226804123711;8,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,07507558502883;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;113,47622953358601;0;0;0;0;0;0;0;0;0
2023-10-28T20:00:00;90,35;36,3;111,85803136966;1,5688385999999999;328,75;1,5747437790000003;328,84999999999997;1,7678183699999999;329,65;0,4961636970000001;292,84499999999997;0;2,2991752577319575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,4807207090493;0;30;0;0;0;0;0;0;6,3;12,989690721649481;2,299175257731958;0;0;0;0;0;0;0;0;111,85803136966;0;0;0;0;0;0;0;0;0
2023-10-28T21:00:00;83,51;35,5;106,421813484263;1,4515044700000002;327,84999999999997;1,5612840000000003;329,15;1,7384841380000005;329,84999999999997;0,5838300686666668;293,3422933559628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,9684726369784;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0;106,421813484263;0;0;0;0;0;0;0;0;0
2023-10-28T22:00:00;75,48;36,4;111,30935170278799;1,57491026;330,54999999999995;1,576731758;329,25;1,7502930970000004;329,84999999999997;0,38081292000000017;293,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,37442842129364;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0;111,30935170278799;0;0;0;0;0;0;0;0;0
2023-10-28T23:00:00;47,48;34,9;112,393805744462;1,676862385;333,84999999999997;1,5431529599999998;329,15;1,7210274160000005;329,84999999999997;0,162449329;293,36749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,86249097845155;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;112,393805744462;0;0;0;0;0;0;0;0;0
2023-10-29T00:00:00;14,05;32,9;103,857924048374;1,5541658879999998;331,54999999999995;1,5133122900000002;328,84999999999997;1,690712485;329,65;0,2976857830000001;293,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,34770472935372;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0;103,857924048374;0;0;0;0;0;0;0;0;0
2023-10-29T01:00:00;0,96;32,1;91,5214286246014;1,4159279;328,04999999999995;1,482818287;328,04999999999995;1,707117159;329,04999999999995;0,191096979;293,1325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,83006995888078;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0;91,5214286246014;0;0;0;0;0;0;0;0;0
2023-10-29T02:00:00;0,01;32,9;90,43813645308809;1,300423662;327,04999999999995;1,426398016;328,75;1,60850025;329,65;0,211141286;293,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,23063958346387;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0;90,43813645308809;0;0;0;0;0;0;0;0;0
2023-10-29T03:00:00;0,02;34,4;92,70414045932331;1,259162955;327,04999999999995;1,3497999680000003;328,34999999999997;1,5294427600000002;329,34999999999997;0,4746913140000001;293,385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,6343691510845;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;92,70414045932331;0;0;0;0;0;0;0;0;0
2023-10-29T04:00:00;0,02;34,4;92,70414045932331;1,259162955;327,04999999999995;1,3497999680000003;328,34999999999997;1,5294427600000002;329,34999999999997;0,4746913140000001;293,385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,12020571416943;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0;92,70414045932331;0;0;0;0;0;0;0;0;0
2023-10-29T05:00:00;-0,24;39;89,9279926546061;1,35991194;327,15;1,4703601920000002;328,84999999999997;1,6519042250000002;329,65;0,2176670400000001;292,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,52424632517696;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0;89,9279926546061;0;0;0;0;0;0;0;0;0
2023-10-29T06:00:00;-0,28;44,9;88,337490245765;1,271968002;327,04999999999995;1,376845436;328,45;1,55476466;329,34999999999997;0,17310564;292,21999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,01039390054447;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0;88,337490245765;0;0;0;0;0;0;0;0;0
2023-10-29T07:00:00;-0,39;44,6;88,73873747249091;1,2644329879999998;326,95;1,3388933640000003;327,75;1,5185361560000001;328,75;0,320580239;293,8975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,49369286115444;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0;88,73873747249091;0;0;0;0;0;0;0;0;0
2023-10-29T08:00:00;-0,36;51,9;86,03368156389129;1,25544861;326,95;1,328684861;327,84999999999997;1,512041998;328,95;0,2491398120000001;293,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,8951961234473;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;86,03368156389129;0;0;0;0;0;0;0;0;0
2023-10-29T09:00:00;-0,07;49,5;91,1613663561272;1,254420345;327,04999999999995;1,348554858;328,54999999999995;1,525034511;329,45;0,16238297699940998;292,0474685365977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,37880660383496;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0;91,1613663561272;0;0;0;0;0;0;0;0;0
2023-10-29T10:00:00;0,01;49,9;92,4924300809499;1,2548946060000001;327,04999999999995;1,341621414;328,54999999999995;1,5153856079999999;329,45;0,1583097820000002;291,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,78062135475358;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0;92,4924300809499;0;0;0;0;0;0;0;0;0
