timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-10-29T11:00:00;0;46,9;94,1942559509277;1,2795254;327,15;1,3719909060000002;328,25;1,5638022;329,15;0,35296326299999997;293,2775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,26454329261813;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,9;16,9;0;0;94,1942559509277;0;0;0;0;0;0;0;0;0
2023-10-29T12:00:00;-0,21;40,2;95,3176637668262;1,430904195;328,84999999999997;1,515547892;328,95;1,7533219320000002;330,34999999999997;0,1602999070000001;291,6375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,66666946986783;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0;95,3176637668262;0;0;0;0;0;0;0;0;0
2023-10-29T13:00:00;-0,08;34,9;94,05202084385381;1,4798622000000001;327,54999999999995;1,540875388;329,04999999999995;1,76253015;330,15;0,2521212730000001;292,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,07195543449983;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0;94,05202084385381;0;0;0;0;0;0;0;0;0
2023-10-29T14:00:00;-0,03;31,8;90,1286430377144;2,7357724799999996;331,95;1,9462412340000004;329,34999999999997;2,357415728;329,95;0,34560283099999994;293,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,5593482389564;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0;90,1286430377144;0;0;0;0;0;0;0;0;0
2023-10-29T15:00:00;0,61;31,1;86,22957102528241;2,9127263939999994;334,54999999999995;2,0266263749999998;330,65;2,440110618;331,45;0,24405637300000002;292,17999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,04389230413253;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,1;1,1;0;0;86,22957102528241;0;0;0;0;0;0;0;0;0
2023-10-29T16:00:00;10,03;28;92,4754007848786;3,0246939599999996;336,15;2,015466552;330,54999999999995;2,41514966;331,15;0,34246332;293,4675;0;0;2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,44664054648106;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,4754007848786;0;0;0;0;0;0;0;0;0
2023-10-29T17:00:00;40,03;28,8;109,068339522524;3,08272448;337,15;2,0817469749999997;331,65;2,47597818;332,15;0,3756845310000001;293,0725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,79149588242643;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,068339522524;0;0;0;0;0;0;0;0;0
2023-10-29T18:00:00;76,92;29,9;118,967123922152;3,0403445729999996;336,45;2,0050090270000003;330,25;2,3738763619999994;330,54999999999995;0,24093693;292,66999999999996;0;0;0,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,19466936441714;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,967123922152;0;0;0;0;0;0;0;0;0
2023-10-29T19:00:00;83,9;34,2;117,753567422001;2,859097128;333,95;1,994200353;330,04999999999995;2,39077908;330,75;0,1592898660000001;291,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,6799498974807;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0;117,753567422001;0;0;0;0;0;0;0;0;0
2023-10-29T20:00:00;76,98;36,3;108,582258731118;2,642621464;331,04999999999995;2,0559983799999997;330,45;2,497024736;331,75;0,1729307410000001;291,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,0834345340699;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0;108,582258731118;0;0;0;0;0;0;0;0;0
2023-10-29T21:00:00;67,37;37,6;108,065287843172;2,4570637000000004;328,15;2,0316865579999996;330,54999999999995;2,4279015449999997;331,25;0,2597768090000001;292,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,56902619061654;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0;108,065287843172;0;0;0;0;0;0;0;0;0
2023-10-29T22:00:00;62,16;37,9;109,04008744608599;2,8052748;333,15;2,0278197219999994;330,45;2,431099659;331,25;0,2824151660000001;292,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,97282191957643;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0;109,04008744608599;0;0;0;0;0;0;0;0;0
2023-10-29T23:00:00;54,02;35,9;107,98117679033601;2,568110724;334,54999999999995;1,86749712;329,15;2,1515220999999998;329,54999999999995;0,21241490799999999;292,0625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,45872463738448;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;107,98117679033601;0;0;0;0;0;0;0;0;0
2023-10-30T00:00:00;51,94;33,8;111,161626703124;2,118049626;327,04999999999995;1,8534931300000004;329,25;2,16611367;329,65;0,236266132;293,29749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,8628313964997;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,8;3,8;0;0;111,161626703124;0;0;0;0;0;0;0;0;0
2023-10-30T01:00:00;38,41;32,7;131,117426467422;2,2572473279999996;327,45;1,8934485700000003;329,04999999999995;2,17365428;328,95;0,2719113660000002;293,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,27009774493904;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0;131,117426467422;0;0;0;0;0;0;0;0;0
2023-10-30T02:00:00;8;32,7;138,08484521202598;2,313940404;326,84999999999997;1,9063739310000003;328,84999999999997;2,2249696;328,65;0,530102339;294,10999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,75947073516454;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0;138,08484521202598;0;0;0;0;0;0;0;0;0
2023-10-30T03:00:00;8,17;32,8;147,695887913211;2,123547696;326,34999999999997;1,8539016379999997;328,45;2,1100375529999997;328,25;0,6729447100000002;293,86249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;163,24599478809105;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8;2,8;0;0;147,695887913211;0;0;0;0;0;0;0;0;0
2023-10-30T04:00:00;8,36;34,7;137,749168983517;1,8560141280000004;326,34999999999997;1,79551857;328,95;1,9606789140000003;328,54999999999995;0,5623334030000001;293,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,6507228201912;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0;137,749168983517;0;0;0;0;0;0;0;0;0
2023-10-30T05:00:00;10,02;38,1;142,528535142257;1,515212132;326,04999999999995;1,643763444;328,95;1,802040708;329,04999999999995;0,552535608;293,5275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,1375577479092;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0;142,528535142257;0;0;0;0;0;0;0;0;0
2023-10-30T06:00:00;14,78;40,3;161,29214494104798;1,41363354;326,15;1,5870815600000001;329,04999999999995;1,7213939539999998;328,95;0,6992179850000001;294,10749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,54259662371337;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0;161,29214494104798;0;0;0;0;0;0;0;0;0
2023-10-30T07:00:00;25,16;45,7;200,286516480115;1,4406076589999999;326,25;1,597718157;328,84999999999997;1,73806164;328,84999999999997;0,668849127;294,03749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,029742364051;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;200,286516480115;0;0;0;0;0;0;0;0;0
2023-10-30T08:00:00;80,29;47,9;229,799204054547;1,4607238800000002;326,15;1,5910994880000005;328,34999999999997;1,7358792;328,34999999999997;0,6596670020000001;293,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,43509202139354;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,9;17,9;0;0;229,799204054547;0;0;0;0;0;0;0;0;0
2023-10-30T09:00:00;105,91;48,7;251,01027228375798;1,476727041;326,25;1,6226903070000003;328,84999999999997;1,762577716;328,75;1,8747603495645995;292,95887120311744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,84360114377037;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0;251,01027228375798;0;0;0;0;0;0;0;0;0
2023-10-30T10:00:00;111;49,2;253,03443234205503;1,66282342;326,65;1,7148942;329,15;1,8871390800000003;329,15;2,0587192576426943;290,5804543991938;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,33421678365599;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0;253,03443234205503;0;0;0;0;0;0;0;0;0
2023-10-30T11:00:00;103;44,7;264,013729865887;1,87622688;331,25;1,728346984;329,54999999999995;1,9109108880000003;329,75;4,176852329364316;289,67087700728484;0;5,364742268041238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,82198336197763;30;0;0;0;0;0;0;0;14,7;30,309278350515473;5,364742268041239;0;0;0;0;0;0;0;0;264,013729865887;0;0;0;0;0;0;0;0;0
2023-10-30T12:00:00;90;40,2;281,186537560549;2,091234993;334,25;1,7475720420000003;329,75;1,969196026;330,25;3,478344832546375;290,49950204506786;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,30690116364147;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;281,186537560549;0;0;0;0;0;0;0;0;0
2023-10-30T13:00:00;96,17;36,4;324,33670236873604;2,28575615;334,15;1,806115995;329,65;2,090177349;330,84999999999997;5,67246610800037;291,6757265646346;0;2,3356701030927827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,78897047352513;30;0;0;0;0;0;0;0;6,4;13,195876288659793;2,335670103092783;0;0;0;0;0;0;0;0;324,33670236873604;0;0;0;0;0;0;0;0;0
2023-10-30T14:00:00;102,54;32,4;356,320946412399;2,020565907;331,45;1,8430481959999998;331,04999999999995;2,019992317;330,45;13,5508748842158;295,6989254760748;0;0,8758762886597933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,18924420805675;0;30;0;0;0;0;0;0;2,4;4,94845360824742;0,8758762886597933;0;0;0;0;0;0;0;0;356,320946412399;0;0;0;0;0;0;0;0;0
2023-10-30T15:00:00;114,62;30;367,73212265136203;2,3375890999999998;331,65;1,8454348900000002;329,65;2,1998995199999993;330,95;18,25403955307119;298,1403470965496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,42162528363596;15;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;367,73212265136203;0;0;0;0;0;0;0;0;0
2023-10-30T16:00:00;123,98;31,1;285,541905531412;2,04658311;329,45;1,7827876699999998;328,45;2,1102194229999998;330,84999999999997;17,209665191843;297,99993153124245;0;5,474226804123711;13,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,82363575268656;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;285,541905531412;0;0;0;0;0;0;0;0;0
2023-10-30T17:00:00;139,45;30,9;231,673667127197;2,245697184;329,95;1,847975474;328,45;2,286118491;331,25;12,760361714226622;296,4853207525713;0;5,474226804123711;14,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,22880602069027;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;231,673667127197;0;0;0;0;0;0;0;0;0
2023-10-30T18:00:00;144,93;31;223,348322721631;1,8893830760000003;327,84999999999997;1,7685276630000002;328,84999999999997;2,064861045;330,84999999999997;21,621947560356748;299,4133141980157;0;5,474226804123711;14;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,63713577166715;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;223,348322721631;0;0;0;0;0;0;0;0;0
2023-10-30T19:00:00;165,84;35,9;238,117000360644;1,9117139140000006;327,84999999999997;1,743154;328,15;2,062556892;330,54999999999995;7,64519609148739;293,39470427518415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,48257205808997;20,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;238,117000360644;0;0;0;0;0;0;0;0;0
2023-10-30T20:00:00;171;38,8;218,93898571540902;1,8583308720000002;327,34999999999997;1,7813746799999997;329,15;2,074754773;331,04999999999995;7,495844296810472;292,99213985426434;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,0810238008842;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;218,93898571540902;0;0;0;0;0;0;0;0;0
2023-10-30T21:00:00;151,1;46,4;183,039698684176;1,9107430080000003;327,84999999999997;1,786973478;329,04999999999995;2,086949856;331,04999999999995;5,636992078801813;292,785964330156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,48826833008305;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0;183,039698684176;0;0;0;0;0;0;0;0;0
2023-10-30T22:00:00;129,02;44,6;164,211992271685;2,0718112769999997;332,04999999999995;1,785381416;329,54999999999995;2,102306679;331,84999999999997;9,036995333456025;297,1701624041264;0;5,474226804123711;0,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,89867213482898;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;164,211992271685;0;0;0;0;0;0;0;0;0
2023-10-30T23:00:00;117,27;41,7;159,044133265316;2,2367911499999997;334,95;1,8489743599999997;330,75;2,174192895;333,04999999999995;7,8787271062199835;297,1200245994237;0;5,474226804123711;3,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,31223489919446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;159,044133265316;0;0;0;0;0;0;0;0;0
2023-10-31T00:00:00;113,26;37,1;181,286484155534;1,914770729;335,25;1,7220360949999998;330,84999999999997;2,0056064;333,15;7,884396739613396;295,71833168696236;0;2,591134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,728956307283488;0;30;0;0;0;0;0;0;7,1;14,639175257731964;2,5911340206185574;0;0;0;0;0;0;0;0;181,286484155534;0;0;0;0;0;0;0;0;0
2023-10-31T01:00:00;95,4;36,7;140,45521752447402;1,706861142;335,25;1,6097509559999998;331,04999999999995;1,8775811119999999;333,54999999999995;2,8669026819137238;292,8813106591347;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,227783411652766;30;0;0;0;0;0;0;0;6,7;13,81443298969073;2,445154639175259;0;0;0;0;0;0;0;0;140,45521752447402;0;0;0;0;0;0;0;0;0
2023-10-31T02:00:00;86,05;34,3;128,49480202669798;1,842648082;334,95;1,732904926;331,75;2,022811302;334,25;1,4093750781413787;293,45401865341665;0;1,5692783505154628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,7237606333116;30;0;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0;128,49480202669798;0;0;0;0;0;0;0;0;0
2023-10-31T03:00:00;79,2;35,9;167,228398762758;2,4758774519999998;334,84999999999997;1,9629508900000001;331,75;2,367229713;334,25;1,634757463967468;293,5496956909155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,21688825724827;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0;167,228398762758;0;0;0;0;0;0;0;0;0
2023-10-31T04:00:00;71,96;38,1;154,1031240712;2,924714425;335,65;2,1247564319999994;332,95;2,685307752;335,54999999999995;1,4976068534040732;293,14768115942024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,6282192000015;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0;154,1031240712;0;0;0;0;0;0;0;0;0
2023-10-31T05:00:00;64,8;39,9;161,808429635652;3,050429964;336,75;2,182666638;333,34999999999997;2,725985076;335,75;0,8778199293580867;293,4203948653394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,12165637808151;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,9;9,9;0;0;161,808429635652;0;0;0;0;0;0;0;0;0
2023-10-31T06:00:00;61,97;47,4;159,14354576737998;3,0004464919999996;335,95;2,1665165819999994;332,95;2,703340862;335,34999999999997;0,834615290972778;293,2446644659278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,6122442124437;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,4;17,4;0;0;159,14354576737998;0;0;0;0;0;0;0;0;0
2023-10-31T07:00:00;69,77;53,2;183,28188267358001;3,096118506;337,34999999999997;2,169300592;332,95;2,7073797749999993;335,45;0,7075387375004426;294,0749916968483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,0210356196014;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0;183,28188267358001;0;0;0;0;0;0;0;0;0
2023-10-31T08:00:00;88,48;57,7;241,552035055163;3,08457116;337,15;2,210287095;333,65;2,7167460799999996;335,54999999999995;0,7204816550000002;293,8175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,51193351603946;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0;241,552035055163;0;0;0;0;0;0;0;0;0
2023-10-31T09:00:00;107,39;59,4;209,600253199221;3,0962668;337,15;2,1891551999999996;333,15;2,6888122469999995;335,04999999999995;2,4914951006910537;292,2449530719826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,99998232268786;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,4;14,4;0;0;209,600253199221;0;0;0;0;0;0;0;0;0
2023-10-31T10:00:00;108,02;61,9;184,178228639976;2,9565766499999997;336,95;2,142744774;332,84999999999997;2,6235447;335,15;6,7368808422424244;289,2201275894632;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,40623495603455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0;184,178228639976;0;0;0;0;0;0;0;0;0
2023-10-31T11:00:00;100,5;53,4;178,46224293393;1,9685888599999999;331,15;1,9121336139999996;332,54999999999995;2,1201453279999996;332,34999999999997;6,304031920757575;288,9383928163156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,81564696411789;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0;178,46224293393;0;0;0;0;0;0;0;0;0
2023-10-31T12:00:00;93;47;182,632796347686;1,830921664;328,34999999999997;1,9278038130000001;332,84999999999997;2,106653372;331,95;6,6102808685757575;288,8094187072502;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,30716539942149;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2;2;0;0;182,632796347686;0;0;0;0;0;0;0;0;0
2023-10-31T13:00:00;101,95;41,7;186,56083610309298;1,8680007600000001;329,15;1,9255822010000003;332,84999999999997;2,1115106999999997;332,15;6,26807487457941;290,461160242285;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,71688731446051;0;30;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0;186,56083610309298;0;0;0;0;0;0;0;0;0
2023-10-31T14:00:00;101,49;41,4;168,84205466856;2,155633761;334,25;1,917094468;332,54999999999995;2,0524854909999997;331,04999999999995;11,71710892441308;295,0096587724055;0;4,1604123711340195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,12976825730801;0;30;0;0;0;0;0;0;11,4;23,50515463917526;4,16041237113402;0;0;0;0;0;0;0;0;168,84205466856;0;0;0;0;0;0;0;0;0
2023-10-31T15:00:00;97,77;40,2;150,06255901617598;1,6768777739999998;331,25;1,6082987940000004;329,75;1,664060136;327,95;16,080326982770362;297,00138147394784;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,62475528048228;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0;150,06255901617598;0;0;0;0;0;0;0;0;0
2023-10-31T16:00:00;104,97;39;170,388514614974;1,5955776870000002;325,25;1,663959408;328,04999999999995;1,76874171;326,65;19,94830752721232;297,9473072186886;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,11689280495425;30;0;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0;170,388514614974;0;0;0;0;0;0;0;0;0
2023-10-31T17:00:00;117,51;39,1;216,620455336715;1,679840856;325,54999999999995;1,6835510040000001;327,84999999999997;1,7545166779999999;325,75;7,977517756420023;293,3511009905295;0;5,474226804123711;5,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,52723374725271;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0;216,620455336715;0;0;0;0;0;0;0;0;0
2023-10-31T18:00:00;135,11;45,6;240,879155726257;1,47746991;325,25;1,6019949000000002;327,84999999999997;1,67355375;326,15;6,470182646314803;292,60941757645946;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,01968102387798;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0;240,879155726257;0;0;0;0;0;0;0;0;0
2023-10-31T19:00:00;161,81;47,3;263,145538974709;1,39561442;324,15;1,5590288120000002;327,25;1,608151899;325,25;9,728006387186669;294,5550128189615;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,43033168735454;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0;263,145538974709;0;0;0;0;0;0;0;0;0
2023-10-31T20:00:00;172,04;48,4;257,637897683691;1,4272737899999999;324,15;1,580973526;327,25;1,6406408760000004;325,34999999999997;9,414025392889473;294,821756407915;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,844141285764756;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0;257,637897683691;0;0;0;0;0;0;0;0;0
2023-10-31T21:00:00;152,92;45,3;246,752579338297;1,3470607260000003;322,84999999999997;1,5438496620000002;328,04999999999995;1,7675525599999997;327,15;9,53410540614314;295,00106861206876;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,34005687163618;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0;246,752579338297;0;0;0;0;0;0;0;0;0
2023-10-31T22:00:00;125,88;49,1;205,391963432598;0,13139687800000002;324,25;0,270923345;331,65;0,3093021120000001;326,75;5,859369214093139;292,31427132436096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,754175497527974;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0;205,391963432598;0;0;0;0;0;0;0;0;0
2023-10-31T23:00:00;115,92;47,1;213,058847948755;0;326,04999999999995;0,14662639200000002;332,84999999999997;0,14447752800000002;326,25;6,019164118065119;289,0998346649619;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0;213,058847948755;0;0;0;0;0;0;0;0;0
2023-11-01T00:00:00;104,92;47,5;202,24744989298497;0,009787404;324,95;0,139848237;331,45;0,131580147;325,25;4,742314126666667;288,48251526021676;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154918;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0;202,24744989298497;0;0;0;0;0;0;0;0;0
2023-11-01T01:00:00;95,37;44,3;142,474745017908;0,386996976;323,75;0,561813218;332,95;0,5645244799999999;325,15;0,6472917740000003;293,9375;0;5,218762886597937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360983;0;30;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;0;0;0;0;142,474745017908;0;0;0;0;0;0;0;0;0
2023-11-01T02:00:00;65,37;40,4;122,27415809027501;1,554300192;321,54999999999995;1,7645796850000004;328,65;1,83344546;325,34999999999997;0,7498056430000002;294,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0;122,27415809027501;0;0;0;0;0;0;0;0;0
2023-11-01T03:00:00;65,58;38,2;114,503036739961;1,9185074579999999;324,04999999999995;1,7119660929999998;326,25;1,9349373139999997;325,45;0,7399227329999999;293,57;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0;114,503036739961;0;0;0;0;0;0;0;0;0
2023-11-01T04:00:00;60,79;40,3;117,265032672383;1,733919201;324,04999999999995;1,493225448;324,25;1,6978208039999998;323,75;0,73924886;293,29499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0;117,265032672383;0;0;0;0;0;0;0;0;0
2023-11-01T05:00:00;60,74;41,1;103,09612494271;0,683256211;325,04999999999995;0,6731316479999999;328,95;0,706770603;322,84999999999997;0,7211847890000002;293,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;103,09612494271;0;0;0;0;0;0;0;0;0
2023-11-01T06:00:00;58,94;45;101,452634826905;0;327,34999999999997;0,133923472;331,75;0,15780160399999998;327,75;0,698820308;294,24249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500001;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0;101,452634826905;0;0;0;0;0;0;0;0;0
2023-11-01T07:00:00;66,04;52,7;99,12077132931151;0;326,54999999999995;0,12778326099999998;331,04999999999995;0,14251613;326,54999999999995;0,679083401;293,9025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155046;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0;99,12077132931151;0;0;0;0;0;0;0;0;0
2023-11-01T08:00:00;78,97;54,2;116,74847510008699;0;324,95;0,10454307300000001;329,25;0,11826446499999999;325,04999999999995;0,7595463370000002;294,205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617331;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,2;24,2;0;0;116,74847510008699;0;0;0;0;0;0;0;0;0
2023-11-01T09:00:00;85,56;55,2;101,820245178617;0;323,34999999999997;0,08665405999999999;325,75;0,113397344;322,95;0,8515441921666668;293,4026316503429;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,8903235198357;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0;101,820245178617;0;0;0;0;0;0;0;0;0
2023-11-01T10:00:00;87,77;53,3;88,4156802800738;0;320,65;0,08587062000000001;326,15;0,09707661000000002;318,84999999999997;0,8921538733333334;292,89244540560486;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30028711906267;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0;88,4156802800738;0;0;0;0;0;0;0;0;0
2023-11-01T11:00:00;69,23;49,8;82,9424665421624;0;318,84999999999997;0,07158403199999999;324,34999999999997;0,08675199;316,54999999999995;0,7018068053333334;291,78322084723186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,71340972192971;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0;82,9424665421624;0;0;0;0;0;0;0;0;0
2023-11-01T12:00:00;59;45,7;83,1313847460771;0;317,65;0,059994716;323,34999999999997;0,07263608;315,15;0,6017532673333335;291,3591834654971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,20863838095752;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0;83,1313847460771;0;0;0;0;0;0;0;0;0
2023-11-01T13:00:00;51,4;44,1;79,9739152270501;0;316,25;0,04853410799999999;322,54999999999995;0,05907976999999999;313,75;0,39415105433333353;290,5521958855274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,70101751711942;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0;79,9739152270501;0;0;0;0;0;0;0;0;0
2023-11-01T14:00:00;47,64;42,2;87,3545238564625;0,634910968;321,54999999999995;0,3681468499999999;312,15;0,5726946399999998;316,95;0,4379014983333334;290,8162313099624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,19054741536772;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,2;12,2;0;0;87,3545238564625;0;0;0;0;0;0;0;0;0
2023-11-01T15:00:00;51,99;41,3;83,3290590120244;1,0575740500000002;325,65;0,7618436369999999;317,45;1,1201513200000002;322,75;0,6850299863333337;291,70760121213004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,59828099220512;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;83,3290590120244;0;0;0;0;0;0;0;0;0
2023-11-01T16:00:00;64,07;41,1;90,3034790015656;1,325269902;327,25;1,0606616429999998;321,45;1,4035537449999997;325,04999999999995;0,5681380623333334;291,2760910965436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,0881211641059;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;90,3034790015656;0;0;0;0;0;0;0;0;0
2023-11-01T17:00:00;80,65;40,9;91,0476698891223;0,17168528;322,65;0,1096816;313,15;0,21757248;320,15;0,5328728153333334;291,1860705585167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,49616498356845;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0;91,0476698891223;0;0;0;0;0;0;0;0;0
2023-11-01T18:00:00;78,97;43;94,3985653562607;0;324,34999999999997;0,049734450000000006;316,84999999999997;0,07647213800000001;323,34999999999997;0,36350594233333344;290,45574444173997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,98631536707009;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0;94,3985653562607;0;0;0;0;0;0;0;0;0
2023-11-01T19:00:00;84,95;44,6;96,3234352586353;0,16362424199999998;323,45;0,14416695000000002;315,65;0,22283971500000005;321,84999999999997;0,4612779053333333;290,9729155203705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,39466936711233;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0;96,3234352586353;0;0;0;0;0;0;0;0;0
2023-11-01T20:00:00;79,5;45,4;97,5690465993817;1,1182137050000003;321,84999999999997;0,960184064;318,75;1,33186199;324,15;0,4425157753333334;290,95786228944723;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,88512990017561;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0;97,5690465993817;0;0;0;0;0;0;0;0;0
2023-11-01T21:00:00;66,57;47,3;93,1095724416622;1,5071091240000003;325,25;1,4690003640000002;324,95;1,729629867;327,04999999999995;0,4614673720000001;292,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,3727413871856;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0;93,1095724416622;0;0;0;0;0;0;0;0;0
2023-11-01T22:00:00;53,15;46;92,6534414729349;1,382066504;325,34999999999997;1,4727272999999999;326,15;1,674221073;327,45;0,206829914;291,61249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,77855674462585;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0;92,6534414729349;0;0;0;0;0;0;0;0;0
2023-11-01T23:00:00;39,51;45;88,3389651145166;1,3937621439999999;325,75;1,469781006;326,25;1,6767434700000003;327,65;0,1477026840000002;291,25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,26647888895138;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0;88,3389651145166;0;0;0;0;0;0;0;0;0
2023-11-02T00:00:00;34,17;43,9;89,8562329145802;1,3551105719999998;324,95;1,4373381959999998;325,54999999999995;1,627673545;326,65;0,167992244;291,2575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,75155224106248;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0;89,8562329145802;0;0;0;0;0;0;0;0;0
2023-11-02T01:00:00;18,76;40,9;85,1841001887737;1,2834398020000002;324,84999999999997;1,3833983519999997;325,54999999999995;1,5798319419999998;326,95;0,2577270600000001;291,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,15482971741733;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0;85,1841001887737;0;0;0;0;0;0;0;0;0
2023-11-02T02:00:00;21,4;43,1;85,9858929207049;1,2839294519999997;324,95;1,388289256;325,75;1,576521908;326,95;0,6282025530000002;293,0625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,64021423444558;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0;85,9858929207049;0;0;0;0;0;0;0;0;0
2023-11-02T03:00:00;16,97;41,3;81,4915657146115;1,303059378;324,95;1,4058145290000001;325,84999999999997;1,595888265;327,04999999999995;0,7030666620000003;293,8275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,0438028446011;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0;81,4915657146115;0;0;0;0;0;0;0;0;0
2023-11-02T04:00:00;15,38;42,6;80,05970591737311;1,2768113399999999;324,95;1,3791677759999998;325,75;1,561956919;326,84999999999997;0,6619310030000002;293,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,45055109589556;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0;80,05970591737311;0;0;0;0;0;0;0;0;0
2023-11-02T05:00:00;13,41;41,9;79,1263421673732;1,3176229679999998;324,04999999999995;1,366904142;323,75;1,600970832;325,54999999999995;0,4932406710000001;292,83;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,86045867236491;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0;79,1263421673732;0;0;0;0;0;0;0;0;0
2023-11-02T06:00:00;14,49;45,1;83,0229216675676;1,389272753;325,04999999999995;1,4699265019999999;325,75;1,6595497600000004;326,84999999999997;0,4273957940000001;293,09;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,35247262649767;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,1;15,1;0;0;83,0229216675676;0;0;0;0;0;0;0;0;0
2023-11-02T07:00:00;22,52;53,1;99,8641489576154;1,3395397019999997;324,95;1,4163028320000002;325,34999999999997;1,61033294;326,65;0,4405983050000001;293,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,841637379235;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0;99,8641489576154;0;0;0;0;0;0;0;0;0
2023-11-02T08:00:00;69,57;56,8;108,888375197777;1,3039491419999998;324,95;1,3810928;325,15;1,5812757100000001;326,65;0,6421159120000001;294,06;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,24900584707602;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,8;26,8;0;0;108,888375197777;0;0;0;0;0;0;0;0;0
2023-11-02T09:00:00;75,01;61;144,57759853173698;1,5673024979999999;325,84999999999997;1,494686004;325,34999999999997;1,7650903199999999;326,75;1,630676641410937;293,41304295341087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,7384809464913;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31;31;0;0;144,57759853173698;0;0;0;0;0;0;0;0;0
2023-11-02T10:00:00;78,32;58;165,768501184017;1,5923306079999997;325,04999999999995;1,5338775900000001;325,34999999999997;1,757387426;326,54999999999995;1,2442322303333333;293,85729494474475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,1461597299756;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0;165,768501184017;0;0;0;0;0;0;0;0;0
2023-11-02T11:00:00;69,16;54,5;161,69900335786699;1,608656938;325,34999999999997;1,562727768;325,84999999999997;1,7703435650000001;326,84999999999997;1,1440022563333332;293,02357837057787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,55699774558154;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,5;24,5;0;0;161,69900335786699;0;0;0;0;0;0;0;0;0
2023-11-02T12:00:00;60,08;49,5;171,35174714488;1,5310656000000002;325,15;1,52679865;325,65;1,736398229;326,84999999999997;2,359778766532038;291,0349706756465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,04994204580699;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0;171,35174714488;0;0;0;0;0;0;0;0;0
2023-11-02T13:00:00;61,43;49,1;180,965922257757;1,5277667580000003;325,25;1,5151435809999998;325,45;1,7279552640000002;326,75;3,693279702939546;291,85107123412087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,46108968318136;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,1;19,1;0;0;180,965922257757;0;0;0;0;0;0;0;0;0
2023-11-02T14:00:00;60,4;48;173,314546993183;1,6180316369999999;325,25;1,521590173;324,84999999999997;1,7552245720000001;326,34999999999997;3,563155816588261;290,5081169179853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,95434357421304;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0;173,314546993183;0;0;0;0;0;0;0;0;0
2023-11-02T15:00:00;59,36;47;174,70004640403;1,54136224;325,15;1,512048993;325,25;1,7345291649999999;326,65;4,437315328747758;292,45545449968483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,44474813985562;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0;174,70004640403;0;0;0;0;0;0;0;0;0
2023-11-02T16:00:00;69,5;48,8;182,316306870439;1,596026766;325,25;1,5265888;325,15;1,7488647179999999;326,45;5,949623569706372;293,40665782067117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,85335629662057;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0;182,316306870439;0;0;0;0;0;0;0;0;0
2023-11-02T17:00:00;76,08;47,2;184,91766953095;1,3900589909999999;327,04999999999995;1,374696572;326,54999999999995;1,6005581269999998;328,45;3,8814112687577604;292,1753921524943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,34407096099092;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0;184,91766953095;0;0;0;0;0;0;0;0;0
2023-11-02T18:00:00;79,43;50,5;198,006834900595;1,2971080320000004;328,34999999999997;1,3621503400000003;328,75;1,5617582610000003;330,25;4,332999409178871;291,8371878413038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,83193655389482;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0;198,006834900595;0;0;0;0;0;0;0;0;0
2023-11-02T19:00:00;87,26;50,8;210,210711588309;1,307706856;328,45;1,3870245600000002;329,15;1,588441388;330,45;3,513078654323909;291,8176238400537;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,31695336023944;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0;210,210711588309;0;0;0;0;0;0;0;0;0
2023-11-02T20:00:00;97,95;53,6;202,37162105759901;1,2976004800000003;328,34999999999997;1,37896632;329,15;1,5801425199999997;330,54999999999995;2,866855238687215;291,72199624212834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,72017429648238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0;202,37162105759901;0;0;0;0;0;0;0;0;0
2023-11-02T21:00:00;93,84;53,9;175,258362083098;1,3012868450000001;328,45;1,373809606;328,95;1,5779376960000002;330,34999999999997;2,045243846685326;290,8759535980408;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,20550227905272;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0;175,258362083098;0;0;0;0;0;0;0;0;0
2023-11-02T22:00:00;87,76;55,6;148,932582903343;1,2995702720000002;328,34999999999997;1,370303712;328,95;1,5722129880000002;330,34999999999997;3,001501733557295;291,56005100028915;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,60903436040377;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0;148,932582903343;0;0;0;0;0;0;0;0;0
2023-11-02T23:00:00;75,95;54,1;152,065133941347;1,3085126800000002;328,04999999999995;1,3607513399999998;327,95;1,5770647200000003;329,75;3,8675014650691573;292,45383876076716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,09467345696774;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,1;24,1;0;0;152,065133941347;0;0;0;0;0;0;0;0;0
2023-11-03T00:00:00;72,27;52,3;137,156126760278;1,3521223080000002;327,34999999999997;1,4053458639999998;326,95;1,614592895;328,65;7,875614260772498;295,6911808712236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,498516621201;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,3;22,3;0;0;137,156126760278;0;0;0;0;0;0;0;0;0
2023-11-03T01:00:00;57,04;49,6;149,626480081209;1,343875203;327,25;1,4116175810000002;327,25;1,620193092;328,84999999999997;1,371293583686842;290,9056225646765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,90551940111781;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,6;19,6;0;0;149,626480081209;0;0;0;0;0;0;0;0;0
2023-11-03T02:00:00;15,17;45,8;142,263509000383;1,346380812;327,34999999999997;1,414002876;327,25;1,6226903070000003;328,84999999999997;1,1452314378104465;293,19260035601405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,3946288491777;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,8;15,8;0;0;142,263509000383;0;0;0;0;0;0;0;0;0
2023-11-03T03:00:00;11,47;44,4;140,145937121574;1,3492515600000001;327,34999999999997;1,4084292600000001;327,15;1,6161527800000004;328,75;0,8701208097755542;294,0844760522782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,80194201787172;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0;140,145937121574;0;0;0;0;0;0;0;0;0
2023-11-03T04:00:00;10;48;138,773963824381;1,3646853279999998;325,95;1,4138294000000002;325,75;1,6305876620000002;327,25;0,8302900451691071;293,6297702951118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,29136182366994;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0;138,773963824381;0;0;0;0;0;0;0;0;0
2023-11-03T05:00:00;5,73;50,8;136,98823379638;1,63154178;326,15;1,55591184;326,25;1,8083124250000004;327,84999999999997;0,7090416919773164;293,35850279093125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,77793268748758;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,8;20,8;0;0;136,98823379638;0;0;0;0;0;0;0;0;0
2023-11-03T06:00:00;9,73;61,3;139,429799003716;1,4627216520000001;325,54999999999995;1,443093682;324,84999999999997;1,7035455119999998;327,04999999999995;0,673585204;293,585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,18270752579778;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0;139,429799003716;0;0;0;0;0;0;0;0;0
2023-11-03T07:00:00;23,6;73,3;106,42246163442199;1,396462214;326,04999999999995;1,4355852489999998;326,04999999999995;1,6520763020000004;327,75;0,8213767729999998;294,185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,59064188662414;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0;106,42246163442199;0;0;0;0;0;0;0;0;0
2023-11-03T08:00:00;61,58;80,4;109,522537607946;1,23975183;325,84999999999997;1,2896569579999997;325,45;1,49309674;327,15;0,7011495299999998;293,64;0;1,970721649484538;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,08068282243548;30;0;0;0;0;0;0;0;5,4;11,134020618556713;1,970721649484538;0;0;0;0;45;45;0;0;109,522537607946;0;0;0;0;0;0;0;0;0
2023-11-03T09:00:00;89,8;82,8;129,48225066186401;1,2018389300000003;324,84999999999997;1,26652869;324,65;1,463761109;326,25;1,0900589883268028;292,6628443170495;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,56787475415322;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;129,48225066186401;0;0;0;0;0;0;0;0;0
2023-11-03T10:00:00;95,02;83,3;123,589696314598;1,215731;324,75;1,302247958;325,04999999999995;1,4890844080000003;326,34999999999997;2,192986466809867;292,9320585866468;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,97327059825675;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0;123,589696314598;0;0;0;0;0;0;0;0;0
2023-11-03T11:00:00;89,59;78,9;114,649137798948;1,2200217330000003;324,84999999999997;1,30633024;325,15;1,4876910040000002;326,34999999999997;4,858636432666666;290,25525094249684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,38182590277587;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;114,649137798948;0;0;0;0;0;0;0;0;0
2023-11-03T12:00:00;82,79;76,4;107,21822564424;1,207036215;324,65;1,2746890569999998;324,45;1,4642605519999998;325,95;4,362010587653273;292,57591695651;0;0,5109278350515485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,8724877201856;30;0;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0;107,21822564424;0;0;0;0;0;0;0;0;0
2023-11-03T13:00:00;71,36;69,6;104,54708588718701;1,215586903;324,84999999999997;1,2864644400000003;324,75;1,4745739800000002;326,15;4,873545312624137;291,8150950887704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,28135310299253;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;104,54708588718701;0;0;0;0;0;0;0;0;0
2023-11-03T14:00:00;61,67;65,9;109,24991468739199;1,211595556;324,84999999999997;1,289305809;325,04999999999995;1,4702440750000003;326,25;9,861134885811364;294,3964901755031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,69337759926117;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0;109,24991468739199;0;0;0;0;0;0;0;0;0
2023-11-03T15:00:00;60,71;62,3;115,303578144313;1,211722865;324,25;1,298115312;324,34999999999997;1,4961647469999997;325,45;10,648742750725171;295,73835313667365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,18750826150125;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0;115,303578144313;0;0;0;0;0;0;0;0;0
2023-11-03T16:00:00;64,72;63;130,54796684877502;2,003043432;328,45;1,629136899;326,45;1,8609246180000003;325,34999999999997;4,082900892201366;291,1603983572956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,59984214225405;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33;33;0;0;130,54796684877502;0;0;0;0;0;0;0;0;0
2023-11-03T17:00:00;69,02;62,1;137,240870631202;1,502963887;324,84999999999997;1,4505391600000002;325,34999999999997;1,666975652;326,34999999999997;1,9287232509803347;290,38754775655025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,09428215803982;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0;137,240870631202;0;0;0;0;0;0;0;0;0
2023-11-03T18:00:00;81,95;61,8;145,498495297015;1,4266442400000003;326,75;1,42004096;325,15;1,7527595340000002;327,75;4,925591911920745;292,8397665362838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,50692536140296;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0;145,498495297015;0;0;0;0;0;0;0;0;0
2023-11-03T19:00:00;88;62;158,00266685266402;1,9496687840000002;325,34999999999997;1,6293565420000002;324,84999999999997;1,977559248;326,75;8,638661255355519;295,74812482522236;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,00167466886683;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0;158,00266685266402;0;0;0;0;0;0;0;0;0
2023-11-03T20:00:00;89,25;61,8;141,42808685942802;1,278427185;324,65;1,3467879209999998;325,25;1,52443434;326,15;9,062387974012903;296,58115118066763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,49357450139993;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0;141,42808685942802;0;0;0;0;0;0;0;0;0
2023-11-03T21:00:00;88,23;60,2;119,106078858266;1,16268092;324,75;1,2315676800000002;325,15;1,4115770099999998;326,45;3,6623466091699566;289,4293653311931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,90367777552873;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0;119,106078858266;0;0;0;0;0;0;0;0;0
2023-11-03T22:00:00;69,07;58,4;117,566317455272;1,15826008;324,75;1,2149727419999998;324,95;1,3966552760000002;326,34999999999997;2,652993181707848;291,71530745389924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,39588740775119;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;117,566317455272;0;0;0;0;0;0;0;0;0
2023-11-03T23:00:00;53,13;55,7;133,835412365418;1,1462216850000002;324,65;1,19690046;324,65;1,3822609650000002;326,25;5,393286319152329;293,36456578194685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,80630045058936;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0;133,835412365418;0;0;0;0;0;0;0;0;0
2023-11-04T00:00:00;45,53;51,9;130,70117452328302;1,14225552;324,65;1,193184716;324,75;1,368831964;326,25;3,5461973802617104;292,7099067666941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,29881982054431;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0;130,70117452328302;0;0;0;0;0;0;0;0;0
2023-11-04T01:00:00;20,63;47,7;133,859597694048;1,1479844250000002;324,65;1,2040563450000001;324,84999999999997;1,393408197;326,45;0,6746317559999997;293,73999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,7095425701412;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,7;17,7;0;0;133,859597694048;0;0;0;0;0;0;0;0;0
2023-11-04T02:00:00;45,72;42,3;127,24369939962901;1,1545946999999999;324,65;1,2123034499999998;324,95;1,401327936;326,45;0,7252830399999997;293,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,12342424746312;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0;127,24369939962901;0;0;0;0;0;0;0;0;0
2023-11-04T03:00:00;32,06;41,1;119,32526612486801;1,2053867940000003;324,84999999999997;1,282961344;325,34999999999997;1,4841655240000002;326,84999999999997;0,7171404199999999;293,9425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,61941190503838;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0;119,32526612486801;0;0;0;0;0;0;0;0;0
2023-11-04T04:00:00;30;39,8;109,87283653968399;1,659109075;325,65;1,635629658;326,95;1,8359916399999998;327,54999999999995;0,7216838209999996;293,73749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,11254996384787;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0;109,87283653968399;0;0;0;0;0;0;0;0;0
2023-11-04T05:00:00;22,01;43,3;92,47642188130389;1,4532476239999998;325,95;1,5525962100000004;327,34999999999997;1,7143905600000002;327,65;0,7139889899999996;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,52389134043042;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0;92,47642188130389;0;0;0;0;0;0;0;0;0
2023-11-04T06:00:00;19,19;48,7;85,67986923021199;1,5117398139999998;326,95;1,53738908;326,25;1,8296401800000002;328,65;0,8531483029999997;293,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,01733895129638;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0;85,67986923021199;0;0;0;0;0;0;0;0;0
2023-11-04T07:00:00;15,4;58,4;90,70779340817441;1,6164255850000002;326,65;1,596854974;326,95;1,8940613320000002;328,75;0,8376741929999998;293,22249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,50793721740125;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0;90,70779340817441;0;0;0;0;0;0;0;0;0
2023-11-04T08:00:00;16,13;67,2;94,8179748363851;1,4731469999999998;325,54999999999995;1,579389858;327,34999999999997;1,7546593760000002;327,54999999999995;0,8887184269999997;293,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,9956864236795;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;94,8179748363851;0;0;0;0;0;0;0;0;0
2023-11-04T09:00:00;25,08;73,2;92,16035842555891;1,4814570599999999;326,45;1,594436103;328,25;1,7720237640000003;328,84999999999997;1,005204525;294,635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,40163948661608;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,2;43,2;0;0;92,16035842555891;0;0;0;0;0;0;0;0;0
2023-11-04T10:00:00;25,85;73,1;110,471616938097;1,6111331679999998;326,54999999999995;1,6851206820000004;328,84999999999997;1,8571221359999999;328,95;0,8923637269999997;294,0875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,8896993226674;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1;43,1;0;0;110,471616938097;0;0;0;0;0;0;0;0;0
