timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-10T05:00:00;50;58;174,07303942467001;1,79474912;323,54999999999995;1,5831867439999998;324,54999999999995;1,8790248800000002;325,75;1,2613630619999998;292,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,83545566064896;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0;174,07303942467001;0;0;0;0;0;0;0;0;0
2023-11-10T06:00:00;66,78;65,4;180,91694545001698;1,1668751219999998;322,54999999999995;1,284282;323,75;1,4691570520000001;325,04999999999995;1,464371380886179;293,31008708746606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,23032474666184;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,4;35,4;0;0;180,91694545001698;0;0;0;0;0;0;0;0;0
2023-11-10T07:00:00;84,18;71,9;201,724444299099;1,3145004;323,15;1,3932738929999997;324,04999999999995;1,6023306599999998;325,54999999999995;1,232533843;293,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,62835434576613;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9;41,9;0;0;201,724444299099;0;0;0;0;0;0;0;0;0
2023-11-10T08:00:00;106,66;80,1;220,647114413151;1,6476876389999997;323,45;1,5626690099999998;324,65;1,8162097799999999;326,15;1,4551366926666665;293,3814097855704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,10849151033156;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0;220,647114413151;0;0;0;0;0;0;0;0;0
2023-11-10T09:00:00;113;81,7;201,17443363263502;1,7066093219999996;323,45;1,5913135349999998;324,65;1,84529499;326,15;1,461319512;293,4908411048672;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,5068332927595;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;201,17443363263502;0;0;0;0;0;0;0;0;0
2023-11-10T10:00:00;108,48;74,3;175,20473082328002;1,681119542;323,34999999999997;1,58708156;324,75;1,8332915699999999;326,15;2,2272145224702506;292,2102613090102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,98728260943022;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;175,20473082328002;0;0;0;0;0;0;0;0;0
2023-11-10T11:00:00;97,51;66;170,670647722295;1,668022104;323,34999999999997;1,5292748800000002;323,65;1,798145892;325,54999999999995;2,937165420154658;291,29652739279834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,46488388116927;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0;170,670647722295;0;0;0;0;0;0;0;0;0
2023-11-10T12:00:00;89,92;62,5;173,090688319199;1,6473392879999997;323,25;1,4987487;323,15;1,7798385780000001;325,34999999999997;2,222160410733439;291,966678369804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,8606900243601;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,5;17,5;0;0;173,090688319199;0;0;0;0;0;0;0;0;0
2023-11-10T13:00:00;84,82;60,3;180,569622980201;1,685344522;323,34999999999997;1,4966418060000002;322,84999999999997;1,7886816570000001;325,25;2,5700446590159918;291,4895209308168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;249,33860395535768;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,3;30,3;0;0;180,569622980201;0;0;0;0;0;0;0;0;0
2023-11-10T14:00:00;86,98;58,9;182,159045862164;1,687457012;323,34999999999997;1,5180618949999998;323,25;1,7965062640000002;325,34999999999997;2,6207135266236654;291,41668080764146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;277,81367009496216;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;182,159045862164;0;0;0;0;0;0;0;0;0
2023-11-10T15:00:00;95,95;58,5;206,965980444824;1,6476876389999997;323,45;1,4991124400000002;323,25;1,775333798;325,34999999999997;1,3168248756882024;292,0126367707886;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,20694135953164;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0;206,965980444824;0;0;0;0;0;0;0;0;0
2023-11-10T16:00:00;111,98;56,9;227,36892542988298;1,6368020200000002;323,65;1,5322267699999998;324,15;1,779143275;325,65;1,0862753686666664;291,701279711663;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;274,68232066539565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0;227,36892542988298;0;0;0;0;0;0;0;0;0
2023-11-10T17:00:00;125;58,7;254,97916479274602;1,6886657479999998;323,95;1,565176018;324,54999999999995;1,770269418;325,25;1,2344659776666667;291,69416711158567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,07590506490806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0;254,97916479274602;0;0;0;0;0;0;0;0;0
2023-11-10T18:00:00;136,1;62,2;256,97372744992;1,722247344;324,04999999999995;1,569387008;324,45;1,7648468939999997;324,95;1,1654859928333332;291,83305748670256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,47265010598053;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;256,97372744992;0;0;0;0;0;0;0;0;0
2023-11-10T19:00:00;135,1;63,4;254,34424756266;1,7477706999999998;324,15;1,5689309340000002;324,25;1,762588908;324,75;1,2002396556666668;292,1442469810473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,8725554725489;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0;254,34424756266;0;0;0;0;0;0;0;0;0
2023-11-10T20:00:00;123,58;67;255,170831060322;1,4331467919999998;323,95;1,4216218299999999;323,84999999999997;1,5361691519999996;323,54999999999995;0,8605299629999998;292,92749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,27562084858062;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0;255,170831060322;0;0;0;0;0;0;0;0;0
2023-11-10T21:00:00;112,93;65,5;235,69958654954502;1,2968729999999997;324,04999999999995;1,36222029;324,15;1,4315967;323,15;0,9249724;293,0725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,76079328649575;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0;235,69958654954502;0;0;0;0;0;0;0;0;0
2023-11-10T22:00:00;105,1;64,6;245,071380539544;1,3180552589999999;324,04999999999995;1,38086896;324,15;1,4504832;323,15;1,1317329677859915;292,08481374601865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,16416983874606;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0;245,071380539544;0;0;0;0;0;0;0;0;0
2023-11-10T23:00:00;103,97;62,8;274,29868889123;1,3114785599999996;324,15;1,3730625399999998;324,15;1,4462861999999999;323,15;0,950122621;292,765;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,6496534217622;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0;274,29868889123;0;0;0;0;0;0;0;0;0
2023-11-11T00:00:00;93,2;59;232,738406905999;1,4203319520000002;324,34999999999997;1,4353586110000003;324,25;1,5159564;323,25;1,047773654;293,0025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,13228845642;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0;232,738406905999;0;0;0;0;0;0;0;0;0
2023-11-11T01:00:00;87,3;58,1;216,993168284116;1,385474468;324,45;1,4016916759999996;323,95;1,476666884;322,95;1,088745956;293,16999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,61207522757437;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,1;13,1;0;0;216,993168284116;0;0;0;0;0;0;0;0;0
2023-11-11T02:00:00;85,89;59,2;203,917349438885;1,3521950559999998;324,45;1,3771783979999999;323,75;1,453429494;322,84999999999997;1,035735464;293,01;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,08901402005165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0;203,917349438885;0;0;0;0;0;0;0;0;0
2023-11-11T03:00:00;85,88;62,7;177,504983619415;1,3561360389999997;324,45;1,406800824;324,34999999999997;1,477636391;323,25;1,036954305;292,9975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,48415775022863;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0;177,504983619415;0;0;0;0;0;0;0;0;0
2023-11-11T04:00:00;83,21;63,7;160,080752329661;1,425615975;324,65;1,4408468879999998;324,34999999999997;1,5138578999999999;323,15;1,153440297087932;292,75610083935106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,9614093344536;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;160,080752329661;0;0;0;0;0;0;0;0;0
2023-11-11T05:00:00;82,71;72,3;184,503763753383;1,49039667;324,65;1,4927637779999998;324,84999999999997;1,5646038269999996;323,45;1,140336109733896;291,6893039858674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,35686582509913;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;184,503763753383;0;0;0;0;0;0;0;0;0
2023-11-11T06:00:00;85,44;88;238,516122107426;1,4965662599999998;324,65;1,501921632;324,95;1,576146976;323,54999999999995;0,9931772099999998;294,04249999999996;0;4,7443298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,83443013851664;30;0;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;45;45;0;0;238,516122107426;0;0;0;0;0;0;0;0;0
2023-11-11T07:00:00;86,3;96;283,69988068756504;1,5247700999999998;324,65;1,502201432;324,75;1,5849508829999999;323,45;1,023667462;294,15999999999997;0;3,254690000039514;0;1,1916141732283456;0,3444603088895491;1;1,1916141732283456;0;3,4593656873553917;1,5983858267716535;0,4656063572944496;1;1,502201432;0,09618439477165364;3,432912377012142;4,412388771720886;1,4094701379001986;1;1,5849508829999999;2,8274378887208864;3,1305301567398782;0;0;0;0;0;0;281,3091466955028;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7976112282791;43,7976112282791;0;0;283,69988068756504;0;0;0;0;0;0;0;0;0
2023-11-11T08:00:00;88;102,3;279,402220148837;1,6016367559999998;324,54999999999995;1,539772976;324,84999999999997;1,6243733039999997;323,45;1,1224181882928475;293,5349657720118;0;1,5768121029815516;0;1,6016367559999998;0,4637288420447624;1;1,6016367559999998;0;3,453821739742896;5,327952755905512;1,7064005112279572;1;1,539772976;3,788179779905512;3,122334247351707;5,370410488094483;1,7272853478694405;1;1,6243733039999997;3,746037184094483;3,109162301827395;0;0;0;0;0;0;249,70206841241225;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,402220148837;0;0;0;0;0;0;0;0;0
2023-11-11T09:00:00;92;102,7;236,210508527483;2,296438914;325,45;1,7741978099999998;326,15;2,1235896660000004;325,84999999999997;1,0807225154707445;292,3703966926195;0;1,5477506640762335;0;2,296438914;0,6553106097708147;1;2,296438914;0;3,5043517986121815;5,327952755905512;1,685111370411052;1;1,7741978099999998;3,5537549459055127;3,161780787584298;5,075608330094479;1,586054159865611;1;2,1235896660000004;2,9520186640944788;3,200148178120565;0;0;0;0;0;0;278,17709820557104;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,210508527483;0;0;0;0;0;0;0;0;0
2023-11-11T10:00:00;94,89;96,4;203,751942493868;2,154198387;325,04999999999995;1,7446313439999999;325,95;2,054174084;326,25;1,1241433484687149;291,6097414655572;0;3,314937469963546;0;1,1916141732283456;0,34224904080576407;1;1,1916141732283456;0;3,481716619052908;1,5983858267716535;0,45240913234984614;1;1,5983858267716535;0;3,5330538498847726;4,412388771720886;1,3646311610045556;1;2,054174083999996;2,3582146877208903;3,2333929473461263;0;0;0;0;0;0;246,57033312732943;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,19761122827912;44,19761122827912;0;0;203,751942493868;0;0;0;0;0;0;0;0;0
2023-11-11T11:00:00;91,28;85,8;193,18249785043201;2,351282512;326,54999999999995;1,897343386;328,04999999999995;2,31825492;329,15;1,1529257398286041;292,2531656473639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,0456760940167;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;193,18249785043201;0;0;0;0;0;0;0;0;0
2023-11-11T12:00:00;90,22;78,9;206,643857970468;2,6052289920000007;329,75;1,9204073000000002;328,15;2,351898072;329,34999999999997;1,161920844;293,9025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;243,43922415798625;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;206,643857970468;0;0;0;0;0;0;0;0;0
2023-11-11T13:00:00;87,94;71;177,255214989284;2,389722835;326,65;1,7764152249999998;325,65;2,221480494;327,34999999999997;1,131386483;293,6375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,8359328671494;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0;177,255214989284;0;0;0;0;0;0;0;0;0
2023-11-11T14:00:00;87,8;66,5;223,980055923018;2,459127225;327,65;1,828879124;326,54999999999995;2,2544437320000004;327,84999999999997;1,096980274;293,0675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,3147492738627;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0;223,980055923018;0;0;0;0;0;0;0;0;0
2023-11-11T15:00:00;91,5;66,7;250,59865035063;2,002120092;325,54999999999995;1,7628295359999997;326,95;2,0820141839999997;328,54999999999995;0,9250575149999998;292,79749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,71177043051426;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;250,59865035063;0;0;0;0;0;0;0;0;0
2023-11-11T16:00:00;102,87;71,3;240,386777878114;1,9538769759999999;325,95;1,799891844;327,95;2,0422224270000005;328,84999999999997;0,905771848;292,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,11195188505016;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;240,386777878114;0;0;0;0;0;0;0;0;0
2023-11-11T17:00:00;115,72;77;274,216268498142;1,8192791860000002;325,75;1,71728649;327,65;1,9519197750000001;328,25;0,9997463769999996;293,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,51529332144062;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;274,216268498142;0;0;0;0;0;0;0;0;0
2023-11-11T18:00:00;127,98;81,4;276,49067853333196;1,623489136;325,95;1,663573284;327,95;1,856370873;328,45;0,8978320829999997;293,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,00074179210847;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0;276,49067853333196;0;0;0;0;0;0;0;0;0
2023-11-11T19:00:00;135,76;81,3;312,003993524206;1,916036824;326,95;1,8044875590000005;328,84999999999997;2,0720728900000003;330,15;0,8688657519999998;292,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,48334171792925;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0;312,003993524206;0;0;0;0;0;0;0;0;0
2023-11-11T20:00:00;124,47;77,9;326,364010718446;1,730844199;327,45;1,731224727;329,04999999999995;2,0388046699999998;331,34999999999997;0,6920227659999998;291,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,96309338375747;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0;326,364010718446;0;0;0;0;0;0;0;0;0
2023-11-11T21:00:00;113,51;72,2;310,611768836688;1,6233562309999996;327,45;1,7060315350000002;329,65;1,988871562;331,75;0,4192463299999999;289,4;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,36104970599806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0;310,611768836688;0;0;0;0;0;0;0;0;0
2023-11-11T22:00:00;102,58;74,8;331,437101221771;1,54066274;327,15;1,65798288;329,15;1,8888458599999998;330,54999999999995;0,5731499969999998;290,1425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,7621662326064;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0;331,437101221771;0;0;0;0;0;0;0;0;0
2023-11-11T23:00:00;92,38;70,8;327,84959677494504;1,5489378249999999;326,65;1,6246587;328,15;1,85616522;329,54999999999995;0,7846567409999999;292,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,24539001598313;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0;327,84959677494504;0;0;0;0;0;0;0;0;0
2023-11-12T00:00:00;87,41;70,2;316,08014430818497;1,516952488;326,34999999999997;1,635797538;328,54999999999995;1,844452792;329,54999999999995;0,8650182639999997;292,7175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,72576547698154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0;316,08014430818497;0;0;0;0;0;0;0;0;0
2023-11-12T01:00:00;89,54;69,6;269,305613140147;1,5174169560000004;326,34999999999997;1,641553024;328,75;1,84951997;329,65;0,8347254149999999;292,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,1243455320128;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;269,305613140147;0;0;0;0;0;0;0;0;0
2023-11-12T02:00:00;85,36;66,9;243,18788451067599;1,5414475789999997;326,04999999999995;1,594939743;327,04999999999995;1,8089699549999998;328,04999999999995;0,4973935289999998;289,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,6050330974596;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0;243,18788451067599;0;0;0;0;0;0;0;0;0
2023-11-12T03:00:00;85,25;65,5;242,544185396715;1,61189982;326,45;1,6828906760000002;328,75;1,9026260099999999;329,65;0,8015218939999997;291,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,08287259414985;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0;242,544185396715;0;0;0;0;0;0;0;0;0
2023-11-12T04:00:00;83,35;66,3;248,061324890885;1,531350996;326,34999999999997;1,661413228;329,04999999999995;1,8694095530000001;329,84999999999997;0,9275076089999997;292,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,47891693846938;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;248,061324890885;0;0;0;0;0;0;0;0;0
2023-11-12T05:00:00;84,13;67,8;255,258853537491;1,5031219740000004;326,25;1,648771864;328,95;1,8484427400000003;329,75;0,7647850999999999;291,775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,8781216783545;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0;255,258853537491;0;0;0;0;0;0;0;0;0
2023-11-12T06:00:00;86,88;75,3;261,84444274144;1,5049742500000003;326,25;1,631478825;328,65;1,8327403640000002;329,54999999999995;0,41752921099999996;289,4625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,35943386618666;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;261,84444274144;0;0;0;0;0;0;0;0;0
2023-11-12T07:00:00;86,24;84,2;266,032548522792;1,4892299039999997;326,25;1,6088276160000001;328,34999999999997;1,8150737920000004;329,34999999999997;0,3559481169999998;289,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,758950554379;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;266,032548522792;0;0;0;0;0;0;0;0;0
2023-11-12T08:00:00;86,61;87,2;286,13917427498905;1,411190886;326,04999999999995;1,572408848;328,45;1,764733575;329,45;0,39096521099999976;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,16162729090252;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;286,13917427498905;0;0;0;0;0;0;0;0;0
2023-11-12T09:00:00;87,62;89,7;278,35472811704597;1,38778002;326,15;1,511625096;328,04999999999995;1,7058286799999998;329,15;0,3990319379999999;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,56746375975239;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;278,35472811704597;0;0;0;0;0;0;0;0;0
2023-11-12T10:00:00;89,75;89,6;229,721238636913;1,239665092;326,34999999999997;1,3578260309999999;328,04999999999995;1,5230185520000001;328,75;0,37784969999999996;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,0554070133764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0;229,721238636913;0;0;0;0;0;0;0;0;0
2023-11-12T11:00:00;88,61;86,5;245,913765119048;1,289053989;326,45;1,457503382;329,04999999999995;1,6050139420000002;329,25;0,4253945329999999;289,30499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,54050147267506;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;245,913765119048;0;0;0;0;0;0;0;0;0
2023-11-12T12:00:00;86,67;85,6;264,386265158569;1,236857299;326,25;1,3762032950000003;328,65;1,5345910800000002;329,15;0,4204993329999999;289,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,0227474225278;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;264,386265158569;0;0;0;0;0;0;0;0;0
2023-11-12T13:00:00;88,09;81,6;245,041537651866;1,219723746;326,25;1,307512395;327,65;1,467713284;328,45;0,8999982959999999;292,5075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,4231977793645;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0;245,041537651866;0;0;0;0;0;0;0;0;0
2023-11-12T14:00:00;89,02;78,3;223,05748554309503;1,224817505;326,25;1,3263079599999998;327,75;1,4953323420000002;328,84999999999997;0,9271586519999996;292,54249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,90575545958657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;223,05748554309503;0;0;0;0;0;0;0;0;0
2023-11-12T15:00:00;93,75;78,7;218,917888645869;1,240137954;326,45;1,341764112;327,95;1,513811733;328,84999999999997;0,6335831839999999;290,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,3065175156196;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;218,917888645869;0;0;0;0;0;0;0;0;0
2023-11-12T16:00:00;109,52;79,1;205,559495765689;1,238736156;326,34999999999997;1,3665432;328,34999999999997;1,5338440139999998;329,04999999999995;0,9196299329999998;292,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,78938686386803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,1;34,1;0;0;205,559495765689;0;0;0;0;0;0;0;0;0
2023-11-12T17:00:00;123,81;78,9;278,97444224449;1,244330757;326,45;1,378764864;328,54999999999995;1,540875388;329,04999999999995;0,9296078774881434;292,4447150361552;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,1904605567606;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0;278,97444224449;0;0;0;0;0;0;0;0;0
2023-11-12T18:00:00;138,27;80,7;276,074705944698;1,2419510580000002;326,25;1,346638228;327,75;1,5144622679999997;328,54999999999995;0,6224905631585533;289,7251511407121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,67364151070493;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,7;35,7;0;0;276,074705944698;0;0;0;0;0;0;0;0;0
2023-11-12T19:00:00;131,64;82,5;300,979692569925;1,353123992;325,04999999999995;1,4814500649999998;326,65;1,63912436;327,15;1,047083472326931;290,86643798991463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,0750267781328;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0;300,979692569925;0;0;0;0;0;0;0;0;0
2023-11-12T20:00:00;125,41;82,1;302,49589520563205;1,3466578139999998;324,95;1,4835219839999998;326,75;1,639174724;327,25;0,7016650184213218;289,7045857637748;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,55851927545498;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,1;37,1;0;0;302,49589520563205;0;0;0;0;0;0;0;0;0
2023-11-12T21:00:00;116,8;80,9;270,22739540221005;1,350661752;324,95;1,4651503160000001;326,25;1,6299553139999996;326,95;0,8197838955631699;290,4507554580664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,03916342352744;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,9;35,9;0;0;270,22739540221005;0;0;0;0;0;0;0;0;0
2023-11-12T22:00:00;107,33;78,6;269,482071687763;1,3477448370000003;324,84999999999997;1,477264257;326,45;1,639520277;327,04999999999995;0,7306343432869284;291,03942890362913;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,43801213876404;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,6;33,6;0;0;269,482071687763;0;0;0;0;0;0;0;0;0
2023-11-12T23:00:00;100,14;74,7;289,476390902616;1,3653428579999998;324,95;1,4811884520000003;326,34999999999997;1,64319545;326,95;0,9256524008172057;291,2702088602667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;218,91896833755015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0;289,476390902616;0;0;0;0;0;0;0;0;0
2023-11-13T00:00:00;88,02;68,4;269,919590976395;1,3705289509999998;325,04999999999995;1,4990340960000001;326,75;1,657780025;327,25;0,8063574077929583;291,3191914533646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,31812907229536;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0;269,919590976395;0;0;0;0;0;0;0;0;0
2023-11-13T01:00:00;91,26;67,1;227,587429336941;1,4660330849999998;325,04999999999995;1,545724322;326,25;1,763302398;327,04999999999995;0,7953378166316256;291,8790416614917;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,7204498909671;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0;227,587429336941;0;0;0;0;0;0;0;0;0
2023-11-13T02:00:00;86,82;68,6;210,88770232751799;1,5548430039999999;325,04999999999995;1,618463928;327,54999999999995;1,7963243940000002;327,75;1,1716634647611077;291,62290390826826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,20487784597802;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,6;23,6;0;0;210,88770232751799;0;0;0;0;0;0;0;0;0
2023-11-13T03:00:00;87;69,3;197,420095739898;1,379579082;324,95;1,538901399;327,45;1,6849486049999998;327,65;1,1372774274708244;292,13157340583655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,60750998977238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,3;24,3;0;0;197,420095739898;0;0;0;0;0;0;0;0;0
2023-11-13T04:00:00;87,25;71,2;169,76896239815;1,384809943;325,04999999999995;1,5538133400000003;327,75;1,7015477399999999;327,95;0,7314449268782135;292,2763126283826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,0922492387734;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;169,76896239815;0;0;0;0;0;0;0;0;0
2023-11-13T05:00:00;89,27;76,5;163,16067622629598;1,40437216;325,15;1,567527737;327,84999999999997;1,709280013;327,84999999999997;1,2554830422372252;292,1289718378205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,4951926454285;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0;163,16067622629598;0;0;0;0;0;0;0;0;0
2023-11-13T06:00:00;93,26;85,2;182,217316314809;1,3958662400000001;325,15;1,564615019;327,84999999999997;1,7053963890000006;327,84999999999997;1,3307368162684468;291,9771646337557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,98024312616394;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0;182,217316314809;0;0;0;0;0;0;0;0;0
2023-11-13T07:00:00;124,5;87,4;202,08226386677;1,69431491;325,75;1,6419783200000002;327,15;1,8929729100000001;327,65;1,3131212250747695;292,25947526004506;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,3834977334303;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0;202,08226386677;0;0;0;0;0;0;0;0;0
2023-11-13T08:00:00;142,09;88,2;208,245721170229;1,8338959380000004;325,34999999999997;1,716928346;327,45;1,9633230240000001;327,75;0,8417443235691672;291,60081168064033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,78991201523588;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,2;43,2;0;0;208,245721170229;0;0;0;0;0;0;0;0;0
2023-11-13T09:00:00;151,79;90,1;204,698870511959;1,4872405259999997;324,95;1,601877384;327,34999999999997;1,770861195;327,65;0,735254864;292,2239671917118;0;5,551480023007827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,27843302403437;30;0;0;0;0;0,1;0,21459227467809938;0,07725321888411578;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;204,698870511959;0,043261802575104834;0;0;0,043261802575104834;0;0;0;0;0,043261802575104834
2023-11-13T10:00:00;133,05;88,9;186,32767571621;1,6158645859999998;325,34999999999997;1,5858364500000002;326,15;1,811626656;326,75;0,7338094252686467;291,85094914421256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,76410518073197;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,9;43,9;0;0;186,32767571621;0;0;0;0;0;0;0;0;0
2023-11-13T11:00:00;121,78;83,7;188,93379326934001;1,758992079;324,04999999999995;1,7580393600000002;328,34999999999997;1,8244359;325,34999999999997;0,8634169196427365;291,29880061631127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,2469287702139;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0;188,93379326934001;0;0;0;0;0;0;0;0;0
2023-11-13T12:00:00;123,01;76,8;190,583652339992;1,5400485789999998;324,45;1,7098578000000002;329,15;1,7145794250000002;325,65;1,8869098929670465;291,71610351373704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,64795670891584;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;190,583652339992;0;0;0;0;0;0;0;0;0
2023-11-13T13:00:00;121,34;70;181,16159756484402;1,5238635479999998;324,75;1,6825367290000002;328,45;1,6935734399999998;325,15;3,2064392871521674;292,0241248455899;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,0521445448239;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;181,16159756484402;0;0;0;0;0;0;0;0;0
2023-11-13T14:00:00;113,37;66,4;176,86495700414702;1,8588009360000002;326,34999999999997;1,740316828;328,45;1,847877544;325,95;3,1655775788710305;292,1445410632995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,45949196194836;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,4;21,4;0;0;176,86495700414702;0;0;0;0;0;0;0;0;0
2023-11-13T15:00:00;96,44;65,8;181,913626678544;1,6595497600000004;328,34999999999997;1,5308907250000001;325,65;1,7303055840000001;326,75;3,634458391528201;291,64305467873123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,94894601275217;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,8;20,8;0;0;181,913626678544;0;0;0;0;0;0;0;0;0
2023-11-13T16:00:00;87,31;68;197,62418921568602;1,782873009;331,84999999999997;1,5480760409999996;326,45;1,7364947600000002;327,25;4,084162105194165;292,1448502063296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,4355511181509;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0;197,62418921568602;0;0;0;0;0;0;0;0;0
2023-11-13T17:00:00;81,18;74,5;214,999987086918;1,75413615;332,15;1,538627195;326,65;1,7116876920000004;327,25;5,766614019829141;292,70769651015183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,9193075630391;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0;214,999987086918;0;0;0;0;0;0;0;0;0
2023-11-13T18:00:00;82,27;81,9;234,066335179269;1,6810635819999997;331,75;1,4957128699999998;326,25;1,6670274149999997;327,04999999999995;8,84470093885099;294,4393083618477;0;2,5181443298969093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,32126826386175;0;30;0;0;0;0;0;0;6,9;14,226804123711354;2,5181443298969093;0;0;0;0;45;45;0;0;234,066335179269;0;0;0;0;0;0;0;0;0
2023-11-13T19:00:00;85,73;83,4;244,855483985673;1,6453638999999998;331,15;1,4910821800000003;326,25;1,6662369800000003;327,15;8,810318391785971;295,1282212685931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,80533613703537;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0;244,855483985673;0;0;0;0;0;0;0;0;0
2023-11-13T20:00:00;81,27;86,7;225,083523453669;1,670621446;326,95;1,564082;325,65;1,8040888439999998;327,04999999999995;7,18454979148896;293,9391723988507;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,20760823500063;0;30;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;45;45;0;0;225,083523453669;0;0;0;0;0;0;0;0;0
2023-11-13T21:00:00;74,94;87,2;180,68634233171;1,557261875;325,65;1,5717597120000002;326,34999999999997;1,7737053620000003;327,25;9,476934656619305;295,40230931640406;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,69198747417713;30;0;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;45;45;0;0;180,68634233171;0;0;0;0;0;0;0;0;0
2023-11-13T22:00:00;61,36;83,3;159,770996440293;1,668441804;327,95;1,5356990879999999;325,54999999999995;1,745777125;326,65;9,32288863628613;295,2905498798613;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,09457090700866;0;30;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;45;45;0;0;159,770996440293;0;0;0;0;0;0;0;0;0
2023-11-13T23:00:00;51,07;74,7;145,277705466793;1,809964644;332,45;1,5457467059999999;326,45;1,7318780599999999;327,15;10,141429963219293;298,10728171552336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,57926144991796;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0;145,277705466793;0;0;0;0;0;0;0;0;0
2023-11-14T00:00:00;10,1;69,9;134,67769177924;1,7849141499999999;332,65;1,54284518;326,65;1,717889459;327,25;1,522131238451185;290,32401994154424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,98215615535193;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9;39,9;0;0;134,67769177924;0;0;0;0;0;0;0;0;0
2023-11-14T01:00:00;10,07;70,1;130,925177068655;1,87443616;332,65;1,575183065;326,65;1,7613018280000003;327,25;1,3451885005263045;291,5720391185666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,38821057131535;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;130,925177068655;0;0;0;0;0;0;0;0;0
2023-11-14T02:00:00;1,05;71,1;138,164265193666;1,8797579559999997;331,95;1,5925768320000002;326,75;1,7722741850000001;327,25;1,7083224147720804;292,5731667688255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,87637175025822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0;138,164265193666;0;0;0;0;0;0;0;0;0
2023-11-14T03:00:00;-0,01;73;159,212040281433;1,4976239040000001;326,75;1,5297225600000002;326,65;1,6997612170000003;327,25;2,112953826979427;293,50601713515476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,28273674466213;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0;159,212040281433;0;0;0;0;0;0;0;0;0
2023-11-14T04:00:00;-0,08;76,8;167,653124623119;1,68694218;326,15;1,6133323960000006;326,25;1,8850797520000002;327,54999999999995;2,0047859174989;293,3500304549108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3620178684680635;1;1,8850797520000002;2,527309019720886;3,239596831929777;0;0;0;0;0;0;143,77120847098766;30;0;0;0;0;0;0;0;3,7320828599266145;7,695016206034258;1,3620178684680635;0;0;0;0;38,6555283683525;38,6555283683525;0;0;167,653124623119;0;0;0;0;0;0;0;0;0
2023-11-14T05:00:00;-0,04;81,2;173,695351594148;1,5766618079999997;324,95;1,5840317400000001;326,54999999999995;1,7780170800000001;327,15;0,9519060840650043;293,3784775233782;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,4487261682427287;1;1,5840317400000001;0,014354086771653396;3,5620517364323656;4,412388771720886;1,371489574545076;1;1,778017079999998;2,6343716917208884;3,2172237059727404;0;0;0;0;0;0;172,25683135014057;30;0;0;0;0;0;0;0;4,987596809333815;10,283704761513022;1,8202157427878047;0;0;0;0;40,20162859217365;40,20162859217365;0;0;173,695351594148;0;0;0;0;0;0;0;0;0
2023-11-14T06:00:00;1,04;93,7;210,219899484688;1,4348703600000001;324,65;1,5262586359999997;326,04999999999995;1,7035972750000001;326,65;0,7606341849999999;293,7525;0;0;0;1,4348703600000001;0,41477845642185535;1;1,4348703600000001;0;3,459365687355392;4,258572416926585;1,342057930163292;1;1,5262586359999997;2,732313780926585;3,1731658680400123;4,412388771720886;1,3795920997847433;1;1,7035972750000001;2,7087914967208864;3,1983285294322488;0;0;0;0;0;0;140,6606582985845;0;30;0;0;0;0;0;0;8,594168451352525;17,71993495124232;3,1364284863698906;0;0;0;0;45;45;0;0;210,219899484688;0;0;0;0;0;0;0;0;0
2023-11-14T07:00:00;46,6;102,3;274,77400494962;1,4898986259999998;331,75;1,03699476;321,54999999999995;1,5829097420000002;328,04999999999995;1,072298154370372;292,94215822999485;0;1,6151088445294888;0;1,4898986259999998;0,3817248742770596;1;1,4898986259999998;0;3,903069268990359;5,327952755905512;1,7450160552101277;1;1,03699476;4,290957995905512;3,053239963035149;5,482148618094489;1,7323770301070351;1;1,5829097420000002;3,899238876094489;3,164523959172891;0;0;0;0;0;0;169,14659223275464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,77400494962;0;0;0;0;0;0;0;0;0
2023-11-14T08:00:00;76,91;109,4;290,665782305008;0;328,04999999999995;0,050045028;320,25;0,079913678;326,95;1,0439148602816775;292,47099792547635;0;0;0;0;0;0;0;0;0;3,799651634078263;1,2653587086967908;1;0,050045028;3,749606606078263;3,0028256872642647;14,707962572402955;4,898264845784785;1;0,079913678;14,628048894402955;3,0026883060559566;0;0;0;0;0;0;197,62967757353138;30;0;0;0;0;0,8923857935187909;1,9149909732162893;0,6893967503578642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,665782305008;0,38606218020040395;0;0;0,38606218020040395;0;0;0;0;0,38606218020040395
2023-11-14T09:00:00;82,17;110,4;284,23873239438404;0;327,15;0,09591963699999999;318,45;0,141024796;325,04999999999995;1,6008417610208603;292,18552774612783;0;0;0;0;0;0;0;0;0;4,500401451914814;1,4986536406431012;1;0,09591963699999999;4,404481814914814;3,002963012843718;14,707962572402955;4,896150312076336;1;0,141024796;14,566937776402956;3,0039850974603093;0;0;0;0;0;0;226,10991460577404;30;0;0;0;0;1,1916359756822452;2,557158746099238;0,9205771485957258;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,23873239438404;0,5155232032136063;0;0;0,5155232032136063;0;0;0;0;0,5155232032136063
2023-11-14T10:00:00;77,86;104,9;285,151078601369;0;326,04999999999995;0,11536154000000001;319,75;0,16976025600000003;324,75;1,316990844057756;291,7034373199866;0;0,5176318348817182;0;0;0;0;0;0;0;5,327952755905512;1,77350541641131;1;0,11536154000000001;5,212591215905512;3,004193111902996;9,572047244094495;3,1830895528306833;1;0,16976025600000003;9,402286988094495;3,0071561246469454;0;0;0;0;0;0;194,50835624589243;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,151078601369;0;0;0;0;0;0;0;0;0
2023-11-14T11:00:00;72,62;102,1;277,445832125425;0;324,65;0,133965442;318,54999999999995;0,20901060000000002;323,15;1,9452517031709862;290,88553359003583;0;1,450819165144591;0;0;0;0;0;0;0;5,327952755905512;1,7738545382364101;1;0,133965442;5,193987313905512;3,003601840544735;6,772047244094479;2,249553100742711;1;0,20901060000000002;6,5630366440944785;3,010396705842873;0;0;0;0;0;0;222,98890541026785;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,445832125425;0;0;0;0;0;0;0;0;0
2023-11-14T12:00:00;72,82;90,7;265,47147961196;0;323,45;0,126858522;318,54999999999995;0,18773740599999997;322,45;2,0262337557740686;290,68900097077096;0;1,5408849656125967;0;0;0;0;0;0;0;1,5983858267716535;0,5307785440193109;1;0,12685852200000625;1,4715273047716473;3,011398717566663;4,412388771720886;1,464404317309991;1;0,18773740599999655;4,22465136572089;3,013094621180944;0;0;0;0;0;0;251,4666065197268;30;0;0;0;0;0;0;0;9,689225401507462;19,97778433300508;3,5360678269418986;0;0;0;0;45;45;0;0;265,47147961196;0;0;0;0;0;0;0;0;0
2023-11-14T13:00:00;75,06;82,3;233,79847143144102;0;322,54999999999995;0,12868002;318,34999999999997;0,179189516;321,54999999999995;1,5466554262423047;290,124578264359;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,86251249065378;0;30;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;45;45;0;0;233,79847143144102;0;0;0;0;0;0;0;0;0
2023-11-14T14:00:00;75,09;77,8;222,872004977806;0;321,54999999999995;0,123773727;316,25;0,18214420399999998;320,04999999999995;1,2068506054922457;291,16356812204623;0;1,0218556701030916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,26157887098367;0;30;0;0;0;0;0;0;2,8;5,773195876288655;1,0218556701030919;0;0;0;0;45;45;0;0;222,872004977806;0;0;0;0;0;0;0;0;0
2023-11-14T15:00:00;81,01;76,2;215,711003054468;0,01116402;321,65;0,14778756199999998;317,04999999999995;0,22163517600000002;320,75;1,3543006861966005;291,13798364384274;0;0,4379381443298979;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,66380534467552;0;30;0;0;0;0;0;0;1,2;2,4742268041237176;0,43793814432989797;0;0;0;0;45;45;0;0;215,711003054468;0;0;0;0;0;0;0;0;0
2023-11-14T16:00:00;90,06;74,3;224,400482466539;1,098114272;323,54999999999995;0,8987455799999998;318,95;1,3673658119999998;324,75;3,5716572286110733;292,3912775009442;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,06919159572;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;224,400482466539;0;0;0;0;0;0;0;0;0
2023-11-14T17:00:00;90,8;73,9;233,38258667047302;2,0442243959999997;326,45;1,8040874450000002;328,04999999999995;2,254580834;330,54999999999995;5,069907487573371;292,20972052854796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,55668467656042;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;233,38258667047302;0;0;0;0;0;0;0;0;0
2023-11-14T18:00:00;117,61;78,2;256,83159700026596;2,4871631850000004;328,25;1,9696521000000002;329,25;2,4771029759999994;331,54999999999995;5,0602346890457435;287,81562827681046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,04132900809276;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;256,83159700026596;0;0;0;0;0;0;0;0;0
2023-11-14T19:00:00;119,81;79,9;228,628235920076;2,375233392;326,75;1,8592877880000003;327,34999999999997;2,2929428130000002;328,84999999999997;3,22972896468507;290,2496746695596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,52312487519194;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,9;34,9;0;0;228,628235920076;0;0;0;0;0;0;0;0;0
2023-11-14T20:00:00;116,96;77,7;198,37516004392998;2,31426777;326,65;1,8449340480000003;327,34999999999997;2,190363936;327,84999999999997;5,117184216003629;288,76053028919983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,9231251942834;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0;198,37516004392998;0;0;0;0;0;0;0;0;0
2023-11-14T21:00:00;100,43;76,9;196,012569564838;2,20124256;326,15;1,7965006680000002;327,04999999999995;2,14570226;327,84999999999997;3,734525614666666;288,0191496964755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,32628551334292;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;196,012569564838;0;0;0;0;0;0;0;0;0
2023-11-14T22:00:00;89,74;75,3;204,015476926956;2,2774013220000002;327,45;1,7820126239999998;326,75;2,0886230599999998;327,15;3,094274899790656;290,71247972517205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,73260551637053;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;204,015476926956;0;0;0;0;0;0;0;0;0
2023-11-14T23:00:00;89,11;74,9;215,238705614449;1,809253952;326,54999999999995;1,7163211800000002;327,65;1,9479913830000002;328,25;9,783025883036169;298,08140833276633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,2210322558189;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0;215,238705614449;0;0;0;0;0;0;0;0;0
2023-11-15T00:00:00;85,5;66,7;221,43095069566198;1,6872975259999998;326,54999999999995;1,7073773730000001;328,25;1,9114928720000004;328,75;0,7953681715870377;292,5784017684338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,70661015259333;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;221,43095069566198;0;0;0;0;0;0;0;0;0
2023-11-15T01:00:00;81,1;61,6;193,613613348496;1,64220216;326,65;1,684396;328,15;1,8812912600000002;328,65;0,8003408400000002;293,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,11039212315703;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0;193,613613348496;0;0;0;0;0;0;0;0;0
2023-11-15T02:00:00;76,42;61,4;200,130893881595;1,4912402669999998;326,45;1,5801691009999999;327,45;1,7598021;328,15;0,809150286;293,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,59628108394472;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,4;31,4;0;0;200,130893881595;0;0;0;0;0;0;0;0;0
2023-11-15T03:00:00;72,9;66,6;193,777338956577;1,4376655619999996;326,45;1,5649465820000001;327,75;1,7437737570000003;328,45;0,816962422;293,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,00037408741528;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0;193,777338956577;0;0;0;0;0;0;0;0;0
2023-11-15T04:00:00;70,69;72,6;199,289284934975;1,5806181799999999;327,15;1,6588320730000001;328,45;1,8853091880000001;329,75;0,797262722;293,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,48657405000654;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,6;42,6;0;0;199,289284934975;0;0;0;0;0;0;0;0;0
2023-11-15T05:00:00;74,45;81,8;212,14982119022;1,728710724;328,75;1,7828646150000003;330,25;2,076272688;332,34999999999997;0,7653789620000002;294,16999999999996;0;2,4816494845360815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;194,96992539260154;30;0;0;0;0;0;0;0;6,8;14,020618556701026;2,4816494845360815;0;0;0;0;45;45;0;0;212,14982119022;0;0;0;0;0;0;0;0;0
2023-11-15T06:00:00;82,28;91,4;229,032359684353;1,6870988680000003;329,54999999999995;1,79740722;331,15;2,083550286;333,25;0,800289829;294,2075;0;3,079179945436532;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,2956802347807943;1;2,083550286;2,3288384857208864;3,405461203525562;0;0;0;0;0;0;223,4504284000623;30;0;0;0;0;0;0;0;11,987611228279114;24,716724182018794;4,374860180217326;0;0;0;0;45;45;0;0;229,032359684353;0;0;0;0;0;0;0;0;0
2023-11-15T07:00:00;103,08;110,2;286,556450091937;1,6364103;328,15;1,7178740700000001;329,75;1,9446086009999999;330,84999999999997;0,8017618980000001;294,1225;0;0;0;1,6364103;0,4464957257723065;1;1,6364103;0;3,665007760532289;5,327952755905512;1,659367814498145;1;1,7178740700000001;3,610078685905512;3,210832890305809;12,420328511844906;3,9982152715997312;1;1,9446086009999999;10,475719910844905;3,106468178456882;0;0;0;0;0;0;191,84913598880124;0;30;0;0;0;0,815308432249599;1,7495889104068647;0,6298520077464713;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;286,556450091937;0,3527171243380239;0;0;0,3527171243380239;0;0;0;0;0,3527171243380239
2023-11-15T08:00:00;123,19;123,8;279,071499509918;1,2909300479999999;325,54999999999995;1,4097415219999998;326,54999999999995;1,5910323360000003;327,54999999999995;0,8987851969999999;292,994405825856;0;5,26539565844787;0;3,9720472440944854;1,261486239895316;1;1,2909300479999999;2,6811171960944855;3,148704376215871;5,327952755905512;1,701165226343613;1;1,4097415219999998;3,918211233905512;3,1319431372090225;14,707962572402955;4,810843786593429;1;1,5910323360000003;13,116930236402956;3,0572521629968996;0;0;0;0;0;0;220,32995107520236;30;0;0;0;0;9,792037427597046;21,012955853212546;7,564664107156516;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,071499509918;4,236211900007649;0;0;4,236211900007649;0;0;0;0;4,236211900007649
