timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-15T09:00:00;128,59;110,1;257,141885077555;1,342603512;325,54999999999995;1,457500584;326,34999999999997;1,6143508679999998;326,95;1,5819310404604285;290,9363738815664;0;0;0;1,342603512;0,3825020590915158;1;1,342603512;0;3,510055645684183;5,327952755905512;1,699981327846356;1;1,457500584;3,8704521719055123;3,13412428044448;12,528730360482498;4,087573489675783;1;1,6143508679999998;10,914379492482498;3,065077702487068;0;0;0;0;0;0;188,7289707116738;0;30;0;0;0;0,9007133716119837;1,9328613124720677;0,6958300724899444;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,141885077555;0,38966484059436884;0;0;0,38966484059436884;0;0;0;0;0,38966484059436884
2023-11-15T10:00:00;121,29;94,8;275,845893178719;1,359246016;325,45;1,473756964;326,34999999999997;1,62654735;326,84999999999997;2,4439569009123523;289,1874432819434;0;3,2960338670036147;0;1,1916141732283456;0,3400383984565297;1;1,1916141732283456;0;3,5043517986121815;1,5983858267716535;0,45594464517641;1;1,473756964;0,12462886277165364;3,5056576355956994;4,412388771720886;1,3822098934871576;1;1,6265473499999956;2,7858414217208907;3,192271153977153;0;0;0;0;0;0;217,21009781460265;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,59761122827911;42,59761122827911;0;0;275,845893178719;0;0;0;0;0;0;0;0;0
2023-11-15T11:00:00;112,78;85;257,720178247792;1,4105949119999999;325,54999999999995;1,4839920480000002;325,95;1,65345012;326,65;3,2447040673779894;290,559419630261;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,6883768048212;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;257,720178247792;0;0;0;0;0;0;0;0;0
2023-11-15T12:00:00;99,84;78;264,21226091137703;1,653097572;325,54999999999995;1,5860127240000002;325,54999999999995;1,8336693;327,15;4,8179780495415185;290,6431876431288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,08486059871967;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0;264,21226091137703;0;0;0;0;0;0;0;0;0
2023-11-15T13:00:00;97,36;72,7;244,959311179738;1,5506516000000001;325,75;1,537965468;325,54999999999995;1,8576229780000002;328,95;6,939789073697382;292,49163975942326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,5634521126598;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;244,959311179738;0;0;0;0;0;0;0;0;0
2023-11-15T14:00:00;101,09;67,2;256,212683529189;1,570266979;326,25;1,5707300480000004;326,25;1,8867193799999997;329,54999999999995;4,633216014624147;290,8995552875392;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;271,0391957674485;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0;256,212683529189;0;0;0;0;0;0;0;0;0
2023-11-15T15:00:00;106,27;66,7;257,15894087567;1,5681083219999998;326,45;1,5746304599999998;326,45;1,882711245;329,65;4,862045106258794;290,25481502943984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,43314447945073;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;257,15894087567;0;0;0;0;0;0;0;0;0
2023-11-15T16:00:00;121,21;70,5;272,392749013703;1,538239672;326,54999999999995;1,569543696;326,75;1,8790808399999999;330,04999999999995;9,86267039138813;295,3274570864347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,83025379658176;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0;272,392749013703;0;0;0;0;0;0;0;0;0
2023-11-15T17:00:00;122,96;71,4;272,152841457634;1,695483075;327,04999999999995;1,6437886259999996;327,04999999999995;1,9813771189999996;330,45;7,593810560718703;293,90441521481824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,30947077120211;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0;272,152841457634;0;0;0;0;0;0;0;0;0
2023-11-15T18:00:00;127,84;75,4;318,801019503639;1,539381256;327,45;1,5846528960000001;327,34999999999997;1,9164900999999996;331,15;10,173226888558155;296,2957484350162;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,70689245570395;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;318,801019503639;0;0;0;0;0;0;0;0;0
2023-11-15T19:00:00;129,9;73,9;315,068845500896;1,5566561079999996;327,45;1,6248993280000001;328,04999999999995;1,9281857399999998;331,15;20,371049727614974;300,69754528511993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,10747439803734;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0;315,068845500896;0;0;0;0;0;0;0;0;0
2023-11-15T20:00:00;121,08;74,4;296,474270952198;1,547538825;327,45;1,5508712429999998;326,45;1,9167489149999999;331,04999999999995;9,438811612029603;295,1761812095947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,59016365059753;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;296,474270952198;0;0;0;0;0;0;0;0;0
2023-11-15T21:00:00;110,1;69,6;264,58536831749603;1,5269049739999998;327,45;1,5693296490000002;327,04999999999995;1,9106422799999996;331,15;3,2068106773165743;290,86122358947773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,07000463423248;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0;264,58536831749603;0;0;0;0;0;0;0;0;0
2023-11-15T22:00:00;97,5;66,6;263,808786428013;1,5171903180000001;327,34999999999997;1,578249673;327,45;1,9021363599999999;331,15;3,3738410358874256;291,0614051768962;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,468050265348;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0;263,808786428013;0;0;0;0;0;0;0;0;0
2023-11-15T23:00:00;91,66;62,2;257,859500695312;1,5128841960000001;327,34999999999997;1,581407216;327,54999999999995;1,90160474;331,15;2,2185732540000003;289,53915200696474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,86925609190044;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0;257,859500695312;0;0;0;0;0;0;0;0;0
2023-11-16T00:00:00;84,21;58,9;259,725130966511;1,491832044;327,34999999999997;1,58470326;327,95;1,8824664199999996;331,15;0,7033441920000001;292,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,35256916629126;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,9;28,9;0;0;259,725130966511;0;0;0;0;0;0;0;0;0
2023-11-16T01:00:00;85,46;55,7;238,869787486158;1,3368816019999998;327,45;1,3765012819999998;326,95;1,6688824889999998;331,25;0,8718999930000002;293,4475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,83303390937462;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0;238,869787486158;0;0;0;0;0;0;0;0;0
2023-11-16T02:00:00;83,25;57,5;238,119915610823;1,24504005;328,04999999999995;1,2628773000000002;327,15;1,505428925;331,65;1,13312657;293,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,23170323756264;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0;238,119915610823;0;0;0;0;0;0;0;0;0
2023-11-16T03:00:00;75,12;58,1;235,96641959877297;1,225893336;327,95;1,22296383;326,15;1,4607238799999998;331,65;0,970967096;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;220,7124800672389;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0;235,96641959877297;0;0;0;0;0;0;0;0;0
2023-11-16T04:00:00;74,06;58,1;244,957833258933;1,20739296;327,95;1,2303505499999998;326,15;1,4343667199999997;331,54999999999995;0,881092094;292,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,11146145081113;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0;244,957833258933;0;0;0;0;0;0;0;0;0
2023-11-16T05:00:00;81,1;65,3;292,60863727058603;1,210314072;327,95;1,2177931260000001;325,84999999999997;1,443457422;331,75;0,9389350590000001;292,86749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,59255030466605;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3;35,3;0;0;292,60863727058603;0;0;0;0;0;0;0;0;0
2023-11-16T06:00:00;87,03;75,3;349,620496898488;1,223204458;327,75;1,24420065;326,15;1,4713534819999998;331,45;1,083617509;293,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,07079104963557;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0;349,620496898488;0;0;0;0;0;0;0;0;0
2023-11-16T07:00:00;100,06;84,6;386,174141760087;1,3149201000000001;325,65;1,3682975460000002;325,04999999999995;1,657988476;328,75;1,101373339;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,46723660210958;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0;386,174141760087;0;0;0;0;0;0;0;0;0
2023-11-16T08:00:00;126,9;90,7;390,254710501002;1,3348978200000001;325,54999999999995;1,382779994;324,84999999999997;1,668709013;328,45;1,0525782000000001;291,65913624290596;0;6,014999336312555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;242,94578987844938;30;0;0;0;0;0,7;1,502145922746787;0,5407725321888434;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,254710501002;0,30283261802575223;0;0;0,30283261802575223;0;0;0;0;0,30283261802575223
2023-11-16T09:00:00;129,99;88,1;380,473884358663;1,319486436;325,54999999999995;1,3675672679999997;324,95;1,645268768;328,34999999999997;1,5213848471867957;291,7568370780827;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,34254793104049;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,1;43,1;0;0;380,473884358663;0;0;0;0;0;0;0;0;0
2023-11-16T10:00:00;128,59;80,2;363,92601921935903;1,3312884;325,65;1,405400425;325,65;1,65932592;328,45;3,150317789568584;288,56528348716705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,82141367624737;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;363,92601921935903;0;0;0;0;0;0;0;0;0
2023-11-16T11:00:00;120,1;78,7;373,47096149973703;1,336257648;325,54999999999995;1,4252564319999999;325,95;1,6318565550000002;327,65;4,539431974875779;289,37930735576555;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;268,29743153487976;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;373,47096149973703;0;0;0;0;0;0;0;0;0
2023-11-16T12:00:00;116,62;75,2;370,64087364550903;1,34207469;325,45;1,380186248;324,75;1,579655668;326,34999999999997;3,269133275712493;290,0811159540354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,69165442330524;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0;370,64087364550903;0;0;0;0;0;0;0;0;0
2023-11-16T13:00:00;122,63;73;376,468425499488;1,3284176519999997;324,95;1,355664576;324,04999999999995;1,5531697999999998;325,65;15,59158912815706;296,9464439018395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,08903788944187;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28;28;0;0;376,468425499488;0;0;0;0;0;0;0;0;0
2023-11-16T14:00:00;131,64;71,6;367,534237360744;1,4003626259999997;324,45;1,383771885;323,65;1,6095830759999998;325,54999999999995;13,91162629261485;296,93451432428026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,56852898565293;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0;367,534237360744;0;0;0;0;0;0;0;0;0
2023-11-16T15:00:00;146,82;71,1;358,207034902129;1,3146472949999997;323,65;1,3463976;323,15;1,54151613;324,65;15,57650938862755;298,1746849956146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,96622476433333;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;358,207034902129;0;0;0;0;0;0;0;0;0
2023-11-16T16:00:00;158,5;71,3;368,284262037348;1,5946501499999999;323,75;1,4762807599999999;324,15;1,7397264499999998;325,45;7,5512247765927984;293,23072650076665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,36708077343587;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0;368,284262037348;0;0;0;0;0;0;0;0;0
2023-11-16T17:00:00;158,24;74,4;371,33898905101;1,2911790699999999;323,65;1,388977564;324,45;1,5621387889999998;325,45;10,517238239404572;294,928648256546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,85004406535853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0;371,33898905101;0;0;0;0;0;0;0;0;0
2023-11-16T18:00:00;182,39;77,3;381,48034904514;1,3073934799999998;323,65;1,399048965;324,45;1,574339468;325,45;13,634618579812184;296,1119258932768;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,25121169253094;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;381,48034904514;0;0;0;0;0;0;0;0;0
2023-11-16T19:00:00;142,26;75,1;418,133681259178;1,306113395;323,65;1,3967616;324,34999999999997;1,571717742;325,34999999999997;9,89306141064094;294,4386542016823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,73448657136169;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,1;30,1;0;0;418,133681259178;0;0;0;0;0;0;0;0;0
2023-11-16T20:00:00;125,23;76,8;410,211704857304;1,3039799199999997;323,65;1,3937061839999998;324,34999999999997;1,5663120060000004;325,34999999999997;5,470126042259771;291,90755870028795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,21491312270456;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;410,211704857304;0;0;0;0;0;0;0;0;0
2023-11-16T21:00:00;121,18;74,9;411,831995085073;1,3172074649999999;323,65;1,4002535039999997;324,34999999999997;1,577123478;325,34999999999997;8,309713209155387;293,553496473687;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;252,6924916313923;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0;411,831995085073;0;0;0;0;0;0;0;0;0
2023-11-16T22:00:00;115;77,3;402,579533743431;1,2920324600000002;323,65;1,3769657499999999;324,15;1,5533642610000002;325,25;10,337100501669058;295,3004297220337;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,08827501380813;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;402,579533743431;0;0;0;0;0;0;0;0;0
2023-11-16T23:00:00;110,2;70;407,38015350441697;1,30056636;323,65;1,3874988209999999;324,25;1,5663120060000004;325,34999999999997;10,724223762607373;296,3393195641736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,48721881788572;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0;407,38015350441697;0;0;0;0;0;0;0;0;0
2023-11-17T00:00:00;100,85;66,7;425,627865289828;1,293750432;323,54999999999995;1,3959837559999997;324,45;1,5698206979999998;325,45;2,260912951284625;290,90247513010496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,96827009600392;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0;425,627865289828;0;0;0;0;0;0;0;0;0
2023-11-17T01:00:00;106;61,2;410,516154713124;1,280991552;323,54999999999995;1,3775561280000002;324,34999999999997;1,5531012489999996;325,45;1,863116034527432;291,99384699597357;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;246,4464732689943;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0;410,516154713124;0;0;0;0;0;0;0;0;0
2023-11-17T02:00:00;100;59,1;379,05440452720404;1,5438860359999997;323,95;1,521211044;324,75;1,7179160399999998;325,54999999999995;3,0348380544081053;292,68766942529396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,84288125324636;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0;379,05440452720404;0;0;0;0;0;0;0;0;0
2023-11-17T03:00:00;95,65;60,3;358,82278411388603;1,5292357079999999;323,95;1,5097868099999998;324,65;1,7173074750000001;325,65;2,6500303302260453;291,993804267844;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,2424495967;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0;358,82278411388603;0;0;0;0;0;0;0;0;0
2023-11-17T04:00:00;92,76;63;320,941443641119;1,6918274880000002;323,75;1,5382970310000001;324,45;1,8082424750000003;325,65;2,416797944295247;291,9055890333936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,6451779833193;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0;320,941443641119;0;0;0;0;0;0;0;0;0
2023-11-17T05:00:00;95,7;71,8;345,085384025754;1,586547142;323,84999999999997;1,538431335;324,65;1,7523174499999996;325,65;0,996928679;292,405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,13001346552096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,8;26,8;0;0;345,085384025754;0;0;0;0;0;0;0;0;0
2023-11-17T06:00:00;103,2;82,6;392,968322952548;1,5371554470000002;323,84999999999997;1,5295728670000002;324,84999999999997;1,727765;325,65;1,1760580250000001;292,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,6120004641744;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;392,968322952548;0;0;0;0;0;0;0;0;0
2023-11-17T07:00:00;119,35;94,4;429,827961892984;1,4876266500000002;323,75;1,514937928;324,84999999999997;1,7152943139999999;325,75;1,0828850849999998;292,7775;0;3,2743340426133254;0;1,1916141732283456;0,34943795988562193;1;1,1916141732283456;0;3,4100879412711342;1,5983858267716535;0,4643338532490456;1;1,514937928;0,0834478987716536;3,442320252093183;4,412388771720886;1,3861209483757189;1;1,7152943140000052;2,697094457720881;3,183263896914192;0;0;0;0;0;0;237,09113926412797;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,19761122827913;42,19761122827913;0;0;429,827961892984;0;0;0;0;0;0;0;0;0
2023-11-17T08:00:00;131,03;97,7;416,158521697932;1,5141544879999997;323,95;1,5224771389999998;324,84999999999997;1,7129300039999997;325,54999999999995;1,3396522546666665;292,06784019269776;0;3,121434362369139;0;1,5141544879999997;0,44261622233912423;1;1,5141544879999997;0;3,420919549667755;1,5983858267716535;0,4639931494493367;1;1,5224771389999998;0,07590868777165372;3,444847900596388;4,5874596852283425;1,4461830699661113;1;1,7129300039999997;2,874529681228343;3,1721154676052468;0;0;0;0;0;0;265,5674301502016;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,158521697932;0;0;0;0;0;0;0;0;0
2023-11-17T09:00:00;141,92;98,9;382,58054489971;1,5409005700000002;324,15;1,5023623170000002;324,25;1,6949752379999996;325,04999999999995;1,9346218816227732;292,93923299234416;0;4,20513590733998;0;1,5409005700000002;0,449004081235734;1;1,5409005700000002;0;3,4318186279269116;1,5983858267716535;0,4690849277250791;1;1,5023623170000002;0,0960235097716533;3,4074550945888293;4,412388771720886;1,392626221176317;1;1,6949752379999978;2,7174135337208885;3,1683941495757924;0;0;0;0;0;0;233,9619260387655;0;30;0;0;0;1,3483248315074547;2,8934009259816627;1,0416243333533985;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;382,58054489971;0,5833096266779032;0;0;0,5833096266779032;0;0;0;0;0,5833096266779032
2023-11-17T10:00:00;134,75;96,3;382,53594572868997;1,52076896;324,75;1,52754012;325,54999999999995;1,7103670359999998;326,04999999999995;11,76441025794216;294,9410785180959;0;3,2875289075353504;0;1,1916141732283456;0,343907433100838;1;1,1916141732283456;0;3,464927066228747;1,5983858267716535;0,458804951707502;1;1,52754012;0,07084570677165347;3,4838024760261495;4,412388771720886;1,3839855117800213;1;1,7103670359999938;2,7020217357208924;3,1881755510907523;0;0;0;0;0;0;262,4385298461616;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,09761122827911;44,09761122827911;0;0;382,53594572868997;0;0;0;0;0;0;0;0;0
2023-11-17T11:00:00;127,91;89,2;378,716243821192;1,4175199619999999;324,25;1,399486852;324,45;1,5365636699999996;324,15;21,248559465231526;299,3020241299614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,83333862475592;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,2;44,2;0;0;378,716243821192;0;0;0;0;0;0;0;0;0
2023-11-17T12:00:00;125,18;81,5;396,517782070205;1,6386822759999997;323,95;1,541955416;324,25;1,711700283;324,45;14,1660338482721;296,76122670291744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,31025529089345;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0;396,517782070205;0;0;0;0;0;0;0;0;0
2023-11-17T13:00:00;119,5;78,1;412,31774994537403;1,097537884;326,34999999999997;0,8264662449999999;318,45;1,258049351;324,45;14,073910034807058;297,22903451126984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;227,70537689694333;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0;412,31774994537403;0;0;0;0;0;0;0;0;0
2023-11-17T14:00:00;112;71,6;415,683256618206;0;328,04999999999995;0,12379191399999998;322,45;0,186464316;327,95;8,781354253882188;294,81762287912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,1036589908326;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0;415,683256618206;0;0;0;0;0;0;0;0;0
2023-11-17T15:00:00;123,91;65,2;360,46400932567803;0;328,25;0,12352610399999998;321,45;0,17288842;326,54999999999995;10,076633776677708;295,09458483470075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;224,58404862493353;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0;360,46400932567803;0;0;0;0;0;0;0;0;0
2023-11-17T16:00:00;129,99;63,8;348,145819374144;0;326,84999999999997;0,12426617499999999;320,65;0,17638592;325,15;15,613686183221551;298,74650945646044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,98264285164998;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0;348,145819374144;0;0;0;0;0;0;0;0;0
2023-11-17T17:00:00;137,65;65,4;361,98197396437;0;325,45;0,12177175800000001;319,84999999999997;0,16567237800000004;323,75;15,883834143937158;298,78877848596807;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,38439721894377;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0;361,98197396437;0;0;0;0;0;0;0;0;0
2023-11-17T18:00:00;146,32;71,7;386,264848588191;0,772399092;326,25;0,6127843839999999;318,75;0,893998773;323,45;13,428411022471423;297,46289401818217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,78931141080085;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0;386,264848588191;0;0;0;0;0;0;0;0;0
2023-11-17T19:00:00;149,6;73,3;427,096650329136;1,75696213;331,65;1,497668672;327,54999999999995;2,096844983;332,04999999999995;16,17003869474535;299,0529466176986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,27633247965977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0;427,096650329136;0;0;0;0;0;0;0;0;0
2023-11-17T20:00:00;141;73,5;463,577010541745;2,0339375489999996;326,04999999999995;1,8199800850000003;327,25;2,3006932730000003;329,84999999999997;11,170862935123184;295,9868401870428;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,7605048464118;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0;463,577010541745;0;0;0;0;0;0;0;0;0
2023-11-17T21:00:00;128,41;70,3;474,31854974438795;1,746297553;325,04999999999995;1,6313487179999997;325,84999999999997;1,8467191720000002;326,25;18,577150614049106;300,1839980982925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;215,24182879592718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0;474,31854974438795;0;0;0;0;0;0;0;0;0
2023-11-17T22:00:00;120,33;63,7;444,75914011426096;1,5679656240000002;325,95;1,6210157040000002;327,34999999999997;1,8162937200000002;328,04999999999995;15,29413638993204;299,6074983288134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,64135724462653;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0;444,75914011426096;0;0;0;0;0;0;0;0;0
2023-11-17T23:00:00;118,14;56,8;419,57328049944;1,68925053;326,15;1,6971436880000004;327,84999999999997;1,9180429899999998;328,65;6,989959544527716;294,8782426934373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,12299310890208;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0;419,57328049944;0;0;0;0;0;0;0;0;0
2023-11-18T00:00:00;111,88;55,3;351,630599092334;1,68140214;326,15;1,703507739;328,04999999999995;1,9273505370000006;328,84999999999997;1,9319455708092137;291,8159757367718;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,6017808095912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0;351,630599092334;0;0;0;0;0;0;0;0;0
2023-11-18T01:00:00;110,56;55,4;299,392432823739;1,58952981;326,15;1,68170992;328,34999999999997;1,8836667619999998;328,95;1,345613746;293,67999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,9987732630892;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0;299,392432823739;0;0;0;0;0;0;0;0;0
2023-11-18T02:00:00;97,38;54,6;300,433937679472;1,4073240500000002;327,25;1,5589686550000004;329,65;1,7496789360000002;330,34999999999997;1,358257166;293,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,47787338576288;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0;300,433937679472;0;0;0;0;0;0;0;0;0
2023-11-18T03:00:00;90,61;55,5;271,96072900767996;1,361643902;327,75;1,5419819970000002;330,04999999999995;1,7324208719999996;330,95;1,218716068;293,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,87517823000326;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0;271,96072900767996;0;0;0;0;0;0;0;0;0
2023-11-18T04:00:00;85,96;58,9;248,063235263037;1,3379252560000001;327,75;1,506878289;330,04999999999995;1,6954033319999997;330,95;1,0728560150000002;293,60249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,2756433437592;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0;248,063235263037;0;0;0;0;0;0;0;0;0
2023-11-18T05:00:00;82,48;63,3;235,19088316288799;1,4092700590000005;327,84999999999997;1,5702376000000002;329,95;1,7662654799999995;330,95;1,027054691;293,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,75821577942483;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0;235,19088316288799;0;0;0;0;0;0;0;0;0
2023-11-18T06:00:00;82,48;72,5;231,810565303657;1,645929096;330,75;1,367894634;325,25;1,7925009270000003;328,84999999999997;1,0414852940000001;293,91249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;231,2379399578469;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;231,810565303657;0;0;0;0;0;0;0;0;0
2023-11-18T07:00:00;86,19;84;245,62355419338;0,09802793;331,65;0,16197062399999998;321,95;0,26340372000000006;329,15;1,093706203;293,98249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;259,7148161638511;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0;245,62355419338;0;0;0;0;0;0;0;0;0
2023-11-18T08:00:00;92,08;87,2;223,11344537035;0;331,45;0,125887616;323,54999999999995;0,18433923500000002;329,25;1,009583438;293,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,10989731381363;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;223,11344537035;0;0;0;0;0;0;0;0;0
2023-11-18T09:00:00;100,21;96,2;192,812497726216;0;329,15;0,12215788200000001;322,84999999999997;0,169869378;327,45;0,938588915;293,4325;0;3,421669959638541;0;0;0;0;0;0;0;1,7876112282791186;0,5914842274232639;1;0,12215788200000001;1,6654533462791186;3,022246655784298;4,412388771720886;1,4610726170619068;1;0,169869378;4,242519393720887;3,0199654145827646;0;0;0;0;0;0;256,5870863240823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;192,812497726216;0;0;0;0;0;0;0;0;0
2023-11-18T10:00:00;97,36;95,2;188,289321703881;0;327,34999999999997;0,125037024;322,54999999999995;0,173650875;326,25;1,010622363;293,40999999999997;0;3,4839252734366344;0;0;0;0;0;0;0;1,5983858267716535;0,5284800054324452;1;0,125037024;1,4733488027716535;3,024496310818277;4,412388771720886;1,461821525254632;1;0,173650875;4,238737896720886;3,0184182511283657;0;0;0;0;0;0;285,0614276154499;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,189225401507464;44,189225401507464;0;0;188,289321703881;0;0;0;0;0;0;0;0;0
2023-11-18T11:00:00;96,08;93,9;179,512534586769;0;325,95;0,124527788;322,04999999999995;0,17190911999999997;325,15;1,05354854;292,9;0;3,4826515450102233;0;0;0;0;0;0;0;1,5983858267716535;0,5287869635848319;1;0,124527788;1,4738580387716536;3,022740606038463;4,412388771720886;1,4627882955286555;1;0,17190911999999514;4,240479651720891;3,0164233506710123;0;0;0;0;0;0;253,45397410426727;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,889225401507474;42,889225401507474;0;0;179,512534586769;0;0;0;0;0;0;0;0;0
2023-11-18T12:00:00;95,2;86,6;179,9033834192;0;324,75;0,11843374400000001;321,75;0,16542895200000002;324,34999999999997;1,1385298499999998;293,8875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;281,92862870685684;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;179,9033834192;0;0;0;0;0;0;0;0;0
2023-11-18T13:00:00;94,7;87,7;208,35823387806602;0;323,54999999999995;0,11631565799999999;321,04999999999995;0,16338641199999998;323,25;1,112068916;293,2675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;250,3214884755651;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;208,35823387806602;0;0;0;0;0;0;0;0;0
2023-11-18T14:00:00;94,98;87,8;180,666876655218;0;322,54999999999995;0,11682209600000001;320,34999999999997;0,16560242799999997;322,45;0,9331048989999998;292,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;278,7964563267176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;180,666876655218;0;0;0;0;0;0;0;0;0
2023-11-18T15:00:00;97,06;87,5;159,923572559488;0;320,84999999999997;0,080981115;315,84999999999997;0,129624345;319,25;0,621235506;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;247,1896293126639;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,5;42,5;0;0;159,923572559488;0;0;0;0;0;0;0;0;0
2023-11-18T16:00:00;97,61;84,4;140,250283542924;0,7774690679999998;318,95;0,6965229280000002;316,34999999999997;1,009133675;320,65;0,759462933;290,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;275,6649103497326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0;140,250283542924;0;0;0;0;0;0;0;0;0
2023-11-18T17:00:00;95,98;83,7;142,11937464772302;1,251542602;323,84999999999997;1,51114384;327,54999999999995;1,7507533680000003;329,54999999999995;0,6748069449999999;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;244,0583964902766;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0;142,11937464772302;0;0;0;0;0;0;0;0;0
2023-11-18T18:00:00;105,07;84,2;153,337017261953;1,5150778280000001;325,75;1,6336822500000001;327,75;1,8721795730000004;329,25;0,5066044510000002;289,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,45504328220653;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;153,337017261953;0;0;0;0;0;0;0;0;0
2023-11-18T19:00:00;107,34;84,2;160,942230431003;1,4572781430000001;326,25;1,6009750289999998;328,04999999999995;1,8406573050000001;329,84999999999997;0,5057534460000002;289,34999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;240,9337977778783;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;160,942230431003;0;0;0;0;0;0;0;0;0
2023-11-18T20:00:00;91,24;82,2;136,70808876771702;1,5039473840000002;326,34999999999997;1,6305345;328,15;1,8668423880000002;329,84999999999997;0,436906605;288,9625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;269,40970439810053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;136,70808876771702;0;0;0;0;0;0;0;0;0
2023-11-18T21:00:00;83,1;78,6;144,365246481761;1,540622169;326,45;1,6541328320000004;328,34999999999997;1,89458176;329,95;0,454862303;288,84499999999997;0;1,3138144329896886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;237,8038160592397;0;30;0;0;0;0;0;0;3,6;7,422680412371123;1,3138144329896886;0;0;0;0;45;45;0;0;144,365246481761;0;0;0;0;0;0;0;0;0
2023-11-18T22:00:00;77,98;75,2;143,906381762193;1,628610875;326,65;1,6977032879999998;328,54999999999995;1,9572583590000003;330,25;0,4555351319999999;289,01;0;0,07298969072165051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,20108830921274;0;30;0;0;0;0;0;0;0,2;0,4123711340206245;0,07298969072165053;0;0;0;0;45;45;0;0;143,906381762193;0;0;0;0;0;0;0;0;0
2023-11-18T23:00:00;73,76;70,1;149,200154499714;1,574245735;326,65;1,6838867640000001;328,75;1,928711764;330,25;0,5530169551712585;289,07104378128565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,60152083196078;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;149,200154499714;0;0;0;0;0;0;0;0;0
2023-11-19T00:00:00;58,11;65;127,586704238517;1,5644037700000002;326,65;1,6784082800000002;328,75;1,9313083080000002;330,34999999999997;0,4912876222185679;288,9748335135063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,08406067987758;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0;127,586704238517;0;0;0;0;0;0;0;0;0
2023-11-19T01:00:00;19,13;62,4;125,392707596164;1,5906965760000003;326,75;1,6908593800000005;328,75;1,9464007200000002;330,34999999999997;0,44177831500000003;288,97749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,48480490538856;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0;125,392707596164;0;0;0;0;0;0;0;0;0
2023-11-19T02:00:00;5,67;65,1;112,799305677255;1,61231952;326,75;1,7068695359999997;328,95;1,9584167309999996;330,45;0,443038104;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,96765642489802;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0;112,799305677255;0;0;0;0;0;0;0;0;0
2023-11-19T03:00:00;4,1;67,2;106,672600854154;2,0486676200000002;327,15;1,8954113670000003;329,25;2,196716795;330,84999999999997;0,44325435700000004;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,44765965925555;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;106,672600854154;0;0;0;0;0;0;0;0;0
2023-11-19T04:00:00;0,13;70,1;100,90403982370499;2,1485562199999997;327,15;1,9363195260000006;329,25;2,2554258299999996;330,95;0,5173753266511868;288,9645670011641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;256,92481489328964;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0;100,90403982370499;0;0;0;0;0;0;0;0;0
2023-11-19T05:00:00;0,07;75,2;104,352813142044;2,3397827319999998;327,45;1,9044978720000003;329,04999999999995;2,362373784;330,75;0,43597882528733783;288,9328428828274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;225,32017504337927;0;30;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,05308150190085349;0,0536176786877308;104,352813142044;0;0;0;0;0;0;0;0;0
2023-11-19T06:00:00;0,09;80,8;101,480066382551;2,126189008;327,54999999999995;1,8814171700000002;329,34999999999997;2,226252483;330,84999999999997;0,43954801200000004;288,955;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,4272466078546401;1;1,5983858267716535;0;3,7411316962766015;4,412388771720886;1,3083510294824126;1;2,226252483;2,186136288720886;3,3724808344947306;0;0;0;0;0;0;193,71869565745388;0;30;0;0;0;0;0;0;4,755733639030907;9,805636369135891;1,7355976373370525;0;0;0;0;40,03349176247655;40,03349176247655;0;0;101,480066382551;0;0;0;0;0;0;0;0;0
2023-11-19T07:00:00;2,33;84,1;109,111504283619;1,841808682;327,84999999999997;1,8519640229999996;330,45;2,1464297400000003;332,15;0,479560153;289,075;0;0;0;1,1916141732283456;0,3267875773176221;1;1,1916141732283456;0;3,6464488124349748;1,5983858267716535;0,41911842388252574;1;1,5983858267716535;0;3,813685430396788;4,412388771720886;1,3012898672187272;1;2,146429740000002;2,265959031720884;3,3907808574207783;0;0;0;0;0;0;222,19932378788815;30;0;0;0;0;0;0;0;5,60954800103477;11,566078352649011;2,047195868418875;0;0;0;0;41,28806322724434;41,28806322724434;0;0;109,111504283619;0;0;0;0;0;0;0;0;0
2023-11-19T08:00:00;5,59;85;114,429458482444;1,7859815870000002;327,84999999999997;1,807324731;330,04999999999995;2,1169667999999997;332,15;0,48429320718454094;288,9568823099415;0;0;0;1,1916141732283456;0,3267875773176221;1;1,1916141732283456;0;3,6464488124349748;1,5983858267716535;0,4220734201994172;1;1,5983858267716535;0;3,7869852738333147;4,412388771720886;1,3036165944838936;1;2,1169667999999997;2,295421971720886;3,3847289075571845;0;0;0;0;0;0;190,59815648708832;0;30;0;0;0;0;0;0;5,6240205204545335;11,595918598875327;2,052477592000933;0;0;0;0;42,17359070782458;42,17359070782458;0;0;114,429458482444;0;0;0;0;0;0;0;0;0
2023-11-19T09:00:00;14,49;92,9;107,985004908314;1,7816125100000004;327,84999999999997;1,8078409620000002;330,04999999999995;2,1142597349999996;332,04999999999995;0,455133018;288,9525;0;0;0;1,7816125100000004;0,4885883778004551;1;1,7816125100000004;0;3,6464488124349748;3,7290424915143356;1,1177831324988128;1;1,8078409620000002;1,9212015295143354;3,3361055316499835;4,412388771720886;1,3048063291592178;1;2,1142597349999996;2,2981290367208866;3,3816426799248522;0;0;0;0;0;0;159,00014930301856;0;30;0;0;0;0;0;0;7,976956226764776;16,447332426319125;2,9111778394584853;0;0;0;0;45;45;0;0;107,985004908314;0;0;0;0;0;0;0;0;0
2023-11-19T10:00:00;18,82;90;100,656812460216;1,7612234840000005;327,84999999999997;1,786486626;329,75;2,0947115079999996;331,95;0,42432370800000013;288,9425;0;0;0;1,7612234840000005;0,4829969031771257;1;1,7612234840000005;0;3,6464488124349748;1,786486626;0,4742213988303776;1;1,786486626;0;3,767199519899779;4,848709294168389;1,4527482247186723;1;2,0947115079999996;2,753997786168389;3,3376115776065403;0;0;0;0;0;0;187,48424928808825;30;0;0;0;0;0;0;0;6,603580595831611;13,615630094498167;2,4099665267261754;0;0;0;0;45;45;0;0;100,656812460216;0;0;0;0;0;0;0;0;0
2023-11-19T11:00:00;12,59;89,1;96,91940731585589;1,8330257599999997;331,15;1,7585080250000003;329,84999999999997;2,0534577959999996;331,95;0,469423928;288,98249999999996;0;0;0;1,8330257599999997;0,4747160409292397;1;1,8330257599999997;0;3,8613099241641744;1,71648573190949;0,45484614246028376;1;1,71648573190949;0;3,773772209268258;4,412388771720886;1,3105278234917592;1;2,0534577959999996;2,3589309757208867;3,3668791250570744;0;0;0;0;0;0;155,8865534947384;0;30;0;0;0;0;0;0;6,138099736369616;12,655875745091993;2,2400900068812826;0;0;0;0;45;45;0;0;96,91940731585589;0;0;0;0;0;0;0;0;0
2023-11-19T12:00:00;12,66;86,4;95,9539464019907;2,03949018;335,15;1,774802178;330,04999999999995;2,0587502129999993;332,04999999999995;0,44080638;288,955;0;0;0;1,1916141732283456;0,28661677592643;1;1,1916141732283456;0;4,157517191297324;1,5983858267716535;0,4220734201994172;1;1,5983858267716535;0;3,7869852738333147;4,412388771720886;1,309164365881038;1;2,058750212999996;2,35363855872089;3,370385634313724;0;0;0;0;0;0;184,37096483938893;30;0;0;0;0;0;0;0;5,529149506064064;11,400308259925906;2,0178545620068853;0;0;0;0;43,668461722215056;43,668461722215056;0;0;95,9539464019907;0;0;0;0;0;0;0;0;0
2023-11-19T13:00:00;11,67;82,9;93,452820622759;2,437600812;335,95;1,9143356399999998;330,95;2,291562;333,15;0,45244903900000005;288,955;0;0;0;1,1916141732283456;0,2822264031818317;1;1,1916141732283456;0;4,222192395162324;0;0;0;0;0;0;4,412388771720886;1,2792545055288516;1;2,291561999999999;2,1208267717208873;3,449187595314959;0;0;0;0;0;0;212,85252774290498;30;0;0;0;0;0;0;0;4,27863412838803;8,821926037913464;1,5614809087106831;0;0;0;0;43,01736292666275;43,01736292666275;0;0;93,452820622759;0;0;0;0;0;0;0;0;0
2023-11-19T14:00:00;1;78,8;92,4356468315858;3,1343531760000007;337,54999999999995;2,156737572;332,75;2,7034667719999996;335,04999999999995;0,434985007;288,9575;0;0;0;2,3330012758555325;0,5353789158217945;1;2,3330012758555325;0;4,357663716126042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,25229512170966;0;30;0;0;0;0;0;0;1,4669987241444649;3,024739637411268;0,5353789158217944;0;0;0;0;45;45;0;0;92,4356468315858;0;0;0;0;0;0;0;0;0
2023-11-19T15:00:00;15,55;75,6;103,955894847685;3,1753033050000004;338,04999999999995;2,1710703270000002;332,84999999999997;2,7028624039999998;334,95;0,448055771;288,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,65522252377644;0;30;0;0;0;0;0;0;0,44075549429743766;0,9087742150462633;0,1608530360631886;0;0;0;0;45;45;0,15924450570255672;0,1608530360631886;103,955894847685;0;0;0;0;0;0;0;0;0
2023-11-19T16:00:00;67,31;75,7;122,885873709977;3,0014146;335,65;2,1897148;333,15;2,7334179629999995;335,45;0,4587587719999999;289,16249999999997;0;0,25546391752577424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,14025700152408;30;0;0;0;0;0;0;0;0,7;1,443298969072171;0,25546391752577424;0;0;0;0;45;45;0;0;122,885873709977;0;0;0;0;0;0;0;0;0
2023-11-19T17:00:00;80,98;79,5;146,995165401381;3,148471884;337,75;2,1760689539999998;332,84999999999997;2,7116733059999993;335,04999999999995;0,43583174900000016;289,11249999999995;0;1,6422680412371133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,5434956074029;0;30;0;0;0;0;0;0;4,5;9,278350515463918;1,6422680412371133;0;0;0;0;45;45;0;0;146,995165401381;0;0;0;0;0;0;0;0;0
2023-11-19T18:00:00;95,02;81;153,210607169183;2,99178948;335,75;2,1683716559999997;332,75;2,6923363279999997;334,95;0,4368079470000002;289,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,02884125784215;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0;153,210607169183;0;0;0;0;0;0;0;0;0
2023-11-19T19:00:00;104,55;80,2;166,851986231405;3,051854146;336,45;2,1853569149999994;333,04999999999995;2,7046391340000002;335,04999999999995;0,4279489400000002;288,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,43239100529533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;166,851986231405;0;0;0;0;0;0;0;0;0
2023-11-19T20:00:00;103,82;81,8;158,660338681107;1,6815560299999999;331,65;1,6452239999999998;330,65;1,8829001099999998;332,15;0,425370695;289,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,83910039777375;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0;158,660338681107;0;0;0;0;0;0;0;0;0
2023-11-19T21:00:00;88,65;78,2;139,86911305049298;1,513555716;328,75;1,6155428160000003;329,95;1,8287322289999997;331,04999999999995;0,5281054860000002;289,655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,32791648773397;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;139,86911305049298;0;0;0;0;0;0;0;0;0
2023-11-19T22:00:00;84,38;77,5;138,141918528643;1,8895593500000003;328,15;1,7818167640000002;329,54999999999995;2,0533892449999995;330,45;0,54994759;290,60999999999996;0;0,9123711340206185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,8138836960852;30;0;0;0;0;0;0;0;2,5;5,154639175257732;0,9123711340206185;0;0;0;0;45;45;0;0;138,141918528643;0;0;0;0;0;0;0;0;0
2023-11-19T23:00:00;88,05;74,1;150,981126642593;1,4540982159999998;327,75;1,528329156;328,54999999999995;1,719689972;329,54999999999995;0,2770754249999999;291,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,21805493929457;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0;150,981126642593;0;0;0;0;0;0;0;0;0
2023-11-20T00:00:00;80,05;66,7;116,704051594983;1,5085025279999997;325,54999999999995;1,5583321099999998;326,54999999999995;1,7711535860000003;327,75;0,07272596799999996;289,33;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,70433313380065;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;116,704051594983;0;0;0;0;0;0;0;0;0
2023-11-20T01:00:00;68,3;64,1;103,314973271084;1,4960374380000003;325,34999999999997;1,54665046;326,25;1,757716191;327,45;0,117885058;289,8275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,10881533206623;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;103,314973271084;0;0;0;0;0;0;0;0;0
2023-11-20T02:00:00;62,68;65,6;100,614764815863;1,5444959999999999;325,15;1,5531208350000003;325,84999999999997;1,77991972;327,15;0,09648047700000005;289,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,51645708211196;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0;100,614764815863;0;0;0;0;0;0;0;0;0
2023-11-20T03:00:00;59,91;67,2;98,595159044928;1,6014241079999998;325,54999999999995;1,534894663;324,84999999999997;1,8217330320000005;326,84999999999997;0,9868664534344337;292,5115765475313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,00620543640375;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;98,595159044928;0;0;0;0;0;0;0;0;0
2023-11-20T04:00:00;60,03;70;102,290015197396;1,6512466949999998;324,65;1,5765988529999997;325,45;1,8115902820000003;326,54999999999995;0,6231824548144543;291,77840554891395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,41415744743905;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;102,290015197396;0;0;0;0;0;0;0;0;0
2023-11-20T05:00:00;64,76;75;142,55375180251602;1,89318276;324,65;1,6400365080000001;325,25;1,9527997460000004;326,84999999999997;0,640720915003812;291,53455889593647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,9042160316943;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;142,55375180251602;0;0;0;0;0;0;0;0;0
2023-11-20T06:00:00;80,43;82,1;178,48564033605498;1,340309152;326,04999999999995;1,4392870030000002;327,25;1,6531563300000003;328,84999999999997;0,09841753199999999;289,8375;0;2,5911340206185547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,39142561009112;30;0;0;0;0;0;0;0;7,1;14,639175257731948;2,5911340206185547;0;0;0;0;45;45;0;0;178,48564033605498;0;0;0;0;0;0;0;0;0
2023-11-20T07:00:00;102,75;83,2;206,42380026605;1,393173165;326,84999999999997;1,4777007450000001;326,65;1,7259952650000001;328,45;0,237389331;292,4625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,79683909910905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;206,42380026605;0;0;0;0;0;0;0;0;0
2023-11-20T08:00:00;128,09;83,2;207,744043254379;1,5982721610000001;325,25;1,6089269449999999;326,65;1,848090192;327,95;0,48139651033333336;291,8645337279155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,28435941519913;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0;207,744043254379;0;0;0;0;0;0;0;0;0
2023-11-20T09:00:00;126,67;86,6;198,720676182384;1,4334209960000002;325,34999999999997;1,4320723600000003;324,54999999999995;1,6764147050000002;326,65;1,6102755519150524;291,6661161911538;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,69008361083657;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;198,720676182384;0;0;0;0;0;0;0;0;0
2023-11-20T10:00:00;118,44;85,7;201,328631529815;1,451694734;326,04999999999995;1,46077984;325,15;1,6940602919999996;327,04999999999995;3,8603242031376706;290,37099290363403;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,17791460247548;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0;201,328631529815;0;0;0;0;0;0;0;0;0
