timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-20T11:00:00;112,18;85,1;206,30783221590298;1,2640412680000002;325,34999999999997;1,2958573260000001;324,84999999999997;1,5107940899999999;326,95;2,7109664483158027;291,16979212829233;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,66289681101523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;206,30783221590298;0;0;0;0;0;0;0;0;0
2023-11-20T12:00:00;106;83;191,606964542088;1,4836534900000002;327,25;1,4108719139999997;324,45;1,5670450820000001;323,34999999999997;5,035210897346715;291,7523259814829;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,06608315291308;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0;191,606964542088;0;0;0;0;0;0;0;0;0
2023-11-20T13:00:00;103;85,4;211,489038773146;1,263918156;324,75;1,32029226;324,65;1,534501544;326,54999999999995;8,627873607169926;296,5036052781451;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,5513765445978;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0;211,489038773146;0;0;0;0;0;0;0;0;0
2023-11-20T14:00:00;113,95;85,9;225,81481103992198;1,492433614;325,34999999999997;1,49122208;325,15;1,753397478;327,45;6,124385886049056;293,70784507315;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,03382140694333;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0;225,81481103992198;0;0;0;0;0;0;0;0;0
2023-11-20T15:00:00;120,35;86,5;227,765628494804;1,37795904;325,15;1,401999456;324,34999999999997;1,6428736800000001;326,75;10,912096760282843;297,12742266210347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,51341802480263;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;227,765628494804;0;0;0;0;0;0;0;0;0
2023-11-20T16:00:00;128,75;85;256,926373003634;1,36408096;325,15;1,400004482;324,54999999999995;1,6262675500000001;326,65;17,09530192333603;299,3314964785338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,9112193145791;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;256,926373003634;0;0;0;0;0;0;0;0;0
2023-11-20T17:00:00;139,93;87,8;275,95937396065;1,3608940380000003;325,34999999999997;1,4632980400000002;326,25;1,666597922;327,75;16,200169752875535;298,44379188095866;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;229,39112819264767;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;275,95937396065;0;0;0;0;0;0;0;0;0
2023-11-20T18:00:00;147;89;349,05531270111203;1,420701288;325,45;1,5130073080000002;326,54999999999995;1,722969228;327,95;13,569801274083092;297,34259793618156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,78924171140736;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0;349,05531270111203;0;0;0;0;0;0;0;0;0
2023-11-20T19:00:00;139,98;90,4;336,030757029894;1,41224853;325,34999999999997;1,4916557700000004;326,15;1,7061854250000004;327,65;17,23627045356014;298,94178790060363;0;5,783239679660197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,26946278723622;30;0;0;0;0;0,4;0,8583690987124585;0,30901287553648504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,030757029894;0,17304721030043163;0;0;0,17304721030043163;0;0;0;0;0,17304721030043163
2023-11-20T20:00:00;130,07;91,1;353,872278229235;1,4172037880000001;325,34999999999997;1,48703907;326,15;1,7107363720000002;327,84999999999997;9,702524918000288;295,70754781815424;0;4,104524657249773;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3697021468739385;1;1,7107363720000002;2,701652399720886;3,221422103915986;0;0;0;0;0;0;194,66788847253645;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,68761122827911;41,68761122827911;0;0;353,872278229235;0;0;0;0;0;0;0;0;0
2023-11-20T21:00:00;120,04;91,4;371,491457240714;1,4577468080000002;325,34999999999997;1,453429494;324,95;1,698328641;327,04999999999995;11,75161542322265;297,6353114260575;0;4,0974997835876;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,376727020536111;1;1,698328641;2,7140601307208865;3,204984507388152;0;0;0;0;0;0;223,1484216836892;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,987611228279114;41,987611228279114;0;0;371,491457240714;0;0;0;0;0;0;0;0;0
2023-11-20T22:00:00;107,01;89,7;393,271316896175;1,4780574899999999;324,65;1,4022596699999998;323,25;1,6609277750000002;325,65;10,87382866202352;296,65518369548073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,5471594730998;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;393,271316896175;0;0;0;0;0;0;0;0;0
2023-11-20T23:00:00;108,05;82,3;349,86076974708004;1,6666510839999997;324,54999999999995;1,4613954;323,15;1,7818573350000002;325,84999999999997;10,702550386930167;297,4620272019651;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,94905738873146;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,3;37,3;0;0;349,86076974708004;0;0;0;0;0;0;0;0;0
2023-11-21T00:00:00;97,66;78,3;327,101049335195;1,4853127039999998;324,45;1,4122904999999997;323,15;1,676667924;325,54999999999995;1,1993908652035947;292,0657819021578;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,4330624829926;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;327,101049335195;0;0;0;0;0;0;0;0;0
2023-11-21T01:00:00;102,75;76,7;313,668852516432;1,6358227199999997;324,65;1,4676908999999998;323,15;1,7698693039999998;325,95;1,8454195283340395;291,4133808038483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,83527180832326;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;313,668852516432;0;0;0;0;0;0;0;0;0
2023-11-21T02:00:00;98,2;76,9;331,356951578167;1,4495206879999998;323,95;1,384867302;322,54999999999995;1,6712733800000001;325,34999999999997;1,401784492301398;292,11280223412547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,24064091272136;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0;331,356951578167;0;0;0;0;0;0;0;0;0
2023-11-21T03:00:00;96,12;77,8;314,73557433416;1,6641105;325,65;1,5765820649999998;324,84999999999997;1,9204520680000003;327,84999999999997;0,7179527679999999;293,03499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,64916948020904;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0;314,73557433416;0;0;0;0;0;0;0;0;0
2023-11-21T04:00:00;91,17;76,7;301,691476532295;1,4967803069999999;323,45;1,4763647;323,65;1,723910755;325,45;1,2463545939465228;292,52168565890645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,13980456326102;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;301,691476532295;0;0;0;0;0;0;0;0;0
2023-11-21T05:00:00;96,04;82,8;299,714119172516;1,9837120499999998;327,65;1,670429783;325,04999999999995;2,1050053500000003;328,15;1,1213290592123024;292,69499355018684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,54864321438365;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0;299,714119172516;0;0;0;0;0;0;0;0;0
2023-11-21T06:00:00;101,11;96,4;353,171809700618;1,391604886;324,45;1,461123994;325,04999999999995;1,672665385;326,65;0,6321678679999998;292,97999999999996;0;3,2820023973586436;0;1,1916141732283456;0,34556617818287994;1;1,1916141732283456;0;3,448295141307844;1,5983858267716535;0,46541015234845884;1;1,4611239940000047;0,13726183277164883;3,434359604547089;4,412388771720886;1,3812480762337298;1;1,6726653850000017;2,7397233867208843;3,1944940576874603;0;0;0;0;0;0;119,0395883500622;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,19761122827912;44,19761122827912;0;0;353,171809700618;0;0;0;0;0;0;0;0;0
2023-11-21T07:00:00;120,15;108,5;343,285126159807;1,341247881;324,45;1,4222877539999998;324,95;1,63189153;326,65;0,852382848;292,4625;0;0;0;1,341247881;0,388959710824318;1;1,341247881;0;3,4482951413078444;5,327952755905512;1,7110499668588992;1;1,4222877539999998;3,905665001905512;3,113849892815479;11,394925969239445;3,710943353452974;1;1,63189153;9,763034439239444;3,070627838777611;0;0;0;0;0;0;147,52768439122718;30;0;0;0;0;0,4358733938550433;0,9353506305902216;0,3367262270124798;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,285126159807;0,18856668712698868;0;0;0,18856668712698868;0;0;0;0;0,18856668712698868
2023-11-21T08:00:00;136,08;111,4;342,311084676164;1,4159209050000001;324,65;1,4627720159999997;324,95;1,6788867379999999;326,54999999999995;0,8330198959999999;292,02408605027114;0;0;0;1,4159209050000001;0,40930073110670184;1;1,4159209050000001;0;3,459365687355392;3,973473772935585;1,257708671020115;1;1,4627720159999997;2,5107017569355854;3,1592958405166596;14,707962572402955;4,813550856670977;1;1,6788867379999999;13,029075834402956;3,0555328094268632;0;0;0;0;0;0;176,01293162278807;30;0;0;0;0;1,3026427496614514;2,795370707428007;1,0063334546740825;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;342,311084676164;0,5635467346174862;0;0;0,5635467346174862;0;0;0;0;0,5635467346174862
2023-11-21T09:00:00;142,59;117,6;331,31055855023;1,455782612;324,75;1,491391359;325,25;1,70219128;326,65;8,046097881106624;294,80720347519053;0;0,4729432822017463;0;3,972047244094486;1,2589030029022832;1;1,455782612;2,5162646320944857;3,1551654376368172;5,327952755905512;1,705819750358545;1;1,491391359;3,836561396905512;3,123397272651834;14,707962572402955;4,811525305002204;1;1,70219128;13,005771292402954;3,0568191249274155;0;0;0;0;0;0;144,41638296120476;0;30;0;0;0;3,592037427597049;7,708234823169632;2,7749645363410678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,31055855023;1,5539801403509979;0;0;1,5539801403509979;0;0;0;0;1,5539801403509979
2023-11-21T10:00:00;137,19;110,3;317,041792834055;1,245816495;324,65;1,341848052;325,25;1,486332575;325,65;12,946378794172505;297,9647752134852;0;0;0;1,245816495;0,36012859223113786;1;1,245816495;0;3,459365687355392;3,350183239008968;1,0535987096574435;1;1,341848052;2,008335187008968;3,17975260248583;14,707962572402955;4,829970681831061;1;1,486332575;13,221629997402955;3,045145310659962;0;0;0;0;0;0;172,90194132290864;30;0;0;0;0;0,9960376935880657;2,1374199433220293;0,7694711795959306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,041792834055;0,4309038605737211;0;0;0,4309038605737211;0;0;0;0;0,4309038605737211
2023-11-21T11:00:00;135;103,4;318,527353957336;1,5356529209999998;325,04999999999995;1,5331640999999998;325,65;1,737341155;326,65;15,569348043165249;299,48815410126736;0;1,2463667430398622;0;1,5356529209999998;0,441062007343299;1;1,5356529209999998;0;3,481716619052908;5,327952755905512;1,7010106232604638;1;1,5331640999999998;3,7947886559055126;3,132227796257378;6,536394323094511;2,085787430480087;1;1,737341155;4,7990531680945105;3,133777789422206;0;0;0;0;0;0;141,3057037603553;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,527353957336;0;0;0;0;0;0;0;0;0
2023-11-21T12:00:00;134,9;94,7;324,951493101908;1,5570869999999999;324,95;1,5386411849999997;325,45;1,7570992320000003;326,75;15,362917276717269;300,08235342452735;0;3,2965305692848403;0;1,1916141732283456;0,3428017990889966;1;1,1916141732283456;0;3,476102448689262;1,5983858267716535;0,4589807259800876;1;1,5386411849999997;0,05974464177165384;3,482468296154549;4,412388771720886;1,3759137097697864;1;1,7570992320000016;2,6552895397208847;3,2068789927670345;0;0;0;0;0;0;169,79157318997926;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,49761122827912;42,49761122827912;0;0;324,951493101908;0;0;0;0;0;0;0;0;0
2023-11-21T13:00:00;139,79;87,2;348,820372772358;1,54332084;324,84999999999997;1,5280213760000003;325,34999999999997;1,756159104;326,75;6,0348898491442045;293,51417606870064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,19564666423923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;348,820372772358;0;0;0;0;0;0;0;0;0
2023-11-21T14:00:00;139,78;84,1;373,04175893090303;1,5232759679999999;324,95;1,518561338;325,34999999999997;1,7335918350000001;326,65;7,407219441320138;294,80585819620416;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,60287973115176;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0;373,04175893090303;0;0;0;0;0;0;0;0;0
2023-11-21T15:00:00;138,37;87;397,90564340435304;1,5073987170000003;324,84999999999997;1,4972727549999998;325,04999999999995;1,720940678;326,54999999999995;8,710477276199207;296,7233492962596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,09221944317864;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0;397,90564340435304;0;0;0;0;0;0;0;0;0
2023-11-21T16:00:00;140,34;87,2;431,310344141626;1,532945856;324,34999999999997;1,509616132;324,84999999999997;1,730951922;326,25;11,010705495951226;299,6109555585299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,49976285281328;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;431,310344141626;0;0;0;0;0;0;0;0;0
2023-11-21T17:00:00;143,92;91,5;403,070142388758;1,506398432;323,95;1,478867511;324,25;1,6616342699999997;324,95;10,478615858511183;298,803065490069;0;4,079292153040555;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3949346510831564;1;1,6616342699999997;2,7507545017208868;3,163150881867261;0;0;0;0;0;0;131,98941287652798;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,08761122827912;42,08761122827912;0;0;403,070142388758;0;0;0;0;0;0;0;0;0
2023-11-21T18:00:00;146,97;98,7;429,486168519252;1,5581054719999994;323,95;1,5129009839999998;324,54999999999995;1,6878823079999998;324,95;9,014169320829405;297,5614576162519;0;5,6914719516878876;0;0;0;0;0;0;0;1,5983858267716535;0,46653173640079854;1;1,5129009839999998;0,08548484277165369;3,426103096657237;4,412388771720886;1,3937363017489472;1;1,687882307999999;2,7245064637208873;3,1658705927254287;0;0;0;0;0;0;100,39726656681928;0;30;0;0;0;2,689225401507465;5,770869960316448;2,0775131857139213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,486168519252;1,1634073839997958;0;0;1,1634073839997958;0;0;0;0;1,1634073839997958
2023-11-21T19:00:00;142,08;97,3;446,31753623014;1,4960570239999997;323,95;1,4866263650000002;324,45;1,6510872089999997;324,84999999999997;17,638347882611797;299,68491552693274;0;3,2328071272640777;0;1,2892254015074514;0,37686516236041356;1;1,2892254015074514;0;3,420919549667755;1,5983858267716535;0,468372389395174;1;1,4866263650000002;0,1117594617716533;3,4126388808608175;4,412388771720886;1,396182125104047;1;1,6510872089999964;2,76130156272089;3,1603246398760936;0;0;0;0;0;0;128,8872268401626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,31753623014;0;0;0;0;0;0;0;0;0
2023-11-21T20:00:00;132,35;95,3;444,452207254158;1,4977805919999996;323,95;1,4978883150000002;324,65;1,6585200959999997;324,95;14,23721183332785;297,2058513794552;0;3,2643241880954115;0;1,1916141732283456;0,34833153949617934;1;1,1916141732283456;0;3,420919549667755;1,5983858267716535;0,4664942484093123;1;1,4978883150000002;0,10049751177165334;3,4263784220747664;4,412388771720886;1,395076828122808;1;1,658520096000004;2,7538686757208826;3,1628285143680026;0;0;0;0;0;0;97,29539074905755;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,09761122827912;43,09761122827912;0;0;444,452207254158;0;0;0;0;0;0;0;0;0
2023-11-21T21:00:00;124,79;91,7;399,02380161600996;1,5038130799999998;323,95;1,461994172;323,84999999999997;1,6376973799999999;324,45;17,69035767389321;299,10987432846946;0;4,074400088671549;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3998267154521624;1;1,6376973800000056;2,7746913917208804;3,1520964152306714;0;0;0;0;0;0;125,78566120998264;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,28761122827912;42,28761122827912;0;0;399,02380161600996;0;0;0;0;0;0;0;0;0
2023-11-21T22:00:00;110,52;85,8;385,61952212585;1,5411174149999995;324,04999999999995;1,5172322880000002;324,75;1,680319314;324,95;11,232664403142111;295,14932442262227;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,19413527544059;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0;385,61952212585;0;0;0;0;0;0;0;0;0
2023-11-21T23:00:00;110,91;80;413,61224239472597;1,560343872;324,54999999999995;1,569589863;325,84999999999997;1,783162602;326,95;11,77696848244417;295,77856721058;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,68471586191305;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;413,61224239472597;0;0;0;0;0;0;0;0;0
2023-11-22T00:00:00;98,04;74,7;445,615925047278;2,196953226;328,25;1,8832610520000004;329,75;2,284799234;331,75;1,3717221370756942;290,7695525832572;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,17244739032685;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0;445,615925047278;0;0;0;0;0;0;0;0;0
2023-11-22T01:00:00;98;72,4;426,50970018031796;1,8812087190000002;328,25;1,831071357;330,04999999999995;2,115774852;331,75;0,9686310589999998;292,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,65733014558782;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,4;27,4;0;0;426,50970018031796;0;0;0;0;0;0;0;0;0
2023-11-22T02:00:00;95,01;72,5;379,771143999772;1,7810347230000003;328,25;1,7913215700000003;330,04999999999995;2,071493704;331,75;0,7429060499999999;292,17499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,13936441257326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0;379,771143999772;0;0;0;0;0;0;0;0;0
2023-11-22T03:00:00;95,01;76,4;360,438424344378;1,7280727800000004;327,75;1,7685654360000003;329,75;2,028137295;331,25;0,8998314879999999;294,02;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;176,53960310771097;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0;360,438424344378;0;0;0;0;0;0;0;0;0
2023-11-22T04:00:00;92;78,3;345,00176908235704;1,6171180900000004;327,45;1,708363668;329,45;1,9498828309999998;330,84999999999997;0,828479507927542;292,2843418703404;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,94300177897915;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;345,00176908235704;0;0;0;0;0;0;0;0;0
2023-11-22T05:00:00;92,49;81,2;378,567931173374;1,635352656;327,45;1,7163183820000003;329,34999999999997;1,966760367;330,84999999999997;0,8350781419999997;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,42850747880127;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0;378,567931173374;0;0;0;0;0;0;0;0;0
2023-11-22T06:00:00;94,87;89,9;407,578502828842;1,4994454019999999;326,95;1,62005599;328,65;1,8463862100000004;330,15;0,6907767229999999;292,495;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,9111646280534;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,9;44,9;0;0;407,578502828842;0;0;0;0;0;0;0;0;0
2023-11-22T07:00:00;120,17;101,5;360,22791016774704;1,947789927;327,04999999999995;1,7749616640000003;328,54999999999995;2,126989236;330,34999999999997;0,64279051;292,9475;0;2,009708289286053;0;1,947789927;0,5413765859773568;1;1,947789927;0;3,597846632919339;5,139821301279109;1,6026337217803859;1;1,7749616640000003;3,3648596372791086;3,207109167507855;4,412388771720886;1,3205082070799157;1;2,126989236;2,2853995357208863;3,3414322970988195;0;0;0;0;0;0;170,31202614316956;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,22791016774704;0;0;0;0;0;0;0;0;0
2023-11-22T08:00:00;140,73;107,5;360,125395361139;2,38052441;327,25;1,956016047;329,25;2,4178077599999996;331,04999999999995;0,7324670746666667;292,08981963699375;0;0,08187075029590796;0;2,38052441;0,6594473615326626;1;2,38052441;0;3,6098778293195006;1,956016047;0,5237453633504431;1;1,956016047;0;3,7346699061681448;13,163459542999984;4,2091633289446975;1;2,4178077599999996;10,745651782999985;3,1273339887954092;0;0;0;0;0;0;138,71604757213422;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,125395361139;0;0;0;0;0;0;0;0;0
2023-11-22T09:00:00;151,64;110,3;359,715853034623;2,4535326240000006;327,34999999999997;2,0148537900000005;329,75;2,4693749;331,15;1,6724059934268805;289,47783530422544;0;14,369348504449487;0;0;0;0;0;0;0;2,0148537900000005;0,5348412738313375;1;2,0148537900000005;0;3,7671995198997785;4,412388771720886;1,2871886948997067;1;2,469374900000005;1,943013871720881;3,4279269148372102;0;0;0;0;0;0;167,202175967377;30;0;0;0;0;13,872757438279107;29,769865747380056;10,71715166905682;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,715853034623;6,001604934671819;0;0;6,001604934671819;0;0;0;0;6,001604934671819
2023-11-22T10:00:00;131,33;104,9;359,63011386795404;2,4225084;330,15;1,6941554239999996;325,95;2,431808952;330,75;7,148141644431706;295,2505637818367;0;0,9380129315386849;0;2,4225084;0,6385733530659806;1;2,4225084;0;3,793625882396778;5,327952755905512;1,690781656759846;1;1,6941554239999996;3,6337973319055124;3,1511772880927817;7,149538844094496;2,2068588627592005;1;2,431808952;4,717729892094496;3,239690115549819;0;0;0;0;0;0;195,68545574978026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,63011386795404;0;0;0;0;0;0;0;0;0
2023-11-22T11:00:00;115,03;100;355,031444948446;0,23080282300000002;329,25;0,24225923399999996;322,54999999999995;0,41667815999999996;329,65;10,312917715657388;297,48106790962345;0;2,192481713549445;0;1,1916141732283456;0,3820705097330097;1;0,23080282300000002;0,9608113502283456;3,1188331548044466;4,395997055050757;1,4569715157522556;1;0,24225923399999996;4,153737821050758;3,0172155100650957;4,412388771720886;1,4427030650890018;1;0,41667815999999996;3,9957106117208863;3,058417825880672;0;0;0;0;0;0;164,08693983578425;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,031444948446;0;0;0;0;0;0;0;0;0
2023-11-22T12:00:00;103,63;97,7;334,314455340797;0;330,34999999999997;0,11639260300000001;323,84999999999997;0,17504287999999998;329,95;12,232431801416515;297,21742641140304;0;2,9243243485807247;0;0;0;0;0;0;0;3,2876112282791103;1,0911506854941502;1;0,11639260299999421;3,171218625279116;3,0129763670452605;4,412388771720886;1,458751770048837;1;0,17504287999999998;4,237345891720886;3,0247701235510176;0;0;0;0;0;0;132,49158377337963;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,314455340797;0;0;0;0;0;0;0;0;0
2023-11-22T13:00:00;95,69;93,5;315,438459452298;0;327,75;0,09348118;319,15;0,143646522;325,84999999999997;4,404161355647141;292,1828333959363;0;3,4795404175878337;0;0;0;0;0;0;0;1,5983858267716535;0,5310478197347799;1;0,09348118;1,5049046467716536;3,0098717429438504;4,412388771720886;1,4636385668010983;1;0,1436465219999974;4,268742249720889;3,0146710204313094;0;0;0;0;0;0;160,9783346150023;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,48922540150746;42,48922540150746;0;0;315,438459452298;0;0;0;0;0;0;0;0;0
2023-11-22T14:00:00;102,44;90,2;349,029266326017;0,8601891400000001;328,65;0,55677402;320,15;0,864405726;324,95;5,388194610884518;292,5867862058732;0;5,521871487838382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,38328941311977;0;30;0,2;0,2691790040376889;0,047644683714670934;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,029266326017;0,054266487213998085;0;0,054266487213998085;0;0;0;0;0;0,054266487213998085
2023-11-22T15:00:00;115,99;93,2;380,573367508913;1,9575423559999998;323,95;1,791758058;327,04999999999995;2,3508446249999997;330,65;4,665624707642376;291,24176587035066;0;4,172794707948823;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3014320961748882;1;2,3508446249999935;2,061544146720893;3,3904102908554234;0;0;0;0;0;0;157,87035108417845;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,78761122827912;43,78761122827912;0;0;380,573367508913;0;0;0;0;0;0;0;0;0
2023-11-22T16:00:00;119,84;93;383,20912870596203;1,6271601119999999;325,95;1,666597922;327,75;1,863115452;328,54999999999995;4,909078906095363;290,1080516241067;0;3,6804851557225504;0;0;0;0;0;0;0;1,5983858267716535;0,4390803940811196;1;1,5983858267716535;0;3,6403033438025783;4,412388771720886;1,3546612543200411;1;1,8631154520000024;2,549273319720884;3,2571897643412275;0;0;0;0;0;0;186,35456404907004;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,98922540150746;41,98922540150746;0;0;383,20912870596203;0;0;0;0;0;0;0;0;0
2023-11-22T17:00:00;127;94;384,931743036828;1,46995728;326,15;1,6102517979999997;328,04999999999995;1,760070708;328,45;11,094914922231313;298,0508851064969;0;3,6754673657459405;0;0;0;0;0;0;0;1,5983858267716535;0,4368605623034323;1;1,5983858267716535;0;3,6588009188649426;4,412388771720886;1,3618988760743385;1;1,7600707080000006;2,6523180637208856;3,2398798833284586;0;0;0;0;0;0;154,7569812242441;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,98922540150746;42,98922540150746;0;0;384,931743036828;0;0;0;0;0;0;0;0;0
2023-11-22T18:00:00;132,9;94,1;403,272558826263;1,3688515499999998;326,15;1,5233011499999998;328,15;1,6863769840000002;328,75;2,736639509102589;289,02722106931276;0;3,333276008649489;0;1,1916141732283456;0,33617127424079996;1;1,1916141732283456;0;3,5446638798019094;1,5983858267716535;0,44066203854017577;1;1,5233011499999998;0,07508467677165376;3,6272373995880893;4,412388771720886;1,3641174826932467;1;1,6863769840000058;2,7260117877208803;3,2346105285662654;0;0;0;0;0;0;123,16255815770062;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,89761122827912;41,89761122827912;0;0;403,272558826263;0;0;0;0;0;0;0;0;0
2023-11-22T19:00:00;129,89;92,2;407,882740568727;1,3970134200000002;326,15;1,5482733;328,15;1,703150994;328,54999999999995;4,2481697245127235;289,1297025371233;0;3,670442705079331;0;0;0;0;0;0;0;1,5983858267716535;0,43915165760492375;1;1,5482733;0,050112526771653565;3,6397126120143612;4,412388771720886;1,3646324414394573;1;1,703150994;2,7092377777208863;3,233389913452856;0;0;0;0;0;0;151,65024190188484;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,18922540150746;41,18922540150746;0;0;407,882740568727;0;0;0;0;0;0;0;0;0
2023-11-22T20:00:00;118,76;90,6;420,49635292729397;1,3868566799999997;326,15;1,5433767999999999;328,15;1,6952270579999997;328,54999999999995;12,54226549647419;298,0860907536517;0;5,9377461174284285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,13507687769464;30;0;0;0;0;0,6;1,2875536480686574;0,46351931330471663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,49635292729397;0,2595708154506413;0;0;0,2595708154506413;0;0;0;0;0,2595708154506413
2023-11-22T21:00:00;105,42;88,6;385,204913113019;1,35869481;326,15;1,5183235080000004;328,25;1,67071378;328,65;13,48730366551152;296,0874295060435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;208,6170633700069;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;385,204913113019;0;0;0;0;0;0;0;0;0
2023-11-22T22:00:00;89,67;83,1;377,690718369497;1,5485363120000004;326,34999999999997;1,63582272;327,95;1,8173569599999997;328,45;17,09705015377388;295,0289990145338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,01725429524885;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0;377,690718369497;0;0;0;0;0;0;0;0;0
2023-11-22T23:00:00;90,21;72,7;384,65113105786503;1,5072895949999998;326,25;1,629300582;328,25;1,80580122;328,65;11,521524750587181;295,2604954658195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;205,49955256981931;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0;384,65113105786503;0;0;0;0;0;0;0;0;0
2023-11-23T00:00:00;74,79;69,4;343,39869391907;1,6895373249999999;326,65;1,727216592;328,75;1,9600661520000002;329,75;2,997486169041358;287,27481721148024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,9000552461413;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,4;39,4;0;0;343,39869391907;0;0;0;0;0;0;0;0;0
2023-11-23T01:00:00;64,97;67,7;315,10914516425595;1,700691552;326,75;1,7315688810000003;328,84999999999997;1,999119237;330,45;1,1777501460000002;293,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;202,3826652406167;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0;315,10914516425595;0;0;0;0;0;0;0;0;0
2023-11-23T02:00:00;46,05;68,1;309,07172736685203;1,6851290760000002;327,34999999999997;1,74695928;329,45;2,0339613319999996;331,45;1,199190136;292,7025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,7834796056716;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;309,07172736685203;0;0;0;0;0;0;0;0;0
2023-11-23T03:00:00;41,12;71,6;302,093617989292;1,595604268;328,04999999999995;1,7044996300000002;329,65;2,003146958;332,25;1,301478298;292,46;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,18745388929;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;302,093617989292;0;0;0;0;0;0;0;0;0
2023-11-23T04:00:00;30,13;73,2;300,826093536337;1,782512067;328,84999999999997;1,8182103499999995;330,54999999999995;2,145166443;333,04999999999995;1,1031457029999998;293,01;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,67353514390106;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,2;43,2;0;0;300,826093536337;0;0;0;0;0;0;0;0;0
2023-11-23T05:00:00;20,18;79,4;306,635180059362;1,721580021;328,84999999999997;1,8261230939999997;331,25;2,122490052;333,34999999999997;1,109726905;292,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,2914285005847448;1;2,1224900520000034;2,289898719720883;3,4166729088935273;0;0;0;0;0;0;196,15676779038668;30;0;0;0;0;0;0;0;3,5386600157265606;7,296206217992909;1,2914285005847448;0;0;0;0;41,44895121255256;41,44895121255256;0;0;306,635180059362;0;0;0;0;0;0;0;0;0
2023-11-23T06:00:00;32,56;90,8;317,618806021098;1,6607892740000003;327,75;1,753517792;329,95;1,9883287499999995;331,04999999999995;1,181125456;293,36249999999995;0;0;0;1,6607892740000003;0,4562227696841268;1;1,6607892740000003;0;3,6403033438025783;1,753517792;0,46384850897811775;1;1,753517792;0;3,7803674218185814;5,366013769443017;1,6417497772688645;1;1,9883287499999995;3,3776850194430175;3,268472360245821;0;0;0;0;0;0;224,63715211360764;30;0;0;0;0;0;0;0;7,019679164556994;14,47356528774638;2,561821055931109;0;0;0;0;45;45;0;0;317,618806021098;0;0;0;0;0;0;0;0;0
2023-11-23T07:00:00;80,62;103;327,784249023877;1,6852801679999998;326,95;1,6897821499999999;328,15;1,916049415;329,04999999999995;1,2010270250000001;293,36249999999995;0;1,4595285670569227;0;1,6852801679999998;0,4691942238240441;1;1,6852801679999998;0;3,591860433115666;5,327952755905512;1,6737818086831149;1;1,6897821499999999;3,638170605905512;3,1831823767384577;5,98676707609448;1,8717222045596298;1;1,916049415;4,07071766109448;3,1985339819714427;0;0;0;0;0;0;193,03574102997524;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,784249023877;0;0;0;0;0;0;0;0;0
2023-11-23T08:00:00;113,96;106,7;336,588998117303;1,6822037669999998;327,04999999999995;1,6911727559999998;328,25;1,910022523;329,04999999999995;1,58684752;292,29415878090015;0;0,22728271509004294;0;1,6822037669999998;0,4675584977992901;1;1,6822037669999998;0;3,5978466329193384;5,327952755905512;1,6729149659352094;1;1,6911727559999998;3,6367799999055124;3,1848317842784244;9,689843477094492;3,1064706252991696;1;1,910022523;7,779820954094491;3,1192451646509;0;0;0;0;0;0;221,51643745587225;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,588998117303;0;0;0;0;0;0;0;0;0
2023-11-23T09:00:00;119,87;105,6;323,08587153929903;1,9473324540000003;334,84999999999997;1,8716801299999999;328,45;2,376123156;332,75;2,357332289666666;290,29503372539097;0;0,7622856102850264;0;1,9473324540000003;0,471079808562921;1;1,9473324540000003;0;4,133763363665586;5,327952755905512;1,6601814813122255;1;1,8716801299999999;3,4562726259055125;3,2092592381492175;8,32471479009447;2,5806799039635386;1;2,376123156;5,94859163409447;3,2257835531283643;0;0;0;0;0;0;189,91533844370562;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,08587153929903;0;0;0;0;0;0;0;0;0
2023-11-23T10:00:00;90;100,3;303,58664179595;1,7934956160000004;328,34999999999997;1,77684192;329,15;2,0042409759999997;329,95;7,430957354638703;293,8966066161747;0;2,404627635886945;0;1,7934956160000004;0,4876964366143143;1;1,7934956160000004;0;3,6774835355591358;1,77684192;0,4765912886313171;1;1,77684192;0;3,7282299580060823;6,729662463999995;2,105311442991135;1;2,0042409759999997;4,725421487999995;3,196516356952292;0;0;0;0;0;0;158,3173995414402;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,58664179595;0;0;0;0;0;0;0;0;0
2023-11-23T11:00:00;82,9;96;305,11274785035505;1,75423408;327,15;1,7525454870000003;328,84999999999997;1,959046281;329,25;12,894149724439051;294,39394546226464;0;2,9314859404666396;0;1,1916141732283456;0,33065010470021966;1;1,1916141732283456;0;3,6038523995288303;1,5983858267716535;0,4309432631516168;1;1,5983858267716535;0;3,7090400603601053;4,412388771720886;1,3423375729297786;1;1,9590462809999991;2,453342490720887;3,2870932474090186;0;0;0;0;0;0;186,80156780148607;30;0;0;0;0;0;0;0;13,797611228279115;28,448682944905393;5,0354168812482545;0;0;0;0;45;45;0;0;305,11274785035505;0;0;0;0;0;0;0;0;0
2023-11-23T12:00:00;73,81;88,8;279,21067005628805;1,6627590660000002;327,04999999999995;1,6863210239999997;327,54999999999995;1,9259893100000003;328,65;11,174078738654076;292,7224557430187;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,2039402762849;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;45;45;0;0;279,21067005628805;0;0;0;0;0;0;0;0;0
2023-11-23T13:00:00;66,47;84,3;285,774410507665;1,8382356359999998;327,04999999999995;1,772526005;328,65;2,000936538;329,34999999999997;8,128697552179228;292,01626543771823;0;3,3940206185567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,68841988225728;30;0;0;0;0;0;0;0;9,3;19,17525773195876;3,3940206185567;0;0;0;0;45;45;0;0;285,774410507665;0;0;0;0;0;0;0;0;0
2023-11-23T14:00:00;69,93;81,4;286,493380984628;1,8390624450000002;327,25;1,7660696200000001;328,65;1,9848032699999998;329,25;8,604601568860899;292,65478870201287;0;2,3356701030927853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,091103671848;0;30;0;0;0;0;0;0;6,4;13,195876288659807;2,3356701030927858;0;0;0;0;45;45;0;0;286,493380984628;0;0;0;0;0;0;0;0;0
2023-11-23T15:00:00;69,97;80,3;311,058608224822;1,8503173999999998;327,15;1,7325817570000002;327,84999999999997;1,9747976220000003;328,84999999999997;11,099543894460895;295,5838795675314;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,49694719305977;0;30;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;45;45;0;0;311,058608224822;0;0;0;0;0;0;0;0;0
2023-11-23T16:00:00;73,52;80,2;308,089936035481;1,952259732;328,54999999999995;1,833831584;329,95;2,1031250939999997;330,95;17,948621342274787;301,3543713181554;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,98489749834044;30;0;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;45;45;0;0;308,089936035481;0;0;0;0;0;0;0;0;0
2023-11-23T17:00:00;73,59;85;305,53031138875195;1,56542504;328,65;1,673349496;329,54999999999995;1,9300044399999996;331,04999999999995;18,882100006750214;301,75754354327836;0;3,649484536082474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;177,4699990085906;30;0;0;0;0;0;0;0;10;20,61855670103093;3,649484536082474;0;0;0;0;45;45;0;0;305,53031138875195;0;0;0;0;0;0;0;0;0
2023-11-23T18:00:00;77,6;90,2;295,145499934869;1,592387967;329,25;1,729646655;331,25;1,9170496999999997;331,75;17,772558391351474;299,68904760191054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,8733046402687;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367521672;0;0;45;45;0;0;295,145499934869;0,04307692307692369;0;0;0;0;0,04307692307692369;0;0;0,04307692307692369
2023-11-23T19:00:00;73,71;92,1;283,459841208346;1,46005236;329,15;1,591235191;330,84999999999997;1,7724826359999997;331,45;14,554408340155737;298,77866160709993;0;3,293774660404681;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3365494373384161;1;1,7724826360000066;2,6399061357208797;3,301328516891713;0;0;0;0;0;0;174,3587173098047;30;0;0;0;0;0;0;0;12,687611228279108;26,160023151090947;4,630324097743097;0;0;0;0;45;45;0;0;283,459841208346;0;0;0;0;0;0;0;0;0
2023-11-23T20:00:00;70,63;91,1;279,25495924411797;1,29888756;329,15;1,369717531;330,25;1,5265426329999996;331,45;9,341411122789095;294,60066907961357;0;2,9101988517979542;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3551767923368938;1;1,5265426329999996;2,8858461387208867;3,2559506602176054;0;0;0;0;0;0;142,76233406965267;0;30;0;0;0;0;0;0;11,687611228279104;24,098167480987843;4,265375644134848;0;0;0;0;45;45;0;0;279,25495924411797;0;0;0;0;0;0;0;0;0
2023-11-23T21:00:00;50,9;86,5;281,414839596966;1,2411256480000001;328,75;1,2980313719999999;329,45;1,4050548719999998;330,84999999999997;8,70191006953076;294,13430047224324;0;0;0;1,1916141732283456;0,32182422471158617;1;1,1916141732283456;0;3,7026863788648963;1,5983858267716535;0,4464800963527462;1;1,2980313719999999;0,3003544547716537;3,5799710666359297;4,412388771720886;1,3682721902545105;1;1,4050548719999938;3,0073338997208925;3,224788754129501;0;0;0;0;0;0;171,2480578362457;30;0;0;0;0;0;0;0;5,8544610620883555;12,07105373626465;2,136576511318843;0;0;0;0;43,44315016619077;43,44315016619077;0;0;281,414839596966;0;0;0;0;0;0;0;0;0
2023-11-23T22:00:00;28,18;85,5;289,759209471057;1,258816003;328,45;1,2897213120000002;328,34999999999997;1,4462582200000003;330,15;5,057302440351754;293,1840604559931;0;0;0;1,1916141732283456;0,32347833248951446;1;1,1916141732283456;0;3,683752676902932;1,5983858267716535;0,4535957409186371;1;1,2897213120000002;0,30866451477165335;3,523811364574433;4,412388771720886;1,369943933579259;1;1,4462582200000003;2,966130551720886;3,2208535426647846;0;0;0;0;0;0;139,65198566204103;0;30;0;0;0;0;0;0;5,883071940050249;12,130045237217011;2,1470180069874107;0;0;0;0;42,41453928822886;42,41453928822886;0;0;289,759209471057;0;0;0;0;0;0;0;0;0
2023-11-23T23:00:00;18,96;80,1;307,237011565647;1,2819288819999999;326,95;1,3756814680000002;327,75;1,5682510200000002;328,84999999999997;4,730911215233184;293,4697721686878;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,4521377624863895;1;1,3756814680000002;0,2227043587716533;3,5351743636316355;4,412388771720886;1,3708644887516905;1;1,5682510200000053;2,844137751720881;3,218690693300261;0;0;0;0;0;0;168,13802046347482;30;0;0;0;0;0;0;0;4,9952321573472815;10,299447747107799;1,8230022512380801;0;0;0;0;39,09399324416018;39,09399324416018;0;0;307,237011565647;0;0;0;0;0;0;0;0;0
2023-11-24T00:00:00;9,8;67,6;329,70277116181103;1,260692062;326,84999999999997;1,3258532849999998;327,65;1,5208039350000002;328,84999999999997;3,489926577045004;293,0119597277804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,62120666142846;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0;329,70277116181103;0;0;0;0;0;0;0;0;0
2023-11-24T01:00:00;1,48;63,7;358,16184751369;1,2466097280000001;326,75;1,286670093;327,04999999999995;1,486233246;328,54999999999995;1,1597711609999999;292,275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,02259717234128;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0;358,16184751369;0;0;0;0;0;0;0;0;0
2023-11-24T02:00:00;0,1;63,5;378,477180533208;1,3321921540000001;325,75;1,4255530199999997;326,45;1,601487063;327,25;1,278695811;292,06;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,50609491262404;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5;33,5;0;0;378,477180533208;0;0;0;0;0;0;0;0;0
2023-11-24T03:00:00;0,12;65,7;389,895292733538;1,4687107709999996;325,04999999999995;1,5057828719999997;325,54999999999995;1,66695047;325,75;1,108690648;291,955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,90779693471174;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0;389,895292733538;0;0;0;0;0;0;0;0;0
2023-11-24T04:00:00;0,34;70;390,327357806902;1,5511734270000002;328,04999999999995;1,39697145;324,84999999999997;1,71141069;326,84999999999997;1,209409388;292,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,39160615501828;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0;390,327357806902;0;0;0;0;0;0;0;0;0
2023-11-24T05:00:00;1,55;76,2;418,453011091936;1,9734881580000003;327,75;1,7073396;327,04999999999995;2,0827808360000004;329,25;1,041417666;291,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,79361962598173;0;30;0;0;0;0;0;0;0,8815109885948857;1,817548430092548;0,32170607212638097;0;0;0;0;45;45;0,31848901140511715;0,32170607212638097;418,453011091936;0;0;0;0;0;0;0;0;0
2023-11-24T06:00:00;31,61;82,2;446,30367289098797;2,2059026289999997;327,45;1,7595334920000003;325,75;2,1728876280000002;327,84999999999997;1,073907207;291,945;0;0;0;1,1916141732283456;0,3289945055438649;1;1,1916141732283456;0;3,6219880671212836;0;0;0;0;0;0;4,412388771720886;1,3423918196694062;1;2,172887627999998;2,2395011437208883;3,2869604142906166;0;0;0;0;0;0;187,27774026401914;30;0;0;0;0;0;0;0;4,579787388296252;9,442860594425262;1,6713863252132712;0;0;0;0;42,01620966675452;42,01620966675452;0;0;446,30367289098797;0;0;0;0;0;0;0;0;0
2023-11-24T07:00:00;70,53;95;451,615584986308;1,655668934;324,54999999999995;1,578063606;325,25;1,7918350029999999;326,04999999999995;1,021884281;292,0125;0;2,487051487246178;0;1,1916141732283456;0,3450132239068742;1;1,1916141732283456;0;3,453821739742896;1,5983858267716535;0,45855316217369013;1;1,578063606;0,020322220771653576;3,4857154167137097;4,412388771720886;1,379850554313264;1;1,7918350030000028;2,6205537687208835;3,1977294627510457;0;0;0;0;0;0;215,75901248999276;30;0;0;0;0;0;0;0;12,797611228279115;26,3868272748023;4,670468427640007;0;0;0;0;45;45;0;0;451,615584986308;0;0;0;0;0;0;0;0;0
2023-11-24T08:00:00;94,28;99,9;449,62981575640197;1,6564887480000001;324,75;1,5909078250000002;325,65;1,7980969270000002;326,25;1,4906294446666666;291,56157879240794;0;2,419044253278524;0;1,6564887480000001;0,4780731935587132;1;1,6564887480000001;0;3,4649270662287472;3,831122480279114;1,1992434581803946;1;1,5909078250000002;2,2402146552791136;3,194616117474641;4,412388771720886;1,3778658991060804;1;1,7980969270000002;2,614291844720886;3,2023354192766633;0;0;0;0;0;0;184,1584892203227;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,62981575640197;0;0;0;0;0;0;0;0;0
2023-11-24T09:00:00;112,68;105,8;416,54071089632;1,634093556;325,84999999999997;1,6473490809999998;327,45;1,8596907;328,15;2,128258764042317;289,62738592235246;0;0,49576085711091267;0;1,634093556;0,463273424456011;1;1,634093556;0;3,52727670040387;5,327952755905512;1,6816869165662205;1;1,6473490809999998;3,6806036749055124;3,1682191871864465;8,837953688094485;2,8335056059905672;1;1,8596907;6,978262988094485;3,119088125115891;0;0;0;0;0;0;152,56112600297965;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,54071089632;0;0;0;0;0;0;0;0;0
2023-11-24T10:00:00;93,99;94,6;422,87789357836505;1,7625273520000002;326,54999999999995;1,722599892;328,25;1,949699562;329,04999999999995;11,88857665674741;295,84794010829864;0;3,360129474740642;0;1,1916141732283456;0,3339623427597472;1;1,1916141732283456;0;3,5681093963506956;1,5983858267716535;0,43538093078952156;1;1,5983858267716535;0;3,671235264882029;4,412388771720886;1,3447540558338011;1;1,9496995620000062;2,46268920972088;3,2811864389470307;0;0;0;0;0;0;181,04586989037935;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,39761122827911;42,39761122827911;0;0;422,87789357836505;0;0;0;0;0;0;0;0;0
2023-11-24T11:00:00;86,95;90,2;413,88714163976;1,862130556;326,95;1,791511834;328,95;2,0302847600000002;329,65;17,18884498843164;298,33572294529677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,44881793496927;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367521672;0;0;45;45;0;0;413,88714163976;0,04307692307692369;0;0;0;0;0,04307692307692369;0;0;0,04307692307692369
2023-11-24T12:00:00;79,42;93,6;401,658710674894;1,8717221000000002;327,15;1,8029892300000003;329,25;2,0378155770000004;329,84999999999997;14,323608704373495;296,9288887932531;0;2,8349137818408794;0;0;0;0;0;0;0;1,5983858267716535;0,427985837284247;1;1,5983858267716535;0;3,7346699061681448;4,412388771720886;1,3315187232806864;1;2,0378155770000035;2,374573194720883;3,3138015219563286;0;0;0;0;0;0;177,93387305317577;30;0;0;0;0;0;0;0;12,589225401507454;25,95716577630403;4,594418342405813;0;0;0;0;45;45;0;0;401,658710674894;0;0;0;0;0;0;0;0;0
2023-11-24T13:00:00;76,33;91,8;360,126011671484;1,758321958;326,54999999999995;1,7396676920000003;328,75;1,9529858130000002;329,25;10,935936820729829;295,9419831595326;0;3,178104591408926;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3427349702516982;1;1,9529858130000002;2,459402958720886;3,2861203956680862;0;0;0;0;0;0;206,41607966587046;30;0;0;0;0;0;0;0;12,38761122827911;25,541466450060025;4,520839561660624;0;0;0;0;45;45;0;0;360,126011671484;0;0;0;0;0;0;0;0;0
2023-11-24T14:00:00;71,45;87,1;371,25161775251803;1,6665111840000002;326,34999999999997;1,6876192960000003;328,34999999999997;1,910022523;329,04999999999995;9,44924048090632;295,8117776547022;0;4,415876288659791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,81649068948283;0;30;0;0;0;0;0;0;12,1;24,948453608247412;4,415876288659792;0;0;0;0;45;45;0;0;371,25161775251803;0;0;0;0;0;0;0;0;0
2023-11-24T15:00:00;75,38;87,3;379,761587178114;1,739897128;326,34999999999997;1,6480471820000002;326,54999999999995;1,9324974579999998;328,04999999999995;8,714138556286294;295,6216898554385;0;4,488865979381442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,22006167199285;0;30;0;0;0;0;0;0;12,3;25,360824742268036;4,488865979381442;0;0;0;0;45;45;0;0;379,761587178114;0;0;0;0;0;0;0;0;0
2023-11-24T16:00:00;77,37;87,9;380,98637785553603;1,3483561999999998;324,75;1,45259569;325,75;1,65624812;327,15;7,854602012327294;295,0803995701262;0;4,707835051546393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,6267922974046;0;30;0;0;0;0;0;0;12,9;26,597938144329913;4,707835051546394;0;0;0;0;45;45;0;0;380,98637785553603;0;0;0;0;0;0;0;0;0
2023-11-24T17:00:00;85,24;89,8;415,93933325655;1,52822563;324,45;1,507064356;324,75;1,7603337200000002;326,34999999999997;6,7506432209113045;294,3268829123453;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,11562961817486;30;0;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;45;45;0;0;415,93933325655;0;0;0;0;0;0;0;0;0
2023-11-24T18:00:00;90,97;91,5;412,01085567950304;1,5719443800000001;323,65;1,578974355;324,65;1,7895868099999999;325,04999999999995;10,190182766280024;297,3491042444765;0;4,085963944623425;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3882628595002864;1;1,7895868099999999;2,6228019617208864;3,178352529944619;0;0;0;0;0;0;168,60161805521304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,08761122827911;42,08761122827911;0;0;412,01085567950304;0;0;0;0;0;0;0;0;0
2023-11-24T19:00:00;90,25;95;428,114360857977;2,4712607519999996;335,45;1,834359007;328,04999999999995;2,45069825;331,65;11,77190719399414;297,80895334592105;0;3,906338264194983;0;1,1916141732283456;0,28497011611557127;1;1,1916141732283456;0;4,181540820740234;0;0;0;0;0;0;4,412388771720886;1,2829184238131577;1;2,450698250000002;1,9616905217208842;3,4393369756170094;0;0;0;0;0;0;197,08475789340753;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,39599705505077;44,39599705505077;0;0;428,114360857977;0;0;0;0;0;0;0;0;0
