timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-24T20:00:00;86,23;91,9;443,171338913341;2,035318362;326,04999999999995;1,5583461;323,15;1,9556453120000001;325,75;10,842320742044024;297,4401813768242;0;4,9373291555895085;0;1,9;0,5368976485342015;1;1,9;0;3,5388495464400713;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,48610204919714;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;443,171338913341;0;0;0;0;0;0;0;0;0
2023-11-24T21:00:00;81,5;87,6;452,978991256176;1,5161102899999999;323,84999999999997;1,4675775810000002;323,84999999999997;1,728790467;325,84999999999997;9,309164674132166;296,37920525568853;0;4,598350515463915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,96955343899222;30;0;0;0;0;0;0;0;12,6;25,979381443298962;4,598350515463916;0;0;0;0;45;45;0;0;452,978991256176;0;0;0;0;0;0;0;0;0
2023-11-24T22:00:00;74,74;84;474,318718186142;1,354489416;323,75;1,3648644;323,15;1,604559267;325,25;9,865129619748718;296,7985362360846;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,3712091152273;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;45;45;0;0;474,318718186142;0;0;0;0;0;0;0;0;0
2023-11-24T23:00:00;77,56;80,6;434,446433388045;1,291131504;323,75;1,360419777;324,04999999999995;1,5805692150000001;325,84999999999997;9,58947699819492;296,40117027468824;0;2,0437113402061833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,77602462589473;0;30;0;0;0;0;0;0;5,6;11,54639175257731;2,0437113402061837;0;0;0;0;45;45;0;0;434,446433388045;0;0;0;0;0;0;0;0;0
2023-11-25T00:00:00;72,84;75,3;349,61599306902104;1,235705922;322,84999999999997;1,3348516529999996;323,45;1,545538255;324,84999999999997;2,160324414959607;291,6908970992789;0;0,10948453608247319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,18399965501108;0;30;0;0;0;0;0;0;0,3;0,618556701030922;0,10948453608247319;0;0;0;0;45;45;0;0;349,61599306902104;0;0;0;0;0;0;0;0;0
2023-11-25T01:00:00;78,07;75;272,039350170085;1,7610709930000001;324,84999999999997;1,5423331459999998;324,54999999999995;1,8844376110000003;326,84999999999997;1,218885892;292,92749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,67408125504558;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;272,039350170085;0;0;0;0;0;0;0;0;0
2023-11-25T02:00:00;74,03;78,8;264,918243062827;1,6287717599999996;323,95;1,5173414099999998;324,04999999999995;1,79728131;326,15;1,0953677290000001;292,62;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,08236647849903;0;30;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;45;45;0;0;264,918243062827;0;0;0;0;0;0;0;0;0
2023-11-25T03:00:00;72,07;83,4;252,07637244840197;1,4810961179999997;323,45;1,4198450999999999;323,15;1,6936349959999997;325,45;1,097263343;292,5075;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,57275824185118;30;0;0;0;0;0;0;0;8,4;17,319587628865992;3,0655670103092807;0;0;0;0;45;45;0;0;252,07637244840197;0;0;0;0;0;0;0;0;0
2023-11-25T04:00:00;71,61;83,2;245,05534014800202;1,4216218299999999;323,84999999999997;1,4736198620000003;325,04999999999995;1,704119102;326,54999999999995;1,169141467;292,0675;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,060300966027;30;0;0;0;0;0;0;0;8,2;16,90721649484537;2,99257731958763;0;0;0;0;45;45;0;0;245,05534014800202;0;0;0;0;0;0;0;0;0
2023-11-25T05:00:00;69,99;92;243,409237084875;1,511501984;323,54999999999995;1,4985290569999998;324,84999999999997;1,764214546;326,84999999999997;1,1384535800000002;292,42999999999995;0;3,219117103305528;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3747121490767467;1;1,764214546000005;2,648174225720881;3,209681950278999;0;0;0;0;0;0;181,5449949359304;30;0;0;0;0;0;0;0;12,587611228279114;25,95383758408065;4,593829252382275;0;0;0;0;45;45;0;0;243,409237084875;0;0;0;0;0;0;0;0;0
2023-11-25T06:00:00;74,19;103,3;236,0899180877;1,25473512;323,45;1,2766938239999999;322,54999999999995;1,551805775;325,65;1,252084367;292,4525;0;1,2093890411399038;0;1,25473512;0,36969587892840683;1;1,25473512;0;3,393965666149567;5,327952755905512;1,7319230724594226;1;1,2766938239999999;4,051258931905513;3,0763218301258246;6,717312124094467;2,1632188115959785;1;1,551805775;5,165506349094467;3,105239325807532;0;0;0;0;0;0;149,94789306801576;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,0899180877;0;0;0;0;0;0;0;0;0
2023-11-25T07:00:00;79,81;118,2;262,594183139754;1,334903416;323,95;1,3805779679999999;323,95;1,6513180440000002;326,54999999999995;1,1376237450000002;292,22749999999996;0;0;0;3,9720472440944854;1,269265659490025;1;1,334903416;2,6371438280944854;3,1294057429162656;5,327952755905512;1,7193608550392365;1;1,3805779679999999;3,9473747879055123;3,0987984519305147;14,707962572402955;4,815014006326883;1;1,6513180440000002;13,056644528402956;3,054604317469655;0;0;0;0;0;0;118,3539509102879;0;30;1,7013947430764222;2,289898712081322;0,405312072038394;2,4906426845206173;5,344726790816775;1,924101644694039;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,594183139754;1,5391405013842565;0;0,4616435803555945;1,077496921028662;0;0;0;0;1,5391405013842565
2023-11-25T08:00:00;87,08;131,4;282,524709639538;1,3712270519999998;324,04999999999995;1,4188252289999999;324,25;1,6788867379999999;326,54999999999995;1,123676804;292,3325;0;0;0;3,972047244094486;1,2671393442116634;1;1,3712270519999998;2,600820192094486;3,1346570227173007;5,327952755905512;1,715816442993901;1;1,4188252289999999;3,9091275269055124;3,1051997302280494;14,707962572402955;4,813550856670977;1;1,6788867379999999;13,029075834402956;3,0555328094268632;0;0;0;0;0;0;146,8421155151969;30;0;9,748327236928546;13,120225083349322;2,32227983975283;0;0;0;15;30,927835051546396;5,474226804123711;7,643710190668514;8,166357041312516;0;0;45;45;0;0;282,524709639538;4,291374956331826;0;2,645037376803223;0;0;1,646337579528603;0;0;4,291374956331826
2023-11-25T09:00:00;94,29;124,2;299,75943923549596;1,3867895279999998;324,04999999999995;1,4238042699999998;324,15;1,693371984;326,54999999999995;1,1489813340000001;292,8875;0;0,10666674460707615;0;3,972047244094485;1,2664938364760032;1;1,3867895279999998;2,5852577160944854;3,1362546975725016;5,327952755905512;1,7162661381473898;1;1,4238042699999998;3,9041484859055124;3,104386107423135;14,707962572402955;4,812782083122959;1;1,693371984;13,014590588402955;3,0560208873739674;0;0;0;0;0;0;175,32743130364537;30;0;10,192037427597056;13,717412419376926;2,4279819982297157;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;299,75943923549596;2,765430343746388;0;2,765430343746388;0;0;0;0;0;2,765430343746388
2023-11-25T10:00:00;91,74;115,8;330,079630792876;1,4378866039999996;323,95;1,458418328;324,25;1,7288842;326,54999999999995;1,063286218;292,34499999999997;0;0;0;3,9720472440944854;1,2650418792571614;1;1,4378866039999996;2,534160640094486;3,1398543472939333;5,327952755905512;1,7141374271654162;1;1,458418328;3,869534427905512;3,1082413063671814;13,865687236778623;4,530138902764867;1;1,7288842;12,136803036778623;3,0607642578720964;0;0;0;0;0;0;203,809898560515;30;0;0;0;0;2,6343127632213887;5,653031680732593;2,0350914050637336;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,079630792876;1,1396511868356909;0;0;1,1396511868356909;0;0;0;0;1,1396511868356909
2023-11-25T11:00:00;89,17;103,9;310,08209206951096;1,42510534;324,15;1,521555198;325,84999999999997;1,768134544;327,54999999999995;1,0601111820000002;292,2;0;1,078513039244609;0;1,42510534;0,4152624291980359;1;1,42510534;0;3,431818627926912;5,327952755905512;1,700167441774969;1;1,521555198;3,8063975579055125;3,1337811941294134;7,146941904094485;2,280283893906098;1;1,768134544;5,378807360094484;3,1342333834809764;0;0;0;0;0;0;172,2105702022379;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,08209206951096;0;0;0;0;0;0;0;0;0
2023-11-25T12:00:00;87,06;90,4;320,143101814776;0,945754778;326,84999999999997;0,7234844559999999;318,54999999999995;1,086852322;324,25;1,14445426;292,78249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,61440177679665;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,4;0,42735042735043344;0;0;45;45;0;0;320,143101814776;0,08615384615384739;0;0;0;0;0,08615384615384739;0;0;0,08615384615384739
2023-11-25T13:00:00;84,82;83,4;333,18481492018196;0,0004994430000000001;328,84999999999997;0,15165160000000003;320,25;0,24484738399999997;326,54999999999995;0,9228466419999999;292,04249999999996;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,10034033661898;30;0;0;0;0;0;0;0;8,4;17,319587628865992;3,0655670103092807;0;0;0;0;45;45;0;0;333,18481492018196;0;0;0;0;0;0;0;0;0
2023-11-25T14:00:00;83,07;82,2;334,201361577087;0;328,15;0,16333045200000001;320,75;0,235334184;325,75;1,004227312;292,7125;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,5044829341643;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;45;45;0;0;334,201361577087;0;0;0;0;0;0;0;0;0
2023-11-25T15:00:00;90,09;82,4;333,475399899261;0;326,75;0,167969536;319,95;0,23908630199999995;324,45;0,9575382109999996;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,99073248587086;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,4;37,4;0;0;333,475399899261;0;0;0;0;0;0;0;0;0
2023-11-25T16:00:00;95,66;86,1;353,415671719509;0;325,04999999999995;0,139257859;317,84999999999997;0,197575174;322,45;1,033720921;292,27;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,39518604420124;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0;353,415671719509;0;0;0;0;0;0;0;0;0
2023-11-25T17:00:00;114,91;89,1;388,999593716916;1,4249584449999997;332,25;0,990634698;321,34999999999997;1,4486756920000001;326,34999999999997;1,0398761710000002;292,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,8817465255968;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0;388,999593716916;0;0;0;0;0;0;0;0;0
2023-11-25T18:00:00;124,1;90,2;429,88973058676197;1,58092596;327,54999999999995;1,4736002759999998;325,54999999999995;1,9647751860000002;330,04999999999995;1,487810997900025;291,39022949122165;0;5,628733241891954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,36545835094427;30;0;0;0;0;0,2;0,42918454935622924;0,15450643776824252;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,88973058676197;0,08652360515021582;0;0;0,08652360515021582;0;0;0;0;0,08652360515021582
2023-11-25T19:00:00;127,1;87,8;444,221996144831;1,462769218;324,25;1,3810564259999998;323,45;1,6694155079999995;325,54999999999995;1,0491964230000002;292,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;219,84632180510917;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0;444,221996144831;0;0;0;0;0;0;0;0;0
2023-11-25T20:00:00;127,2;87,7;445,326233128045;1,68909664;323,95;1,5380144330000003;323,84999999999997;1,8509049800000001;326,34999999999997;1,015788481;292,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;188,24538980450762;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;445,326233128045;0;0;0;0;0;0;0;0;0
2023-11-25T21:00:00;121,13;85,1;459,709281288572;1,821674274;324,04999999999995;1,5809511419999998;323,75;1,8942320099999999;326,15;1,001075195113387;290,928563051295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,64761789710613;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0;459,709281288572;0;0;0;0;0;0;0;0;0
2023-11-25T22:00:00;114,83;77;493,951146964199;1,5779572820000003;323,84999999999997;1,4959241189999999;323,84999999999997;1,7930031680000003;326,25;0,9931651912447969;291,80014478229936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,05300576689537;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0;493,951146964199;0;0;0;0;0;0;0;0;0
2023-11-25T23:00:00;115,3;71,2;521,1626888408059;1,6085198359999997;323,95;1,5294539520000001;324,34999999999997;1,8218701339999999;326,54999999999995;0,9200112709328926;291,4958926214008;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,5405004663187;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;521,1626888408059;0;0;0;0;0;0;0;0;0
2023-11-26T00:00:00;103;67,7;546,519365273593;1,6546252799999999;323,95;1,5533152959999996;324,54999999999995;1,845134105;326,65;1,2526413089583703;290,8523787981378;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,94619904785101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0;546,519365273593;0;0;0;0;0;0;0;0;0
2023-11-26T01:00:00;111,1;67,3;555,7141229413211;1,83277394;324,15;1,6277532880000003;324,75;1,9225617600000002;326,75;0,6482228065340462;289,51706965428167;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,4340044279462;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,3;22,3;0;0;555,7141229413211;0;0;0;0;0;0;0;0;0
2023-11-26T02:00:00;105,77;68,2;550,756805621435;1,82426802;324,04999999999995;1,633347889;324,84999999999997;1,926869281;326,84999999999997;0,4353174629999999;288,6525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,84001365908235;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0;550,756805621435;0;0;0;0;0;0;0;0;0
2023-11-26T03:00:00;102,67;70,7;559,7804515704961;1,7778603919999996;323,95;1,614721603;324,84999999999997;1,8976245850000002;326,65;0,4343783269999998;288,59999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,32812965771643;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0;559,7804515704961;0;0;0;0;0;0;0;0;0
2023-11-26T04:00:00;100,11;71,2;554,753694627084;1,371613176;323,75;1,4552090219999998;324,95;1,6917603360000004;326,75;0,4334488769999999;288,565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,81339684475066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0;554,753694627084;0;0;0;0;0;0;0;0;0
2023-11-26T05:00:00;97,2;78,3;567,6881905380991;1,4556874800000001;324,34999999999997;1,4658987809999997;324,04999999999995;1,7338226700000001;325,84999999999997;0,431757075;288,41749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,29581550506617;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0;567,6881905380991;0;0;0;0;0;0;0;0;0
2023-11-26T06:00:00;97,8;82,6;572,162040847616;1,33811552;323,65;1,4315631240000002;324,84999999999997;1,6608158549999996;326,45;0,40845632899999995;288,29249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,77538592351567;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0;572,162040847616;0;0;0;0;0;0;0;0;0
2023-11-26T07:00:00;99,83;85,6;562,0028797671049;1,303118136;323,75;1,4107194230000002;324,84999999999997;1,6358982659999997;326,54999999999995;0,4200063039999998;288,4575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,1731610165023;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;562,0028797671049;0;0;0;0;0;0;0;0;0
2023-11-26T08:00:00;105,05;89,7;540,2209444065061;1,295872715;323,65;1,4045008680000002;324,75;1,633561936;326,54999999999995;0,4303808799999998;288,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,5740963319796;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0;540,2209444065061;0;0;0;0;0;0;0;0;0
2023-11-26T09:00:00;112,69;91,3;533,233780018731;1,294175728;323,54999999999995;1,412945232;324,95;1,638921505;326,65;0,4411758979999998;288,4675;0;4,091172208127451;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3830545959962608;1;1,638921505;2,7734672667208864;3,1903214699507174;0;0;0;0;0;0;198,0571389223464;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,88761122827911;41,88761122827911;0;0;533,233780018731;0;0;0;0;0;0;0;0;0
2023-11-26T10:00:00;117,3;90,1;514,084841974611;1,329154925;323,65;1,429789192;324,84999999999997;1,6592615659999999;326,54999999999995;0,4582357279999999;288,60249999999996;0;5,498049145981045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;226,53733320845419;30;0;0,1;0,13458950201883488;0,023822341857333774;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,084841974611;0,027133243606997114;0;0,027133243606997114;0;0;0;0;0;0,027133243606997114
2023-11-26T11:00:00;115,29;90,3;472,45100684774;1,3142206;323,65;1,3975058679999999;324,25;1,6432877840000004;326,34999999999997;0,4458940239999999;288,47749999999996;0;5,545693829695717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;255,01467947513333;30;0;0,3;0,4037685060565238;0,07146702557200471;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,45100684774;0,0813997308209952;0;0,0813997308209952;0;0;0;0;0;0,0813997308209952
2023-11-26T12:00:00;114,7;87,3;460,94019875688;1,4324752719999998;322,95;1,4289162159999995;323,04999999999995;1,72698156;325,54999999999995;0,4249110449999999;288,4325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,41023063876477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0;460,94019875688;0;0;0;0;0;0;0;0;0
2023-11-26T13:00:00;113,37;84,3;437,967596760947;1,3487828949999998;323,65;1,4075394959999998;324,04999999999995;1,6532934320000001;326,04999999999995;0,4366519269999999;288,4425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;191,80894224727984;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,3;39,3;0;0;437,967596760947;0;0;0;0;0;0;0;0;0
2023-11-26T14:00:00;110,02;85,6;457,52456512314296;1,3283015349999998;323,65;1,4008186999999999;324,15;1,6452841569999999;326,25;0,44574180299999977;288,46999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,2108139846341;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0;457,52456512314296;0;0;0;0;0;0;0;0;0
2023-11-26T15:00:00;115,1;83,6;476,900655072937;1,3064505539999998;323,45;1,3359218879999994;322,54999999999995;1,6313739000000003;325,65;0,4266321659999999;288,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,61584553481458;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;476,900655072937;0;0;0;0;0;0;0;0;0
2023-11-26T16:00:00;123,26;84,9;471,13441899235903;1,4809758039999996;323,95;1,501031868;324,95;1,77086819;326,95;0,4190115169999999;288,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,1029839502611;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;471,13441899235903;0;0;0;0;0;0;0;0;0
2023-11-26T17:00:00;134,15;93,7;469,730605407969;1,4302620539999997;323,75;1,4932562260000002;325,04999999999995;1,7420557850000005;326,84999999999997;0,4394422026653139;288,38735419377565;0;3,634379570393187;0;0;0;0;0;0;0;1,5983858267716535;0,46392825593018455;1;1,4932562260000002;0,10512960077165334;3,4453297602381667;4,412388771720886;1,3759189778003402;1;1,7420557850000051;2,670332986720881;3,2068667144739162;0;0;0;0;0;0;185,58727365186607;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,689225401507464;42,689225401507464;0;0;469,730605407969;0;0;0;0;0;0;0;0;0
2023-11-26T18:00:00;143,81;98,7;481,216196178075;1,3885186919999999;324,04999999999995;1,4655868040000002;325,04999999999995;1,7141247499999999;326,95;0,405954441;288,28999999999996;0;4,23196823743011;0;1,3885186919999999;0,405245929362768;1;1,3885186919999999;0;3,426360615598006;1,5983858267716535;0,46520433340147643;1;1,4655868040000002;0,13279902277165334;3,435879057885364;4,412388771720886;1,3766461052655932;1;1,7141247499999963;2,69826402172089;3,2051728870940397;0;0;0;0;0;0;214,06871492450088;30;0;0;0;0;1,300706709507461;2,791216114822877;1,0048378013362358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;481,216196178075;0,562709168748292;0;0;0,562709168748292;0;0;0;0;0,562709168748292
2023-11-26T19:00:00;149,67;99,1;532,275214886477;1,3719601279999996;323,95;1,4379551550000003;324,65;1,6876626649999997;326,65;0,4294205159999999;288,41749999999996;0;12,504269722578641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,4683606845874;0;30;0;0;0;9,1;19,52789699570814;7,030042918454931;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,275214886477;3,936824034334761;0;0;3,936824034334761;0;0;0;0;3,936824034334761
2023-11-26T20:00:00;143,78;98,7;550,385833001825;1,351708204;323,95;1,435554471;324,84999999999997;1,6857530299999997;326,95;0,4809215869999998;288,9425;0;5,705614273383025;0;0;0;0;0;0;0;1,5983858267716535;0,46792126384598043;1;1,435554471;0,16283135577165342;3,415929025396404;4,412388771720886;1,3782044526086223;1;1,6857530300000008;2,7266357417208855;3,201548771206808;0;0;0;0;0;0;150,87116648009788;0;30;0;0;0;2,6892254015074597;5,770869960316436;2,0775131857139173;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,385833001825;1,1634073839997936;0;0;1,1634073839997936;0;0;0;0;1,1634073839997936
2023-11-26T21:00:00;135,91;94,3;564,698235505622;1,3701330340000002;324,54999999999995;1,409713542;323,75;1,583481933;324,04999999999995;0,5381999509999998;291,645;0;3,2478119038377695;0;1,1916141732283456;0,3450132239068742;1;1,1916141732283456;0;3,453821739742896;1,5983858267716535;0,47628583124219176;1;1,409713542;0,18867228477165354;3,355938224328309;4,412388771720886;1,4051158451368766;1;1,5834819330000014;2,8289068387208847;3,140231310459005;0;0;0;0;0;0;179,35607936344988;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,097611228279106;42,097611228279106;0;0;564,698235505622;0;0;0;0;0;0;0;0;0
2023-11-26T22:00:00;122,41;90,4;576,059365904812;1,4736800190000001;324,04999999999995;1,5061983749999999;325,04999999999995;1,7666124319999998;326,95;0,606493298;292,6225;0;5,783239679660197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,83814375551353;30;0;0;0;0;0,4;0,8583690987124585;0,30901287553648504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,059365904812;0,17304721030043163;0;0;0,17304721030043163;0;0;0;0;0,17304721030043163
2023-11-26T23:00:00;118,99;87,2;574,330979020876;1,6981523669999998;324,25;1,5544177079999997;324,95;1,880444865;327,04999999999995;0,610373469;292,3725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;236,31735994113797;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;574,330979020876;0;0;0;0;0;0;0;0;0
2023-11-27T00:00:00;102,44;84,5;588,064719124758;1,5400331899999997;324,15;1,5307438299999998;325,04999999999995;1,797821324;326,95;0,527155533;291,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;264,79372820514385;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,5;39,5;0;0;588,064719124758;0;0;0;0;0;0;0;0;0
2023-11-27T01:00:00;99,26;85;575,611914308704;1,4008298919999997;323,95;1,4658861899999998;324,95;1,7100928320000002;326,75;0,5197848929999996;291,96999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;233,1883014639023;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;575,611914308704;0;0;0;0;0;0;0;0;0
2023-11-27T02:00:00;94,09;88;574,922045877272;1,3020604919999998;324,04999999999995;1,3863754240000001;324,75;1,617362915;326,65;0,4768638489999998;291,6875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;261,6649826337559;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43;43;0;0;574,922045877272;0;0;0;0;0;0;0;0;0
2023-11-27T03:00:00;89,9;89,2;508,252386610754;1,27114539;324,15;1,3580820480000002;324,75;1,5802936120000002;326,54999999999995;0,4046973489999998;291,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;230,05986876707152;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,2;44,2;0;0;508,252386610754;0;0;0;0;0;0;0;0;0
2023-11-27T04:00:00;88,82;90,9;445,11608493071805;1,3992462239999999;324,25;1,453219644;325,25;1,698328641;327,04999999999995;0,534117534;292,28249999999997;0;4,0974997835876;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,376727020536111;1;1,698328641;2,7140601307208865;3,204984507388152;0;0;0;0;0;0;198,45791541177377;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,487611228279114;41,487611228279114;0;0;445,11608493071805;0;0;0;0;0;0;0;0;0
2023-11-27T05:00:00;87,91;96,7;449,28952250922;1,3947974039999995;323,95;1,4638016799999998;325,04999999999995;1,7131790259999997;326,95;0,5622543489999998;292,0925;0;3,2839105534702364;0;1,1916141732283456;0,34833153949617934;1;1,1916141732283456;0;3,420919549667755;1,5983858267716535;0,4652866609802695;1;1,4638016799999998;0,13458414677165376;3,435271115239285;4,412388771720886;1,3766980501770267;1;1,713179026000006;2,6992097457208803;3,205051951045842;0;0;0;0;0;0;226,9380696202326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,49761122827912;44,49761122827912;0;0;449,28952250922;0;0;0;0;0;0;0;0;0
2023-11-27T06:00:00;94,09;101;430,770448081599;1,3598951519999996;323,95;1,4382153690000001;324,84999999999997;1,6873660770000003;326,84999999999997;0,5207690369999998;292,2475;0;2,02022822738138;0;1,3598951519999996;0,3975232776614331;1;1,3598951519999996;0;3,420919549667755;5,227716076279108;1,6775777652819015;1;1,4382153690000001;3,7895007072791085;3,1162287581944903;4,412388771720886;1,3788975337989968;1;1,6873660770000003;2,725022694720886;3,1999395629959;0;0;0;0;0;0;195,33642844484953;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,770448081599;0;0;0;0;0;0;0;0;0
2023-11-27T07:00:00;122,01;107,6;445,864048245013;1,313358816;323,95;1,400964196;324,75;1,6405233600000002;326,75;0,4923273159999999;291,8425;0;0;0;1,313358816;0,38391981949050963;1;1,313358816;0;3,4209195496677554;5,327952755905512;1,7133233684839995;1;1,400964196;3,926988559905512;3,109718138391964;10,789296202186234;3,5078445632027746;1;1,6405233600000002;9,148772842186235;3,0757623400323246;0;0;0;0;0;0;163,737947433584;0;30;0;0;0;0,1693922259082355;0,363502630704368;0,13086094705357249;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,864048245013;0,07328213035000058;0;0;0,07328213035000058;0;0;0;0;0,07328213035000058
2023-11-27T08:00:00;138,92;108,2;433,297400681192;1,302492783;324,04999999999995;1,3710088080000002;324,34999999999997;1,6012926020000002;326,25;0,768917241941271;291,3124578857934;0;0;0;3,9720472440944854;1,269990336710829;1;1,302492783;2,6695544610944855;3,127620052906672;5,327952755905512;1,7172078927790806;1;1,3710088080000002;3,956943947905512;3,10268359370449;8,54111450365563;2,76427917266808;1;1,6012926020000002;6,9398219016556295;3,0898161763494216;0;0;0;0;0;0;132,1426262704196;0;30;0;0;0;0,3588854963443711;0,7701405500952169;0,2772505980342781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,297400681192;0,15526033489919572;0;0;0,15526033489919572;0;0;0;0;0,15526033489919572
2023-11-27T09:00:00;144,99;112,3;435,318388369533;1,2489656439999999;323,84999999999997;1,325177568;324,34999999999997;1,4670361680000001;324,34999999999997;3,0311753956072347;289,50018554273066;0;14,843748450074816;0;1,2489656439999999;0,36567628282818104;1;1,2489656439999999;0;3,4154953510803616;1,5983858267716535;0,4759837421619967;1;1,325177568;0,27320825877165356;3,3580681128131005;4,412388771720886;1,4079031202661938;1;1,4670361680000072;2,9453526037208793;3,1340144845240707;0;0;0;0;0;0;160,62941200779258;30;0;0;0;0;15,040259757507455;32,27523553113188;11,619084791207476;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,318388369533;6,5066874830761865;0;0;6,5066874830761865;0;0;0;0;6,5066874830761865
2023-11-27T10:00:00;139,41;109,9;416,495863630249;1,296209874;323,84999999999997;1,36135291;324,15;1,516415272;324,54999999999995;11,60687979066666;295,29256668785786;0;0;0;1,296209874;0,3795086043932086;1;1,296209874;0;3,4154953510803616;5,327952755905512;1,718885513228182;1;1,36135291;3,9665998459055123;3,099655395838005;12,386914661422628;4,062554092343249;1;1,516415272;10,870499389422628;3,049046087723094;0;0;0;0;0;0;189,1133490665918;30;0;0;0;0;0,8889227086718686;1,9075594606692459;0,6867214058409286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,495863630249;0,38456398727091995;0;0;0,38456398727091995;0;0;0;0;0,38456398727091995
2023-11-27T11:00:00;138;106,5;409,48160033291;1,5757216800000002;324,34999999999997;1,4638562409999998;324,45;1,6415166500000002;324,15;16,68805218555405;298,2849644411698;0;0,1740650753425843;0;1,5757216800000002;0,45768797907869513;1;1,5757216800000002;0;3,4427858104813143;1,5983858267716535;0,46935913168741544;1;1,4638562409999998;0,13452958577165375;3,4054644276872175;13,325892493228343;4,373114618015016;1;1,6415166500000002;11,684375843228343;3,047231471668366;0;0;0;0;0;0;217,59443773168516;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,48160033291;0;0;0;0;0;0;0;0;0
2023-11-27T12:00:00;136,94;102;393,342402321882;1,2293348759999998;323,95;1,30237107;324,15;1,4026751729999998;323,45;12,383971946861344;296,3016679569868;0;1,633545330195667;0;1,2293348759999998;0,35935802001523093;1;1,2293348759999998;0;3,420919549667755;5,327952755905512;1,7213593674711523;1;1,30237107;4,025581685905513;3,095200721353615;5,442712368094479;1,7599640864416612;1;1,4026751729999998;4,040037195094479;3,0925133132112306;0;0;0;0;0;0;246,072678287912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,342402321882;0;0;0;0;0;0;0;0;0
2023-11-27T13:00:00;133,97;101,5;400,326493413042;1,226841858;324,04999999999995;1,3097200169999998;324,45;1,4131382940000001;323,75;6,393045085629131;292,64051497324397;0;1,805184383050897;0;1,226841858;0,35805975950545943;1;1,226841858;0;3,426360615598006;5,327952755905512;1,71922759435131;1;1,3097200169999998;4,018232738905512;3,099038645849462;4,945205386094478;1,5917550672160452;1;1,4131382940000001;3,5320670920944774;3,106762772706962;0;0;0;0;0;0;214,46912365166216;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,326493413042;0;0;0;0;0;0;0;0;0
2023-11-27T14:00:00;132,67;104,5;415,224676753716;1,2056595989999999;324,04999999999995;1,281337105;324,25;1,3813614079999996;323,54999999999995;5,658116730061419;291,3123893986426;0;0,7993299124033979;0;1,2056595989999999;0,35187761425677455;1;1,2056595989999999;0;3,426360615598006;5,327952755905512;1,7216468715851225;1;1,281337105;4,046615650905512;3,0946838424537426;7,966387645094478;2,6013724058784167;1;1,3813614079999996;6,585026237094478;3,062378776330732;0;0;0;0;0;0;182,86872937087597;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,224676753716;0;0;0;0;0;0;0;0;0
2023-11-27T15:00:00;130;105,9;393,430880872922;1,261425138;324,04999999999995;1,3206839799999996;323,95;1,419945828;323,25;10,01291609544126;294,76945306625026;0;0,33433840103751367;0;1,261425138;0,36815305787065905;1;1,261425138;0;3,4263606155980066;5,327952755905512;1,7218173632081402;1;1,3206839799999996;4,007268775905512;3,0943774117705005;9,310622106094506;3,049917982007398;1;1,419945828;7,890676278094507;3,0527450774156333;0;0;0;0;0;0;211,35044249793887;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,430880872922;0;0;0;0;0;0;0;0;0
2023-11-27T16:00:00;121,21;109,1;381,94512350554197;1,275690741;324,04999999999995;1,321098084;323,75;1,4120470739999995;322,95;10,07906986679531;295,54302139572724;0;0;0;1,275690741;0,372316543446304;1;1,275690741;0;3,426360615598006;5,327952755905512;1,7230270259560418;1;1,321098084;4,006854671905512;3,09220498323248;11,831526845378518;3,8924855454032246;1;1,4120470739999995;10,419479771378517;3,039581446705895;0;0;0;0;0;0;179,75036008526803;0;30;0;0;0;0,6648296577159611;1,4266730852273843;0,5136023106818584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,94512350554197;0,2876172939818407;0;0;0,2876172939818407;0;0;0;0;0,2876172939818407
2023-11-27T17:00:00;115,86;112,5;385,977786863479;1,3740894059999997;324,45;1,44511104;325,15;1,5901593600000001;325,15;5,107137785653395;291,2346812980825;0;0;0;1,3740894059999997;0,3984836998258929;1;1,3740894059999997;0;3,448295141307844;5,327952755905512;1,70866732383003;1;1,44511104;3,882841715905512;3,1181919859992075;14,147814594508468;4,641864552336819;1;1,5901593600000001;12,557655234508468;3,047873205905187;0;0;0;0;0;0;148,15343768083846;0;30;0;0;0;1,6501432435860228;3,541079921858418;1,2747887718690305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,977786863479;0,713881712246657;0;0;0,713881712246657;0;0;0;0;0,713881712246657
2023-11-27T18:00:00;124,53;113,9;405,815571303983;1,339203942;324,25;1,417394052;324,95;1,5833770079999996;325,45;5,531225345318819;291,82160342459895;0;0;0;1,788807952802946;0,5394779910067384;1;1,339203942;0,449604010802946;3,3158126607997294;5,327952755905512;1,7112733879212096;1;1,417394052;3,9105587039055125;3,113443353652398;14,707962572402955;4,826693491289952;1;1,5833770079999996;13,124585564402956;3,0472128795715587;0;0;0;0;0;0;176,6386223370704;30;0;0;0;0;2,0752767188885892;4,4533835169283025;1,603218066094189;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,815571303983;0,8978021170127457;0;0;0,8978021170127457;0;0;0;0;0,8978021170127457
2023-11-27T19:00:00;123,22;108,9;445,584169365786;1,366643928;324,34999999999997;1,439702506;325,04999999999995;1,6091297999999998;325,54999999999995;4,5769769677181165;289,3848786997464;0;0;0;1,366643928;0,3969587430735164;1;1,366643928;0;3,4427858104813143;5,327952755905512;1,7095870596719283;1;1,439702506;3,8882502499055125;3,1165144388305985;11,642184345205976;3,802785785755654;1;1,6091297999999998;10,033054545205976;3,0614883406830002;0;0;0;0;0;0;145,04201110641563;0;30;0;0;0;0,5632189708885071;1,2086244010482985;0,4351047843773875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,584169365786;0,24365867925133697;0;0;0,24365867925133697;0;0;0;0;0,24365867925133697
2023-11-27T20:00:00;117,12;112,5;453,214859116865;1,3479057220000001;324,25;1,43615744;325,15;1,60500275;325,65;3,900728314222398;289,77081976744716;0;0;0;3,9720472440944854;1,2668554069694526;1;1,3479057220000001;2,6241415220944853;3,1353595858238794;2,1713029394045344;0,6568677996688523;1;1,43615744;0,7351454994045348;3,30554023275179;14,707962572402955;4,824167562883018;1;1,60500275;13,102959822402955;3,0488083966165527;0;0;0;0;0;0;113,44855953688393;0;30;0;0;0;1,648687244098019;3,537955459437809;1,2736639653976112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;453,214859116865;0,7132518206226622;0;0;0,7132518206226622;0;0;0;0;0,7132518206226622
2023-11-27T21:00:00;100,61;107;436,284867769011;1,3418144760000001;324,25;1,41245838;324,75;1,5838806479999998;325,34999999999997;7,354809940267313;293,5138859483796;0;0,0028875003313220127;0;1,3418144760000001;0,3903694610654168;1;1,3418144760000001;0;3,437293666204958;5,327952755905512;1,7128092684617222;1;1,41245838;3,9154943759055123;3,1106515208728163;10,330232768094483;3,36816057426525;1;1,5838806479999998;8,746352120094484;3,0670250245857056;0;0;0;0;0;0;141,93721468093025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,284867769011;0;0;0;0;0;0;0;0;0
2023-11-27T22:00:00;94,46;103,6;419,951667099232;1,355737324;324,25;1,4329649219999998;324,95;1,6028077189999996;325,45;7,349397873165561;292,78552605901194;0;1,140700539748456;0;1,355737324;0,39441998725027194;1;1,355737324;0;3,437293666204958;1,5983858267716535;0,46737352634499696;1;1,4329649219999998;0,16542090477165372;3,4199323168163085;10,645876849228342;3,4717327507799864;1;1,6028077189999996;9,043069130228343;3,0664448024798445;0;0;0;0;0;0;170,42302095946215;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,951667099232;0;0;0;0;0;0;0;0;0
2023-11-27T23:00:00;95,2;99;372,697501029488;1,383594212;323,95;1,444730512;324,75;1,6244236680000002;325,34999999999997;14,21115543058985;298,3486488097816;0;2,672768880173269;0;1,383594212;0,4044509646929221;1;1,383594212;0;3,420919549667755;1,5983858267716535;0,46817685740583664;1;1,444730512;0,1536553147716535;3,4140641543631474;6,018019961228329;1,9288301018516845;1;1,6244236680000002;4,393596293228328;3,1200363139558047;0;0;0;0;0;0;138,82703128894516;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,697501029488;0;0;0;0;0;0;0;0;0
2023-11-28T00:00:00;85,06;90,1;254,580911233702;1,4079717869999997;324,04999999999995;1,4524977599999997;324,65;1,62776448;325,15;2,4683267397433584;287,5138537179493;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,31314858581626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683760077;0;0;45;45;0;0;254,580911233702;0,021538461538460313;0;0;0;0;0,021538461538460313;0;0;0,021538461538460313
2023-11-28T01:00:00;77,74;87,5;235,004779703612;1,4174821889999998;324,04999999999995;1,452718802;324,54999999999995;1,6335843200000002;325,15;1,025262308429122;290,5749085000185;0;4,561855670103093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,79641727095768;30;0;0;0;0;0;0;0;12,5;25,77319587628866;4,561855670103093;0;0;0;0;45;45;0;0;235,004779703612;0;0;0;0;0;0;0;0;0
2023-11-28T02:00:00;70,49;89,1;248,09655133500598;1,426128009;324,04999999999995;1,4641822079999998;324,75;1,63716576;325,15;1,3354421907068725;290,8739248686518;0;5,145773195876286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,19789026080954;0;30;0;0;0;0;0;0;14,1;29,0721649484536;5,145773195876287;0;0;0;0;45;45;0;0;248,09655133500598;0;0;0;0;0;0;0;0;0
2023-11-28T03:00:00;67,47;90,1;245,812698223363;1,4097009509999998;324,04999999999995;1,4704958949999998;325,04999999999995;1,6347846620000002;325,34999999999997;0,7327154217659771;291,7413597683122;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,68147047178346;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683760077;0;0;45;45;0;0;245,812698223363;0,021538461538460313;0;0;0;0;0,021538461538460313;0;0;0,021538461538460313
2023-11-28T04:00:00;64,5;91,6;252,124774588945;1,4213728079999999;324,04999999999995;1,448968083;324,45;1,628479369;325,04999999999995;0,6744594959999999;292,3875;0;3,0521569474526142;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,395692923486357;1;1,628479369;2,7839094027208864;3,161432359131695;0;0;0;0;0;0;161,08325495631524;0;30;0;0;0;0;0;0;12,187611228279103;25,129095316039386;4,447849870938971;0;0;0;0;45;45;0;0;252,124774588945;0;0;0;0;0;0;0;0;0
2023-11-28T05:00:00;68,29;101,9;287,186556209768;1,421805099;324,04999999999995;1,4346465199999998;324,15;1,615374936;324,75;0,6657197949999998;292,48499999999996;0;1,6989581340648314;0;1,421805099;0,4149607290392727;1;1,421805099;0;3,426360615598006;5,327952755905512;1,7158113855291968;1;1,4346465199999998;3,8933062359055124;3,105208883004495;5,1502421450945;1,6444965554904107;1;1,615374936;3,5348672090945006;3,131804762922492;0;0;0;0;0;0;129,48819926239858;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,186556209768;0;0;0;0;0;0;0;0;0
2023-11-28T06:00:00;80,06;113,5;353,667801436679;1,658715956;324,45;1,510601028;324,75;1,760060915;325,45;0,6416914389999998;292,4;0;0;0;1,658715956;0,48102493783954187;1;1,658715956;0;3,448295141307844;5,327952755905512;1,7084196451945843;1;1,510601028;3,8173517279055122;3,1186440467901977;14,582513669596219;4,776400982161219;1;1,760060915;12,822452754596219;3,0530338060097177;0;0;0;0;0;0;157,97525044247234;30;0;0;0;0;1,930817618498281;4,1433854474212035;1,4916187610716334;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,667801436679;0,8353065062001147;0;0;0,8353065062001147;0;0;0;0;0,8353065062001147
2023-11-28T07:00:00;89,34;121,8;374,356195142212;1,428064225;323,84999999999997;1,4586673499999998;324,65;1,634281022;325,04999999999995;0,7605023509999999;292,94;0;0;0;3,9720472440944854;1,2661076960955833;1;1,428064225;2,5439830190944854;3,1372111996028975;5,327952755905512;1,7114192622745055;1;1,4586673499999998;3,8692854059055124;3,113177976520243;14,707962572402955;4,827283292415969;1;1,634281022;13,073681550402956;3,046840568795763;0;0;0;0;0;0;126,38050554900705;0;30;6,904277990725202;9,292433365713597;1,6447607057313065;0,8877594368718463;1,9050631692528888;0,68582274093104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,356195142212;2,2574153014492437;0;1,8733545665278613;0,3840607349213824;0;0;0;0;2,2574153014492437
2023-11-28T08:00:00;116,42;127,9;378,739872870751;1,357740692;323,95;1,431467992;324,75;1,6023138719999999;325,25;1,727942349125549;290,98267317239123;0;0,9760762284824338;0;3,972047244094486;1,2683290052961262;1;1,357740692;2,6143065520944857;3,1317167923374125;5,327952755905512;1,7119590261171864;1;1,431467992;3,8964847639055122;3,112196422124419;14,707962572402955;4,827271191179084;1;1,6023138719999999;13,105648700402956;3,0468482067630567;0;0;0;0;0;0;94,7889201300311;0;30;13,892037427597067;18,697223994074115;3,3094086469511184;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,739872870751;3,7693603572053416;0;3,7693603572053416;0;0;0;0;0;3,7693603572053416
2023-11-28T09:00:00;127,03;126,9;354,282014640892;1,3719601279999996;323,95;1,4557686219999997;325,04999999999995;1,6254015689999999;325,45;1,1535519529810654;290,84855311718417;0;7,632471368629821;0;3,9720472440944854;1,2677458055150197;1;1,3719601279999996;2,600087116094486;3,1331574727481333;5,327952755905512;1,7088461114627909;1;1,4557686219999997;3,8721841339055123;3,1178657458773316;14,707962572402955;4,824677411080327;1;1,6254015689999999;13,082561003402956;3,0484862135289563;0;0;0;0;0;0;123,2794412380181;30;0;0;0;0;12,892037427597055;27,66531636823402;9,959513892564248;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,282014640892;5,577327779835978;0;0;5,577327779835978;0;0;0;0;5,577327779835978
2023-11-28T10:00:00;138,08;127,5;351,359579977792;1,387221819;324,04999999999995;1,471261148;325,34999999999997;1,630433772;325,54999999999995;7,664764142262328;291,3810569417697;0;8,101019686630853;0;3,9720472440944854;1,2664759057055681;1;1,387221819;2,5848254250944853;3,1362991006778076;5,327952755905512;1,706084468697205;1;1,471261148;3,8566916079055122;3,1229126421706583;14,707962572402955;4,823679948959048;1;1,630433772;13,077528800402956;3,0491165931473003;0;0;0;0;0;0;151,76711329389428;30;0;0;0;0;13,492037427597046;28,95287001630267;10,423033205868961;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,359579977792;5,836898595286618;0;0;5,836898595286618;0;0;0;0;5,836898595286618
2023-11-28T11:00:00;139,3;123,4;393,80211668916496;1,22890958;326,54999999999995;0,9760417290000001;319,84999999999997;1,3674455549999998;324,65;14,616793121745907;296,64234815225024;0;4,874400034534777;0;3,972047244094485;1,2587939921834792;1;1,22890958;2,743137664094485;3,1554386728559534;5,327952755905512;1,754557057807729;1;0,9760417290000001;4,351911026905512;3,0366369290735085;14,707962572402955;4,842126951217759;1;1,3674455549999998;13,340517017402956;3,0375004043840717;0;0;0;0;0;0;180,2519365825649;30;0;0;0;0;9,392037427597042;20,15458675450009;7,255651231620033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,80211668916496;4,063164689707218;0;0;4,063164689707218;0;0;0;0;4,063164689707218
2023-11-28T12:00:00;138,5;117,8;314,61403259049496;0;329,15;0,151834869;321,04999999999995;0,23271525599999998;327,95;8,042760974246002;293,07218522432373;0;0,4190845846314386;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7718030417434056;1;0,151834869;5,176117886905512;3,007079585247214;14,707962572402955;4,888794403826673;1;0,23271525599999998;14,475247316402955;3,0085050336521393;0;0;0;0;0;0;148,6549640204856;0;30;0;0;0;3,792037427597039;8,137419372525835;2,9294709741093006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,61403259049496;1,6405037455012084;0;0;1,6405037455012084;0;0;0;0;1,6405037455012084
2023-11-28T13:00:00;135,6;113,4;311,829488235434;0;328,95;0,171799998;322,25;0,22717101899999997;327,04999999999995;10,89389331976791;295,0131046124227;0;0;0;0;0;0;0;0;0;5,327952755905512;1,7702946256899121;1;0,171799998;5,156152757905512;3,009641829437924;14,707962572402955;4,8900713467961525;1;0,22717101899999997;14,480791553402955;3,0077194235702165;0;0;0;0;0;0;117,0611511556625;0;30;2,644022717048874;3,5585770081411496;0,6298681304409834;0,720061954642662;1,5451973275593605;0,5562710379213698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,829488235434;1,0289209060772229;0;0,7174091248412557;0,31151178123596707;0;0;0;0;1,0289209060772229
2023-11-28T14:00:00;137,72;111,5;318,351649757334;0;327,15;0,143864766;319,25;0,17623482799999998;323,95;9,689520910191954;294,7846376433274;0;0;0;0;0;0;0;0;0;5,270645008593597;1,7541253716034668;1;0,143864766;5,126780242593597;3,0047139696609246;14,707962572402955;4,89542604805939;1;0,17623482799999998;14,531727744402955;3,0044295283008884;0;0;0;0;0;0;145,54944504054694;30;0;0;0;0;1,5213924190034498;3,264790598719849;1,1753246155391457;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,351649757334;0,6581817847019216;0;0;0,6581817847019216;0;0;0;0;0,6581817847019216
2023-11-28T15:00:00;144,04;109,2;326,593999534847;0,4953719100000001;326,15;0,4342929689999999;318,45;0,624102294;322,95;8,646405940753665;294,9759246596187;0;12,3967445498613;0;1,1916141732283456;0,3718322024445394;1;0,4953719100000001;0,6962422632283456;3,2047094506454985;1,5983858267716535;0,5260935163135261;1;0,4342929689999977;1,1640928577716558;3,038216167292762;4,412388771720883;1,4480973985525907;1;0,6241022939999965;3,7882864777208867;3,0470248590538005;0;0;0;0;0;0;174,0348900960429;30;0;0;0;0;11,997611228279117;25,745946841800677;9,268540863048244;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,593999534847;5,1903828833070165;0;0;5,1903828833070165;0;0;0;0;5,1903828833070165
2023-11-28T16:00:00;150;106,1;370,84830703393703;1,5563875;328,75;1,4576978429999998;326,45;1,9860735619999998;330,45;10,382564481558193;296,69997409761584;0;9,860124979704596;0;1,5563875;0,42034008304995296;1;1,5563875;0;3,7026863788648963;1,5983858267716535;0,4561065441669963;1;1,4576978430000054;0,14068798377164815;3,5044132718833114;4,412388771720886;1,3295471382808854;1;1,9860735620000014;2,426315209720885;3,318715557107767;0;0;0;0;0;0;202,51748660703328;30;0;0;0;0;8,532837901507454;18,310810947440885;6,591891941078719;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,84830703393703;3,6914594870040824;0;0;3,6914594870040824;0;0;0;0;3,6914594870040824
2023-11-28T17:00:00;164,01;106,7;365,01502374949;1,6689426459999996;326,04999999999995;1,5831083999999997;325,95;1,8614842180000002;327,25;12,383604386388498;296,8499359121337;0;18,37551435777178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,91828748995152;0;30;0;0;0;16,7;35,836909871244636;12,90128755364807;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,01502374949;7,224721030042919;0;0;7,224721030042919;0;0;0;0;7,224721030042919
2023-11-28T18:00:00;189,98;105;418,8706078113;1,440041064;323,95;1,4703713840000001;324,75;1,6561292049999998;325,45;18,81625218813765;296,95678601171454;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,40119566120254;30;0;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,8706078113;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
