timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-11-28T19:00:00;177;102,9;473,971951951599;1,599907592;325,75;1,599682353;327,04999999999995;1,8412630720000003;328,34999999999997;18,396855620921798;296,1115599533733;0;15,439892040175218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,80230817321538;0;30;0;0;0;12,9;27,682403433476406;9,965665236051507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,971951951599;5,580772532188843;0;0;5,580772532188843;0;0;0;0;5,580772532188843
2023-11-28T20:00:00;160,2;99,9;543,067103885997;1,971673655;326,65;1,7342563599999998;327,15;2,1423502560000003;329,75;14,633271427723122;294,2256995832097;0;13,122295473651612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,20658057397702;0;30;0;0;0;9,9;21,244635193133057;7,648068669527901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,067103885997;4,282918454935624;0;0;4,282918454935624;0;0;0;0;4,282918454935624
2023-11-28T21:00:00;139,12;96,6;540,272137199674;1,948605544;327,54999999999995;1,8009914580000004;328,84999999999997;2,1274509059999995;330,95;10,360496831656992;291,6681815982793;0;3,4002632804027404;0;1,1916141732283456;0,32844271597749203;1;1,1916141732283456;0;3,628073071074002;1,5983858267716535;0,4309432631516168;1;1,5983858267716535;0;3,7090400603601053;4,412388771720886;1,3145775445918613;1;2,127450905999993;2,2849378657208934;3,35650703138308;0;0;0;0;0;0;164,69295991591963;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,39761122827911;44,39761122827911;0;0;540,272137199674;0;0;0;0;0;0;0;0;0
2023-11-28T22:00:00;125,45;93,3;520,450500834039;1,721093169;327,04999999999995;1,7200816920000002;328,84999999999997;1,9965101019999996;330,45;15,67645343761135;293,1503675031367;0;3,7144786471418634;0;0;0;0;0;0;0;1,5983858267716535;0,4309432631516168;1;1,5983858267716535;0;3,7090400603601053;4,412388771720886;1,3288048938302317;1;1,996510102000002;2,4158786697208843;3,3205693267747804;0;0;0;0;0;0;193,17649061992805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,28922540150746;42,28922540150746;0;0;520,450500834039;0;0;0;0;0;0;0;0;0
2023-11-28T23:00:00;116,84;85,5;481,81920587730696;1,348684965;326,45;1,5093041550000001;328,65;1,7350957600000005;330,15;10,216158685126373;291,8402482162517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,578225602445;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;481,81920587730696;0;0;0;0;0;0;0;0;0
2023-11-29T00:00:00;109,41;78,2;453,629053134845;1,291685508;326,34999999999997;1,4448424320000002;328,34999999999997;1,6817798700000004;330,15;2,8765140908408213;288,08790715282794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,98312041146372;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;453,629053134845;0;0;0;0;0;0;0;0;0
2023-11-29T01:00:00;98,43;74,3;438,88735893630997;1,39055004;326,15;1,5208529000000002;328,15;1,7940412259999998;330,45;0,6937776719999997;291,9475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,47012209942258;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0;438,88735893630997;0;0;0;0;0;0;0;0;0
2023-11-29T02:00:00;95,17;75,7;419,412594279467;1,3363247999999999;325,15;1,4632882469999997;326,45;1,719081407;328,45;0,6081749789999997;291,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,87532771879158;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0;419,412594279467;0;0;0;0;0;0;0;0;0
2023-11-29T03:00:00;92,03;77,2;395,337056651006;1,4422570799999999;326,15;1,575341152;328,34999999999997;1,8386721240000001;330,34999999999997;0,7023258569999998;291,72499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,28369281759865;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0;395,337056651006;0;0;0;0;0;0;0;0;0
2023-11-29T04:00:00;85,88;79,2;387,507489334522;1,8853637489999997;326,45;1,7476433910000002;328,25;2,0957635560000005;330,34999999999997;0,7229696229999999;291,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,7741644483169;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;387,507489334522;0;0;0;0;0;0;0;0;0
2023-11-29T05:00:00;84,91;86,1;412,92695741461597;1,7663718040000003;326,34999999999997;1,743761166;328,54999999999995;2,0581038749999996;330,65;0,6283231639999998;291,3875;0;4,050927835051544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,26178703187207;30;0;0;0;0;0;0;0;11,1;22,88659793814432;4,050927835051544;0;0;0;0;45;45;0;0;412,92695741461597;0;0;0;0;0;0;0;0;0
2023-11-29T06:00:00;95,7;97,2;473,0219261062;1,9447848750000003;326,84999999999997;1,8025275600000001;329,15;2,179642;331,15;0,8753717279999997;291,8875;0;3,4044641812907113;0;1,1916141732283456;0,33230605016980774;1;1,1916141732283456;0;3,585893704371115;1,5983858267716535;0,4287251174888622;1;1,5983858267716535;0;3,7282299580060823;4,412388771720886;1,3087314551743296;1;2,179642;2,2327467717208864;3,3715005124050705;0;0;0;0;0;0;120,66761348474783;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,99761122827912;44,99761122827912;0;0;473,0219261062;0;0;0;0;0;0;0;0;0
2023-11-29T07:00:00;102,84;110,4;507,76307377919005;1,667921376;328,34999999999997;1,7816013179999997;330,95;2,0932537499999997;333,04999999999995;0,6891082949999999;292,03749999999997;0;0;0;1,667921376;0,4535496515136414;1;1,667921376;0;3,6774835355591358;5,327952755905512;1,6451612733673169;1;1,7816013179999997;3,5463514379055123;3,238559551672558;12,57353150979056;4,017176756902446;1;2,0932537499999997;10,48027775979056;3,129942312890839;0;0;0;0;0;0;149,15554672339937;30;0;0;0;0;0,8305943583039351;1,7823913268324787;0,6416608776596924;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,76307377919005;0,3593300914894277;0;0;0,3593300914894277;0;0;0;0;0,3593300914894277
2023-11-29T08:00:00;132,59;113,6;541,9143571449599;1,31089098;327,65;1,4205585900000004;329,34999999999997;1,6583857919999998;331,54999999999995;0,7298369389999997;290,95627528367044;0;0;0;3,9720472440944854;1,2477639004608156;1;1,31089098;2,6611562640944855;3,1833323937545845;3,024632181853571;0,914404798763409;1;1,4205585900000004;1,6040735918535707;3,3077606175557235;14,707962572402955;4,776283170551061;1;1,6583857919999998;13,049576780402955;3,0793740754499765;0;0;0;0;0;0;177,64063116872703;30;0;0;0;0;1,8953580016489826;4,067291849032151;1,4642250656515745;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,9143571449599;0,8199660367648817;0;0;0,8199660367648817;0;0;0;0;0,8199660367648817
2023-11-29T09:00:00;149,33;111,3;543,84803945546;1,260711648;326,75;1,3485800399999999;327,95;1,6044795240000003;330,34999999999997;1,7836216994400427;289,04340394744565;0;17,163022557834047;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3574275127713815;1;1,6044795239999985;2,807909247720888;3,250552040684932;0;0;0;0;0;0;206,12286710561017;30;0;0;0;0;16,887611228279113;36,23950907356033;13,046223266481718;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,84803945546;7,305885029229762;0;0;7,305885029229762;0;0;0;0;7,305885029229762
2023-11-29T10:00:00;142,55;109,5;514,427890379137;1,357586802;326,95;1,4672544120000002;328,25;1,7344102499999998;330,65;11,800310745685849;295,3779099983419;0;12,679130847091557;0;1,357586802;0,37796201363603554;1;1,357586802;0;3,591860433115666;1,5983858267716535;0,44337279397978346;1;1,4672544120000002;0,13113141477165335;3,605060681383476;4,412388771720886;1,3458424709242418;1;1,7344102499999963;2,67797852172089;3,2785328647644247;0;0;0;0;0;0;174,52330745047857;0;30;0;0;0;12,131638599507458;26,03355922641085;9,372081321507906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,427890379137;5,248365540044428;0;0;5,248365540044428;0;0;0;0;5,248365540044428
2023-11-29T11:00:00;133,72;107,7;477,858701199956;1,3134959179999999;326,84999999999997;1,387351926;326,45;1,73207392;329,65;18,978014396906605;295,4358267210682;0;0;0;1,3134959179999999;0,3662952742851471;1;1,3134959179999999;0;3,5858937043711157;5,327952755905512;1,7029963829434656;1;1,387351926;3,940600829905512;3,1285754974397877;10,909827018005263;3,5198294621571615;1;1,73207392;9,177753098005264;3,099532842514214;0;0;0;0;0;0;203,00585511973352;30;0;0;0;0;0,14872430808922607;0,3191508757279529;0,11489431526206306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,858701199956;0,0643408165467553;0;0;0,0643408165467553;0;0;0;0;0,0643408165467553
2023-11-29T12:00:00;130;106,9;432,14322431060697;1,32632195;326,65;1,385022591;326,45;1,657537998;329,25;23,320840898139835;296,01624618758115;0;0,09345322513625853;0;3,9720472440944854;1,2530094851431286;1;1,32632195;2,6457252940944853;3,170005727163962;5,327952755905512;1,703118928055999;1;1,385022591;3,942930164905512;3,128350385951631;7,6;2,4246451657883257;1;1,657537998;5,942462002000024;3,1344792661770815;0;0;0;0;0;0;231,48555453422156;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,14322431060697;0;0;0;0;0;0;0;0;0
2023-11-29T13:00:00;128,09;103,8;428,921931220375;1,2885083789999998;326,84999999999997;1,335913494;326,54999999999995;1,6059148980000002;329,34999999999997;11,174761023167692;294,41593532412696;0;1,1213492174521813;0;1,2885083789999998;0,3593269865833837;1;1,2885083789999998;0;3,585893704371115;5,327952755905512;1,705083491523836;1;1,335913494;3,9920392619055125;3,1247459625240475;7,183538865094487;2,2884671085643107;1;1,6059148980000002;5,577623967094487;3,1390177460759494;0;0;0;0;0;0;199,8834586103471;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,921931220375;0;0;0;0;0;0;0;0;0
2023-11-29T14:00:00;132,18;103,6;442,29046366802;1,273893026;326,84999999999997;1,325110416;326,75;1,5966395279999999;329,45;11,280834750879082;293,9944750956307;0;1,1880003574196425;0;1,273893026;0,3552511956634844;1;1,273893026;0;3,5858937043711157;5,327952755905512;1,7044289011607554;1;1,325110416;4,002842339905512;3,1259460293574306;6,998154218094488;2,2265463498798295;1;1,5966395279999999;5,401514690094488;3,143053464156356;0;0;0;0;0;0;228,36347026448607;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,29046366802;0;0;0;0;0;0;0;0;0
2023-11-29T15:00:00;146,35;103,2;424,627720206968;1,2819078970000002;326,84999999999997;1,355631;327,15;1,6151385050000002;329,65;15,90360710351748;294,27450581437336;0;7,861352801960724;0;1,2819078970000002;0,35748630681310667;1;1,2819078970000002;0;3,585893704371115;1,5983858267716535;0,457079907564501;1;1,355631;0,2427548267716535;3,496950533854076;4,412388771720886;1,3619007097224747;1;1,6151385050000044;2,797250266720882;3,2398755211898185;0;0;0;0;0;0;196,7616865490386;0;30;0;0;0;5,907317504507461;12,676647005380815;4,563592921937094;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,627720206968;2,5556120362847725;0;0;2,5556120362847725;0;0;0;0;2,5556120362847725
2023-11-29T16:00:00;168;102,4;427,166158216736;1,267762608;326,75;1,358255524;327,75;1,6111569510000001;330,04999999999995;9,000227239131885;291,76174244550884;0;15,053625945754616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,16306301196263;0;30;0;0;0;12,4;26,609442060085847;9,579399141630905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,166158216736;5,364463519313306;0;0;5,364463519313306;0;0;0;0;5,364463519313306
2023-11-29T17:00:00;200;104;435,260442148146;1,260692062;326,84999999999997;1,3544222639999999;327,95;1,611066016;330,25;15,616738622589054;292,95675107693256;0;16,289677447900537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,64654670566145;30;0;0;0;0;14;30,04291845493562;10,815450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,260442148146;6,05665236051502;0;0;6,05665236051502;0;0;0;0;6,05665236051502
2023-11-29T18:00:00;250;105,4;435,450991008646;1,2517804319999999;326,75;1,317022797;327,04999999999995;1,56844688;329,54999999999995;22,05140707731491;294,1731345311097;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,04823468256984;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;19,1;19,1;0;0;435,450991008646;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-29T19:00:00;250;100,7;433,725689011842;1,1989304090000001;326,84999999999997;1,269459595;327,84999999999997;1,4418331830000002;330,04999999999995;17,778111259700953;293,43242643956114;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,45308249068054;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;14,4;14,4;0;0;433,725689011842;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-29T20:00:00;200;98,5;447,956619221253;1,2039794;325,65;1,293712659;326,45;1,559568826;328,45;12,46147270809695;291,94695882889613;0;12,040750409273926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,94003718243147;30;0;0;0;0;8,5;18,240343347639485;6,5665236051502145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,956619221253;3,67725321888412;0;0;3,67725321888412;0;0;0;0;3,67725321888412
2023-11-29T21:00:00;161;94,3;460,383848244566;1,2554570040000002;326,34999999999997;1,3361639150000002;326,65;1,655545822;329,34999999999997;15,78131267706638;295,029086645314;0;8,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,34519581029217;0;30;0;0;0;4,3;9,227467811158792;3,3218884120171652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,383848244566;1,8602575107296124;0;0;1,8602575107296124;0;0;0;0;1,8602575107296124
2023-11-29T22:00:00;139,01;92,3;544,211824668686;1,250871082;326,54999999999995;1,3199565;327,15;1,56867072;329,65;15,087276967505458;297,5607310026756;0;3,6501207353800655;0;0;0;0;0;0;0;1,5983858267716535;0,45907241724939707;1;1,3199565;0,27842932677165355;3,4817727371830087;4,412388771720886;1,3650336514942492;1;1,56867072;2,843718051720886;3,2324395569961344;0;0;0;0;0;0;155,83246129071114;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,28922540150746;41,28922540150746;0;0;544,211824668686;0;0;0;0;0;0;0;0;0
2023-11-29T23:00:00;128,5;87;547,563299702411;1,3072689690000001;325,25;1,39558644;325,75;1,6367964239999997;327,95;12,21610673196677;296,188977737072;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,23793067616101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0;547,563299702411;0;0;0;0;0;0;0;0;0
2023-11-30T00:00:00;114,27;78,2;500,162661343294;1,282961344;325,34999999999997;1,3677659260000001;325,75;1,5993144160000001;327,75;2,503728226197329;292,182007092547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,64655951467235;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0;500,162661343294;0;0;0;0;0;0;0;0;0
2023-11-30T01:00:00;104,79;72,2;484,38331279452103;1,3086385900000002;325,34999999999997;1,3887453300000001;325,75;1,6183422150000002;327,65;1,045921772;291,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,13729485872088;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0;484,38331279452103;0;0;0;0;0;0;0;0;0
2023-11-30T02:00:00;104,52;75,4;475,331267157035;1,313106996;325,25;1,3998673800000003;325,84999999999997;1,6246167299999998;327,65;0,6083430049999999;291,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,625181129235;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0;475,331267157035;0;0;0;0;0;0;0;0;0
2023-11-30T03:00:00;102,2;78,7;461,870804286955;1,3077180480000001;325,25;1,39529265;325,84999999999997;1,6212381450000004;327,65;0,6623249969999997;291,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,03127124270101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0;461,870804286955;0;0;0;0;0;0;0;0;0
2023-11-30T04:00:00;100;81;447,50647702955297;1,300083705;325,25;1,4063405530000002;326,25;1,6181925220000002;327,75;0,6493259499999999;291,71999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,44052074715569;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0;447,50647702955297;0;0;0;0;0;0;0;0;0
2023-11-30T05:00:00;101,63;91,9;457,393107076224;1,30681989;325,25;1,415698464;326,34999999999997;1,6286948150000002;327,84999999999997;0,6787516699999999;291,9575;0;4,099676500424599;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3745503036991127;1;1,628694815000003;2,7836939567208834;3,210059871833365;0;0;0;0;0;0;114,93187669508097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,48761122827912;42,48761122827912;0;0;457,393107076224;0;0;0;0;0;0;0;0;0
2023-11-30T06:00:00;106,3;103,8;442,973633746163;1,288407651;325,25;1,384875696;325,95;1,6075433340000003;327,75;0,7704253679999998;292,07;0;1,098741735798085;0;1,288407651;0,36885435547667206;1;1,288407651;0;3,492998338964943;5,327952755905512;1,706335976686887;1;1,384875696;3,9430770599055123;3,1224523357062126;7,183639593094492;2,300294736162067;1;1,6075433340000003;5,576096259094491;3,122921371841269;0;0;0;0;0;0;83,34143613899042;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,973633746163;0;0;0;0;0;0;0;0;0
2023-11-30T07:00:00;129,41;117,1;427,779858454154;1,3113414580000002;325,34999999999997;1,417556336;326,34999999999997;1,63582272;327,95;0,721620688;291,5275;0;0,09391746865035167;0;3,9720472440944854;1,261713767289685;1;1,3113414580000002;2,660705786094485;3,1481365639902044;5,327952755905512;1,7020642633066827;1;1,417556336;3,910396419905512;3,1302888326640734;14,707962572402955;4,805229746797453;1;1,63582272;13,072139852402955;3,0608240078854476;0;0;0;0;0;0;111,83310199537652;30;0;0;0;0;3,0920374275970417;6,635273449779059;2,3886984419204613;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,779858454154;1,3376711274754582;0;0;1,3376711274754582;0;0;0;0;1,3376711274754582
2023-11-30T08:00:00;168,09;128,7;437,655840047628;1,368552164;325,34999999999997;1,4777007450000001;326,65;1,692766217;328,04999999999995;0,9178768346666664;292,02392930900953;0;35,37122251227821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,32191868517697;30;0;0;0;0;38,7;83,04721030042916;29,896995708154495;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;437,655840047628;16,74231759656652;0;0;16,74231759656652;0;0;0;0;16,74231759656652
2023-11-30T09:00:00;219,27;128,2;440,999731773598;1,3271081880000002;325,34999999999997;1,4434882;326,65;1,6522413840000003;328,04999999999995;1,8545892075520425;288,18052373276316;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,72893912488739;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;440,999731773598;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T10:00:00;237,13;121,3;443,305977094265;1,4172513540000002;325,84999999999997;1,5174141580000002;326,95;1,7194941119999998;328,54999999999995;1,7035634153322303;287,62492293981177;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,2180662309749;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0;443,305977094265;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T11:00:00;222,5;119,2;441,78233658125;1,397533848;325,25;1,421784114;325,25;1,6677982640000002;327,25;2,380958029809924;288,1083792651176;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,7043444243518;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0;441,78233658125;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T12:00:00;223,34;117,9;432,070728336501;1,494512528;328,95;1,3835998079999998;323,45;1,767026536;327,25;7,8075422122444325;291,2632399484662;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,10882662148833;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0;432,070728336501;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T13:00:00;195,21;111,1;427,277661882982;1,4996412620000001;325,34999999999997;1,4640535000000003;325,34999999999997;1,736602483;327,45;14,029072780431315;294,8177105889821;0;21,77465598867306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,59541573882618;30;0;0;0;0;21,1;45,27896995708153;16,30042918454935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,277661882982;9,128240343347636;0;0;9,128240343347636;0;0;0;0;9,128240343347636
2023-11-30T14:00:00;189,81;113;433,04647848648597;1,3888264719999999;325,04999999999995;1,386788129;324,45;1,64792407;326,95;12,084019758715673;289,69384123561906;0;23,242467147471352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,00020882883126;0;30;0;0;0;23;49,35622317596566;17,76824034334764;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;433,04647848648597;9,950214592274676;0;0;9,950214592274676;0;0;0;0;9,950214592274676
2023-11-30T15:00:00;195;113,5;429,806022563566;1,6895722999999998;325,65;1,4686841899999998;323,65;1,778881662;326,54999999999995;13,132889150720223;290,1992828627703;0;23,62873324189195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;159,48710880794837;30;0;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,806022563566;10,166523605150214;0;0;10,166523605150214;0;0;0;0;10,166523605150214
2023-11-30T16:00:00;195;113,2;423,90297668536596;1,873933919;325,04999999999995;1,6058519430000002;324,84999999999997;1,914570672;326,75;12,939734432070134;293,934015443868;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,97116009706758;30;0;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,90297668536596;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-11-30T17:00:00;226;112,4;445,29913202427;2,1309092339999998;325,84999999999997;1,7580855270000002;327,04999999999995;2,111197324;328,04999999999995;8,852523818096765;294,5751130270071;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,37341561263685;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;445,29913202427;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T18:00:00;261;109,6;448,390481562714;1,959842312;325,95;1,7315269109999998;327,04999999999995;2,000364347;328,04999999999995;14,944333961236104;298,44204205572004;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,77883090265452;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0;448,390481562714;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T19:00:00;249,34;107,2;431,264537818637;1,874033248;325,95;1,7207518130000001;327,25;1,9581103500000003;328,15;14,929745146223263;297,7122357227411;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;152,72638918978598;29,43161702128603;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;21,468382978713976;21,468382978713976;0;0;431,264537818637;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-11-30T20:00:00;194,49;106;439,617430927815;2,127338986;326,25;1,7958403400000003;327,75;2,189285307;329,45;16,48428926584772;299,10951197996974;0;17,834741825582938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,13216918244595;0;30;0;0;0;16;34,33476394849785;12,360515021459227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,617430927815;6,921888412017167;0;0;6,921888412017167;0;0;0;0;6,921888412017167
2023-11-30T21:00:00;153,93;102,3;459,292464489534;2,3134955219999997;326,45;1,8490513050000001;327,65;2,3321889599999994;329,95;12,10018970804156;297,3177822245143;0;14,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6200559655277;30;0;0;0;0;12,3;26,394849785407718;9,502145922746779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,292464489534;5,321201716738195;0;0;5,321201716738195;0;0;0;0;5,321201716738195
2023-11-30T22:00:00;132,72;99,2;502,183377685668;2,034441189;326,45;1,8064923259999999;328,45;2,199228;330,65;9,857536645552505;295,10451808802907;0;2,7848016717409774;0;2,034441189;0,5711161617131151;1;2,034441189;0;3,562219606774054;1,8064923259999999;0,49039457434986794;1;1,8064923259999999;0;3,683752676902932;5,359066484999994;1,6279143963197509;1;2,199228;3,1598384849999945;3,291982979642733;0;0;0;0;0;0;118,02614659151011;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;502,183377685668;0;0;0;0;0;0;0;0;0
2023-11-30T23:00:00;124,72;91,5;539,75437014881;1,9642855359999998;328,75;1,8852504299999997;330,95;2,230006;333,15;9,150968473461383;294,48088564995857;0;4,189827098915187;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,284399705208524;1;2,230006;2,1823827717208863;3,435370433228594;0;0;0;0;0;0;143,74757464371612;27,087611228279112;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,75437014881;0;0;0;0;0;0;0;0;0
2023-12-01T00:00:00;113,79;85,5;499,466146373451;1,8232607399999998;327,95;1,76706291;328,65;2,1307245659999996;331,34999999999997;1,1696357942270241;288,4865296989973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,15425251783071;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0;499,466146373451;0;0;0;0;0;0;0;0;0
2023-12-01T01:00:00;106,91;81,4;493,193416612989;1,9250897529999997;329,04999999999995;1,842835548;330,34999999999997;2,1949134839999997;332,95;0,9842444330780958;288,74169890237465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,47303709257895;21,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,193416612989;0;0;0;0;0;0;0;0;0
2023-12-01T02:00:00;102,63;84,6;483,762726750484;1,8188566880000006;328,75;1,8069260160000005;330,34999999999997;2,133607905;332,65;1,2368235932916067;289,7819416446303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,88084242044866;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0;483,762726750484;0;0;0;0;0;0;0;0;0
2023-12-01T03:00:00;99,1;86,5;473,87968597986503;1,7858570760000003;328,54999999999995;1,7997813229999997;330,45;2,1268213559999998;332,75;1,7566018164304027;290,15603800528726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,29180696778556;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0;473,87968597986503;0;0;0;0;0;0;0;0;0
2023-12-01T04:00:00;95,88;89,6;444,713400543926;1,834771712;330,75;1,8327403640000002;329,54999999999995;2,2551320399999994;333,04999999999995;1,906605561583981;290,06609402821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,40487778708878;29,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,713400543926;0;0;0;0;0;0;0;0;0
2023-12-01T05:00:00;96,07;98,1;457,827853027821;1,830196982;328,45;1,8239658359999995;330,54999999999995;2,146211496;332,75;1,953979326069821;290,69936490258704;0;3,1934578650776233;0;1,830196982;0,49682949495369344;1;1,830196982;0;3,683752676902932;1,8239658359999995;0,477425694140098;1;1,8239658359999995;0;3,8204182522794143;4,445837181999984;1,306513749952297;1;2,146211496;2,2996256859999846;3,402824640890545;0;0;0;0;0;0;125,89513729931006;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,827853027821;0;0;0;0;0;0;0;0;0
2023-12-01T06:00:00;102,31;110,1;427,991100201145;1,825258512;328,45;1,826219625;330,65;2,1564941459999996;332,95;2,0462244496829527;291,1587949381826;0;0;0;1,825258512;0,49548888649456313;1;1,825258512;0;3,683752676902932;5,327952755905512;1,6444161545195677;1;1,826219625;3,501733130905512;3,2400270097456723;12,220649719259907;3,895287524097667;1;2,1564941459999996;10,064155573259907;3,137290801682422;0;0;0;0;0;0;154,38254778558013;30;0;0;0;0;0,7261390128345779;1,5582382249669053;0,5609657609880859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,991100201145;0,3141408261533281;0;0;0,3141408261533281;0;0;0;0;0,3141408261533281
2023-12-01T07:00:00;120,03;121,6;424,25157269333005;1,966621866;328,54999999999995;1,884453;330,65;2,2199457910000002;332,84999999999997;1,7521999324524908;290,7358887178344;0;3,777499612217364;0;3,9720472440944854;1,2014288005045604;1;1,966621866;2,0054253780944853;3,3061029021664514;5,327952755905512;1,6402207914581395;1;1,884453;3,4434997559055125;3,248314363317524;14,707962572402955;4,720170891649522;1;2,2199457910000002;12,488016781402955;3,1159809485760115;0;0;0;0;0;0;182,86710953080157;30;0;0;0;0;7,592037427597049;16,291925810294096;5,8650932917058745;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,25157269333005;3,2844522433552896;0;0;3,2844522433552896;0;0;0;0;3,2844522433552896
2023-12-01T08:00:00;152,11;126,6;427,92612210895595;1,8776062940000002;328,45;1,8448948759999997;330,54999999999995;2,17717976;332,84999999999997;1,8031782520985276;290,4599438350581;0;27,140219584346745;0;0;0;0;0;0;0;1,8448948759999997;0,4829039006133063;1;1,8448948759999997;0;3,8204182522794143;4,412388771720886;1,2918283981775647;1;2,1771797600000014;2,235209011720885;3,4156152457599043;0;0;0;0;0;0;151,26987545142745;0;30;0;0;0;30,342716352279112;65,11312521948307;23,440725079013905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,92612210895595;13,126806044247786;0;0;13,126806044247786;0;0;0;0;13,126806044247786
2023-12-01T09:00:00;203,46;124,5;432,512804417158;1,814887725;328,45;1,8133488249999998;330,45;2,13526572;332,65;2,367482047655647;287,6461269110178;0;32,126587319145166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,75474846388232;30;0;0;0;0;34,5;74,0343347639485;26,652360515021456;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,512804417158;14,925321888412016;0;0;14,925321888412016;0;0;0;0;14,925321888412016
2023-12-01T10:00:00;222,63;123,3;443,750273392221;1,48226848;328,34999999999997;1,6390586069999995;330,45;1,9157458319999998;332,75;11,393997960551042;295,7049455287092;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;148,1578256206149;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;443,750273392221;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T11:00:00;215,37;123;440,467656578658;1,518579525;328,45;1,6848268919999998;330,95;1,9587273090000001;333,04999999999995;11,503786090770095;294,70599479690435;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,56406246963178;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;440,467656578658;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T12:00:00;213,52;121,5;442,676755703013;1,500801033;328,45;1,6760285809999997;331,04999999999995;1,944772284;333,04999999999995;10,780069493355215;294,67045738369967;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,97345869496377;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0;442,676755703013;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T13:00:00;197,09;117,4;441,872318606705;1,4896552000000003;328,34999999999997;1,657501624;330,75;1,933216544;332,95;10,307848899007306;294,87275039875414;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,46496134909427;30;0;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,872318606705;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
2023-12-01T14:00:00;175,19;117,3;440,252460896091;1,5027764209999999;328,45;1,669821218;330,84999999999997;1,9475632889999999;333,04999999999995;10,151472116365673;294,9701816906916;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,95361485295936;30;0;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,252460896091;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-12-01T15:00:00;174,32;116,3;428,559751728393;1,341545868;328,25;1,50315555;330,84999999999997;1,745679195;332,65;8,544319310497357;294,32539120486746;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,43941949147407;30;0;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,559751728393;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-12-01T16:00:00;184,4;117,5;423,550756015066;1,3891958080000002;328,34999999999997;1,5721052649999998;331,04999999999995;1,8132550919999997;332,75;9,01596327658482;295,25749950882835;0;26,71886199725676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,8434281811039;0;30;0;0;0;27,5;59,012875536480685;21,244635193133046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,550756015066;11,896995708154506;0;0;11,896995708154506;0;0;0;0;11,896995708154506
2023-12-01T17:00:00;200,05;111,4;428,34876152823296;1,4385763109999998;328,45;1,6150531659999998;331,04999999999995;1,8550949849999998;332,65;13,312373021542296;296,88984572853275;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,25059646986473;0;30;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,34876152823296;9,258025751072962;0;0;9,258025751072962;0;0;0;0;9,258025751072962
2023-12-01T18:00:00;230,69;109,5;440,70145704996;1,4280992000000001;328,34999999999997;1,578886218;330,25;1,8182089509999997;332,04999999999995;12,327478725377066;296,1179029386421;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,02987141021775;8,2;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;440,70145704996;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-12-01T19:00:00;199,16;106,6;442,782754201447;1,406476256;328,45;1,5581614320000003;330,34999999999997;1,7931752449999998;332,04999999999995;8,341760820682817;294,8758368799306;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,51836842307674;30;0;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,782754201447;7,181459227467808;0;0;7,181459227467808;0;0;0;0;7,181459227467808
2023-12-01T20:00:00;168,56;105,9;467,914243168013;1,3911656000000001;328,34999999999997;1,5581362499999998;330,65;1,8011677319999995;332,45;6,1898079460664786;294,7555224094577;0;17,75748860669882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,92506921781337;0;30;0;0;0;15,9;34,120171673819755;12,283261802575112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;467,914243168013;6,878626609442063;0;0;6,878626609442063;0;0;0;0;6,878626609442063
2023-12-01T21:00:00;142,37;100,2;502,211322020685;1,4159390920000001;328,75;1,54409029;330,15;1,7653057659999998;331,75;6,231161259798204;294,8207576386615;0;5,474502791862918;0;1,4159390920000001;0,38240859395552523;1;1,4159390920000001;0;3,7026863788648963;1,5983858267716535;0,4251208011879487;1;1,54409029;0,05429553677165355;3,759839138205323;4,412388771720886;1,334647560084457;1;1,7653057659999973;2,647083005720889;3,3060329211118993;0;0;0;0;0;0;140,4138767108916;30;0;0;0;0;2,773286309507461;5,951258174908714;2,1424529429671373;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;502,211322020685;1,1997736480615968;0;0;1,1997736480615968;0;0;0;0;1,1997736480615968
2023-12-01T22:00:00;125,13;96,9;592,6563881183309;1,432038784;328,34999999999997;1,5794989800000003;330,34999999999997;1,8217917899999998;332,15;4,01874847503533;292,0068022776927;0;3,4020784740251093;0;1,1916141732283456;0,3240297778918999;1;1,1916141732283456;0;3,6774835355591358;1,5983858267716535;0,4211915975291974;1;1,5794989800000003;0,0188868467716532;3,794913849535785;4,412388771720886;1,3269269546775055;1;1,8217917899999998;2,5905969817208865;3,325268776978961;0;0;0;0;0;0;168,61256599008567;29,697611228279122;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;592,6563881183309;0;0;0;0;0;0;0;0;0
2023-12-01T23:00:00;118,4;91,4;592,63040516645;1,463555456;328,34999999999997;1,6095089290000002;330,25;1,8605300999999999;332,15;1,649659333351653;290,0507247727259;0;4,15035906492448;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,323867739199231;1;1,8605300999999999;2,551858671720886;3,332952863093266;0;0;0;0;0;0;137,01675736506562;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,987611228279114;41,987611228279114;0;0;592,63040516645;0;0;0;0;0;0;0;0;0
2023-12-02T00:00:00;108,13;81,8;570,668104147234;1,5218993520000001;327,95;1,66107467;330,15;1,914436368;331,84999999999997;0,7468947679999999;289,94688025609025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,7130556893291;21,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;570,668104147234;0;0;0;0;0;0;0;0;0
2023-12-02T01:00:00;105,22;76,7;533,796966302281;1,4912276759999998;327,95;1,6442838720000001;330,25;1,8933282559999998;331,95;0,536162904;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,11833701533914;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0;533,796966302281;0;0;0;0;0;0;0;0;0
2023-12-02T02:00:00;102,69;77,8;526,10442860853;1,419464572;327,84999999999997;1,5777362400000001;330,15;1,811206956;331,75;0,463846764;291,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,0157251816376;17,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,10442860853;0;0;0;0;0;0;0;0;0
2023-12-02T03:00:00;101,25;79,5;501,64475819764;1,403927278;326,95;1,548634242;328,54999999999995;1,7936551020000002;329,75;0,38220202000000014;290,4475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,42247624069842;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0;501,64475819764;0;0;0;0;0;0;0;0;0
2023-12-02T04:00:00;98,89;82,7;488,204222165614;1,3742293060000002;327,75;1,538832848;329,95;1,763142912;331,54999999999995;0,46906223999999996;290,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,8323866246533;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0;488,204222165614;0;0;0;0;0;0;0;0;0
2023-12-02T05:00:00;97,96;93,5;503,57139054003596;1,48976712;327,15;1,6196600730000004;329,25;1,8639128820000002;330,84999999999997;0,2393947970000001;288,72249999999997;0;3,711450735397879;0;0;0;0;0;0;0;1,5983858267716535;0,427985837284247;1;1,5983858267716535;0;3,7346699061681448;4,412388771720886;1,3347902314415852;1;1,863912881999994;2,5484758897208923;3,3056795500784175;0;0;0;0;0;0;105,93916751742292;27,48922540150746;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,57139054003596;0;0;0;0;0;0;0;0;0
2023-12-02T06:00:00;97,83;109,8;575,9471888911139;1,91310452;327,15;1,762462998;328,95;2,0958768749999996;330,65;0,26527257;288,91499999999996;0;0;0;3,9720472440944854;1,2171640953294691;1;1,91310452;2,0589427240944853;3,2633621541549895;5,327952755905512;1,662861610950428;1;1,762462998;3,565489757905512;3,204086690569673;9,817454416587497;3,121489531381363;1;2,0958768749999996;7,7215775415874965;3,1451184820225704;0;0;0;0;0;0;134,42857360067117;30;0;0;0;0;0,682545583412493;1,4646900931598563;0,5272884335375483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,9471888911139;0,29528152278102704;0;0;0,29528152278102704;0;0;0;0;0,29528152278102704
2023-12-02T07:00:00;98,93;125,4;603,9052225521459;1,646420145;326,65;1,6791567450000002;328,65;1,94680643;330,15;0,3119801730000001;289,15;0;0,5147681370002406;0;3,9720472440944854;1,2358726379513425;1;1,646420145;2,3256270990944854;3,21396163497785;5,327952755905512;1,6705391290424834;1;1,6791567450000002;3,648796010905512;3,1893612446895383;14,707962572402955;4,7668970006473845;1;1,94680643;12,761156142402955;3,085437459715511;0;0;0;0;0;0;162,9151307433111;30;0;11,392037427597066;15,33248644360305;2,71385010051774;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,9052225521459;3,091029267030375;0;3,091029267030375;0;0;0;0;0;3,091029267030375
2023-12-02T08:00:00;104,88;128,7;588,1627781660679;1,507752664;326,25;1,6036037500000002;328,15;1,8520269780000005;329,75;0,41825667600000005;289,78999999999996;0;1,2721980445622045;0;3,972047244094485;1,246091141777309;1;1,507752664;2,464294580094485;3,1876057143212853;5,327952755905512;1,6789941036753573;1;1,6036037500000002;3,7243490059055118;3,1733004566499066;14,707962572402955;4,776930895918634;1;1,8520269780000005;12,855935594402954;3,078956529383606;0;0;0;0;0;0;131,31989186181573;0;30;14,69203742759704;19,77394001022482;3,4999873818097926;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,1627781660679;3,9864263060613236;0;3,9864263060613236;0;0;0;0;0;3,9864263060613236
2023-12-02T09:00:00;120,34;131,7;487,946940835484;1,46634786;325,54999999999995;1,547987904;327,04999999999995;1,806560877;329,04999999999995;0,3407292360000001;289,47499999999997;0;11,412798017228049;0;3,9720472440944854;1,2529894282209122;1;1,46634786;2,5056993840944854;3,1700564702563327;5,327952755905512;1,6902422836349498;1;1,547987904;3,779964851905512;3,1521828601089577;14,707962572402955;4,785865474041799;1;1,806560877;12,901401695402956;3,073208524597676;0;0;0;0;0;0;99,7278125042085;0;30;0;0;0;17,692037427597032;37,965745552783325;13,667668399001998;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,946940835484;7,653894303441118;0;0;7,653894303441118;0;0;0;0;7,653894303441118
2023-12-02T10:00:00;127,99;124,5;460,923490310531;1,389201404;325,75;1,4554258670000002;326,25;1,7245766790000003;328,84999999999997;0,48921390500000017;290,575;0;5,830700362374169;0;3,9720472440944854;1,2554379786080707;1;1,389201404;2,5828458400944854;3,163873733132061;5,327952755905512;1,7007640316193313;1;1,4554258670000002;3,872526888905512;3,13268193403212;14,707962572402955;4,792761070867497;1;1,7245766790000003;12,983385893402955;3,0687869382440947;0;0;0;0;0;0;128,21783972295808;30;0;0;0;0;10,492037427597046;22,515101775959323;8,105436639345356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,923490310531;4,539044518033399;0;0;4,539044518033399;0;0;0;0;4,539044518033399
2023-12-02T11:00:00;130,75;123,2;444,65413301582004;1,5874313100000002;325,84999999999997;1,566186096;326,34999999999997;1,8549690750000003;328,65;0,23436732799999999;288,645;0;4,849972688614658;0;3,972047244094486;1,2449164301206213;1;1,5874313100000002;2,3846159340944855;3,1906135608714155;5,327952755905512;1,6943138057798863;1;1,566186096;3,761766659905512;3,144608004568006;14,707962572402955;4,786168673460351;1;1,8549690750000003;12,852993497402956;3,073013839641646;0;0;0;0;0;0;96,62607057056474;0;30;0;0;0;9,192037427597057;19,725402205143897;7,1011447938518035;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,65413301582004;3,9766410845570093;0;0;3,9766410845570093;0;0;0;0;3,9766410845570093
2023-12-02T12:00:00;127,22;119,8;444,831541053754;1,6016129730000002;325,84999999999997;1,6072551399999997;327,15;1,8901609200000002;329,15;0,21122173200000008;288,40999999999997;0;2,2387506357731484;0;3,972047244094485;1,244209779153694;1;1,6016129730000002;2,370434271094485;3,1924256750306643;5,327952755905512;1,6862150489649872;1;1,6072551399999997;3,7206976159055127;3,159711306796754;14,707962572402955;4,779586692023585;1;1,8901609200000002;12,817801652402956;3,0772456951033744;0;0;0;0;0;0;125,11640796350768;30;0;0;0;0;5,792037427597037;12,429264866088063;4,474535351791703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;444,831541053754;2,5057397970033537;0;0;2,5057397970033537;0;0;0;0;2,5057397970033537
2023-12-02T13:00:00;121,58;115;445,17105762571504;1,547631159;325,84999999999997;1,5956574300000002;327,34999999999997;1,8661191050000001;329,25;0,33409664600000005;289,455;0;0;0;2,6409941950776643;0,8032152621942397;1;1,547631159;1,093363036077664;3,288027904080088;5,327952755905512;1,685384780610896;1;1,5956574300000002;3,732295325905512;3,161267870221485;14,707962572402955;4,780288932093236;1;1,8661191050000001;12,841843467402956;3,076793637652045;0;0;0;0;0;0;153,60389632271134;30;0;0;0;0;2,323090476613865;4,985172696596276;1,7946621707746595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;445,17105762571504;1,0050108156338091;0;0;1,0050108156338091;0;0;0;0;1,0050108156338091
2023-12-02T14:00:00;114,58;115,3;449,321855241088;1,3631520240000001;324,34999999999997;1,3810088599999994;323,95;1,6597372260000003;326,04999999999995;0,743053312;291,825;0;0;0;3,9720472440944854;1,2655762161153634;1;1,3631520240000001;2,6088952200944853;3,1385286745404626;5,327952755905512;1,719343182318597;1;1,3810088599999994;3,9469438959055125;3,098830303744581;13,504411816425225;4,417229607593011;1;1,6597372260000003;11,844674590425225;3,057213008174122;0;0;0;0;0;0;122,00958856465802;0;30;0;0;0;2,4955881835747737;5,355339449731274;1,9279222019032587;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,321855241088;1,0796364330658248;0;0;1,0796364330658248;0;0;0;0;1,0796364330658248
2023-12-02T15:00:00;118,52;112,6;454,138520251313;1,2535725510000002;322,84999999999997;1,3273040479999998;323,25;1,5521065600000001;325,15;1,303946169;293,46;0;0;0;3,972047244094486;1,2790051660472102;1;1,2535725510000002;2,7184746930944854;3,1055756063677005;5,327952755905512;1,7258600486719513;1;1,3273040479999998;4,000648707905512;3,0871290867445307;11,589420679227088;3,790839176267738;1;1,5521065600000001;10,037314119227087;3,0572177136349596;0;0;0;0;0;0;150,49738760580155;30;0;0;0;0;1,7105793207729034;3,670771074619964;1,3214775868631872;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;454,138520251313;0,7400274486433848;0;0;0,7400274486433848;0;0;0;0;0,7400274486433848
2023-12-02T16:00:00;123,5;115,8;452,15058375565695;1,2173538399999997;322,95;1,304564702;323,25;1,5329766340000002;325,34999999999997;0,7768377900000001;292,71;0;0;0;3,972047244094485;1,2797400851269558;1;1,2173538399999997;2,7546934040944855;3,103792160812436;5,327952755905512;1,7267187755050775;1;1,304564702;4,023388053905512;3,085593804553986;13,823905932333266;4,535136751131225;1;1,5329766340000002;12,290929298333266;3,0481784102508245;0;0;0;0;0;0;178,98233786704097;30;0;0;0;0;2,6760940676667464;5,742691132332073;2,0673688076395464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,15058375565695;1,1577265322781458;0;0;1,1577265322781458;0;0;0;0;1,1577265322781458
2023-12-02T17:00:00;129,79;116,9;449,844706462435;1,17398484;322,75;1,28762561;324,15;1,5027988050000005;325,84999999999997;0,6880218390000001;292,1975;0;0;0;3,972047244094486;1,282408265738592;1;1,17398484;2,7980624040944857;3,097334406065154;5,327952755905512;1,7219778310318947;1;1,28762561;4,040327145905512;3,094089052652169;14,596068974571615;4,790474117555412;1;1,5027988050000005;13,093270169571614;3,0468944443478208;0;0;0;0;0;0;147,38549226483323;0;30;0;0;0;3,0039310254283857;6,446203917228296;2,3206334102021864;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,844706462435;1,2995547097132243;0;0;1,2995547097132243;0;0;0;0;1,2995547097132243
