timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-02T18:00:00;144,04;115,3;457,16422424366897;1,113132537;322,84999999999997;1,2488481280000001;324,84999999999997;1,457036116;326,34999999999997;0,687112341;292;0;17,226801012736498;0;1,1916141732283456;0,35723675983009834;1;1,113132537;0,07848163622834559;3,335642652774806;1,5983858267716533;0,476358693238771;1;1,2488481280000057;0,34953769877164764;3,3554249129037625;4,412388771720886;1,3948175532979188;1;1,4570361159999978;2,9553526557208887;3,1634164348507054;0;0;0;0;0;0;175,87075371560675;30;0;0;0;0;18,097611228279114;38,836075597165475;13,980987214979573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,16422424366897;7,82935284038856;0;0;7,82935284038856;0;0;0;0;7,82935284038856
2023-12-02T19:00:00;144,96;111,9;482,404863503956;1,5256053029999999;323,45;1,52628102;325,04999999999995;1,7765453320000004;326,54999999999995;0,697456583;292,12;0;14,282165355572166;0;1,5256053029999999;0,4495052257646405;1;1,5256053029999999;0;3,393965666149567;1,5983858267716535;0,46240519572251354;1;1,52628102;0,07210480677165343;3,456677912699828;4,412388771720886;1,376509901447841;1;1,7765453319999978;2,6358434397208885;3,2054900346738124;0;0;0;0;0;0;144,27421927181416;0;30;0;0;0;14,363620098507466;30,823219095509582;11,09635887438345;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,404863503956;6,213960969654732;0;0;6,213960969654732;0;0;0;0;6,213960969654732
2023-12-02T20:00:00;129,56;107,1;554,8033069648341;1,78927903;323,34999999999997;1,54327887;324,04999999999995;1,9161795220000004;326,25;0,67759776;291,82;0;0,005674024222233953;0;1,78927903;0,5280251495722442;1;1,78927903;0;3,388624635492275;5,327952755905512;1,7119714015155407;1;1,54327887;3,7846738859055122;3,1121739248616453;9,982768214094477;3,2285562288136926;1;1,9161795220000004;8,066588692094477;3,0920224108231085;0;0;0;0;0;0;112,68084448146595;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,8033069648341;0;0;0;0;0;0;0;0;0
2023-12-02T21:00:00;122,52;103,3;600,9713393730129;2,302004136;325,84999999999997;1,6425938799999997;322,95;2,094949338;324,95;0,8758914080000003;291,78249999999997;0;1,31098522415643;0;2,302004136;0,652629303432992;1;2,302004136;0;3,5272767004038696;5,327952755905512;1,716242432843886;1;1,6425938799999997;3,6853588759055125;3,1044289862224597;5,670043108094478;1,7943698436904034;1;2,094949338;3,575093770094478;3,159907712466424;0;0;0;0;0;0;141,1695763970178;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,9713393730129;0;0;0;0;0;0;0;0;0
2023-12-02T22:00:00;114,83;99,7;600,239295176449;2,126971049;323,25;1,6653905850000001;323,65;2,0528926;325,04999999999995;0,530221471;291,54499999999996;0;2,4818781589536485;0;2,126971049;0,6286675860718419;1;2,126971049;0;3,3833000080219455;3,160640179279121;0,9875615174699057;1;1,6653905850000001;1,4952495942791213;3,2004489070985254;4,412388771720886;1,376119541628315;1;2,0528926;2,3594961717208864;3,206399326689205;0;0;0;0;0;0;169,65545943937812;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,239295176449;0;0;0;0;0;0;0;0;0
2023-12-02T23:00:00;109,88;90,5;606,227960637183;1,8006529;323,65;1,51960779;322,95;1,8134019870000002;324,84999999999997;0,551921562;291,3175;0;5,593338513410387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,13849389343417;30;0;0,5;0,6729475100942127;0,11911170928667564;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;606,227960637183;0,1356662180349933;0;0,1356662180349933;0;0;0;0;0;0,1356662180349933
2023-12-03T00:00:00;106,01;83,9;591,6872632468601;1,65192521;324,15;1,588385428;325,34999999999997;1,8256082619999998;326,54999999999995;0,5465990760000002;290,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,53973267562378;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,9;38,9;0;0;591,6872632468601;0;0;0;0;0;0;0;0;0
2023-12-03T01:00:00;108,3;82;573,868303887735;1,7492158669999998;325,45;1,731338046;328,04999999999995;1,9668065340000005;328,84999999999997;0,5649536980000001;290,9525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,9441313339352;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0;573,868303887735;0;0;0;0;0;0;0;0;0
2023-12-03T02:00:00;102,68;82,9;558,563813672782;1,7171326;325,45;1,7280014309999998;328,25;1,9762176070000004;329,25;0,237905154;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;156,68563692080178;22,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,563813672782;0;0;0;0;0;0;0;0;0
2023-12-03T03:00:00;99,88;85;552,265963209586;1,7080950599999996;325,45;1,7235819900000002;328,25;1,9691470610000004;329,25;0,25338373000000003;288,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,09102098868864;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;552,265963209586;0;0;0;0;0;0;0;0;0
2023-12-03T04:00:00;98,62;86,2;526,818913195808;1,6904718569999997;325,45;1,7157252060000001;328,25;1,9620765150000004;329,25;0,09657594500000019;287,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,49956451816873;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,2;41,2;0;0;526,818913195808;0;0;0;0;0;0;0;0;0
2023-12-03T05:00:00;94,62;93,3;548,535579795497;1,9611182;325,75;1,795133845;328,45;2,118930996;329,54999999999995;0,1254581180000002;287,80499999999995;0;3,711411415569766;0;0;0;0;0;0;0;1,5983858267716535;0,43390150397270316;1;1,5983858267716535;0;3,683752676902932;4,412388771720886;1,3289138845812416;1;2,118930996;2,2934577757208863;3,3202969905843736;0;0;0;0;0;0;119,414978693149;27,289225401507455;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,535579795497;0;0;0;0;0;0;0;0;0
2023-12-03T06:00:00;91,72;103,2;564,926754215963;2,117421475;325,65;1,8337392500000003;328,15;2,1918636640000004;329,34999999999997;0,10651494100000011;287,655;0;1,433419391107317;0;2,117421475;0,6022626183293761;1;2,117421475;0;3,5157776866071186;5,327952755905512;1,6650749068210735;1;1,8337392500000003;3,494213505905512;3,199827667860018;5,754625769094501;1,7734698878659445;1;2,1918636640000004;3,562762105094501;3,24483985235248;0;0;0;0;0;0;87,82408982685862;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,926754215963;0;0;0;0;0;0;0;0;0
2023-12-03T07:00:00;88,86;109,4;578,846172271058;2,368571354;326,54999999999995;1,9072511040000002;328,34999999999997;2,379308679;330,04999999999995;0,13238279600000002;287,7675;0;0;0;3,9720472440944854;1,1983088733571257;1;2,368571354;1,6034758900944852;3,314710699726845;5,327952755905512;1,6588632906151923;1;1,9072511040000002;3,420701651905512;3,2118094276048703;9,571188116531406;3,0255788419726337;1;2,379308679;7,191879437531405;3,1634237996888985;0;0;0;0;0;0;56,236360049454895;0;30;0;0;0;0,5288118834686061;1,1347894495034463;0,4085242018212407;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,846172271058;0,22877355301989477;0;0;0,22877355301989477;0;0;0;0;0,22877355301989477
2023-12-03T08:00:00;92,13;112,9;552,602340574565;2,044446837;325,84999999999997;1,788906896;327,45;2,144108799;328,84999999999997;0,10495880100000009;287,66499999999996;0;0;0;2,044446837;0,5796105638000877;1;2,044446837;0;3,52727670040387;4,503441325254388;1,398746739533855;1;1,788906896;2,714534429254388;3,2196259679970374;14,707962572402955;4,766027731526597;1;2,144108799;12,563853773402956;3,086000208331116;0;0;0;0;0;0;84,73073641344995;30;0;0;0;0;1,6441492653426721;3,5282173076023002;1,2701582307368282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,602340574565;0,7112886092126237;0;0;0,7112886092126237;0;0;0;0;0,7112886092126237
2023-12-03T09:00:00;97,02;115,1;525,074509873719;1,5275708979999998;325,34999999999997;1,619907696;327,54999999999995;1,8614240610000001;328,84999999999997;0,3113920240000001;289,10499999999996;0;0;0;3,972047244094485;1,25144068217939;1;1,5275708979999998;2,4444763460944854;3,1739796385531798;4,061860004886912;1,2604766802246647;1;1,619907696;2,4419523088869117;3,2224792958192086;14,707962572403297;4,78404091017784;1;1,8614240610000001;12,846538511403296;3,0743806017863986;0;0;0;0;0;0;113,2222633398086;30;0;0;0;0;2,358130178615315;5,06036519016162;1,8217314684581831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,074509873719;1,0201696223365826;0;0;1,0201696223365826;0;0;0;0;1,0201696223365826
2023-12-03T10:00:00;100,15;119,5;507,460806875051;1,666974253;325,45;1,665990756;327,34999999999997;1,9274302800000005;328,75;0,10416599900000009;287,7625;0;0;0;3,972047244094486;1,244044566383037;1;1,666974253;2,3050729910944856;3,1928496385325684;5,327952755905512;1,6813913406440089;1;1,665990756;3,661961999905512;3,168776136235359;14,707962572402955;4,780726589650047;1;1,9274302800000005;12,780532292402954;3,0765119687548563;0;0;0;0;0;0;81,63199374505358;0;30;3,763441879454702;5,065197684326652;0,8965399901258173;1,7285955481423467;3,709432506743233;1,335395702427564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,460806875051;1,768965446519689;0;1,021143853160253;0,7478215933594359;0;0;0;0;1,768965446519689
2023-12-03T11:00:00;104,96;121,3;476,45974477692397;1,7112581989999998;325,45;1,6886167829999996;327,45;1,94386853;328,65;0,09589082000000013;287,54999999999995;0;0;0;3,972047244094485;1,2419200947642923;1;1,7112581989999998;2,2607890450944854;3,198311437941868;5,327952755905512;1,6793246762968945;1;1,6886167829999996;3,6393359729055126;3,172675797067584;14,707962572402955;4,7805861011433555;1;1,94386853;12,764094042402956;3,076602379127803;0;0;0;0;0;0;110,12383054567907;30;0;6,374085091781997;8,578849383286672;1,5184563408417409;0,9179523358150442;1,9698547978863608;0,7091477272390899;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,45974477692397;2,1266187629244833;0;1,729496035670593;0,3971227272538903;0;0;0;0;2,1266187629244833
2023-12-03T12:00:00;105,07;119,7;469,913079326092;1,6046152269999998;325,45;1,6559893050000003;327,65;1,9003806149999998;328,84999999999997;0,1382911980000001;287,92999999999995;0;0;0;3,972047244094486;1,2470361692747385;1;1,6046152269999998;2,367432017094486;3,1851900866713287;5,327952755905512;1,6796587405491368;1;1,6559893050000003;3,671963450905512;3,172044789385983;14,707962572402955;4,781558528667501;1;1,9003806149999998;12,807581957402956;3,0759766892368647;0;0;0;0;0;0;138,6128181626245;30;0;4,048699214604836;5,449124111177438;0,9644949676784065;1,6433382129922072;3,526476851914607;1,2695316666892587;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,913079326092;1,8094811541593563;0;1,0985434208133715;0,7109377333459848;0;0;0;0;1,8094811541593563
2023-12-03T13:00:00;102,91;120,3;430,67145971786204;1,6095858739999997;325,45;1,6699023599999996;327,95;1,910524764;329,04999999999995;0,0978097500000001;287,5825;0;0;0;3,972047244094485;1,2467977081746753;1;1,6095858739999997;2,3624613700944854;3,1857992824751045;5,327952755905512;1,6765301320482322;1;1,6699023599999996;3,6580503959055126;3,177964209564372;14,707962572402955;4,779144522034807;1;1,910524764;12,797437808402956;3,077530404152912;0;0;0;0;0;0;167,09895688080826;30;0;4,927031025073008;6,631266520959635;1,1737341742098553;1,365006402524035;2,929198288678186;1,0545113839241471;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,67145971786204;1,9273897056229847;0;1,3368633306254625;0,5905263749975224;0;0;0;0;1,9273897056229847
2023-12-03T14:00:00;100;120,9;452,645375781278;1,6195271679999999;325,45;1,6805599420000001;328,04999999999995;1,92440844;329,15;0,11674582200000011;287,7075;0;0;0;3,9720472440944854;1,2463207859745489;1;1,6195271679999999;2,3525200760944855;3,1870183734347175;5,327952755905512;1,675117469057134;1;1,6805599420000001;3,647392813905512;3,1806442558947423;14,707962572402955;4,777356851917839;1;1,92440844;12,783554132402955;3,0786820051967734;0;0;0;0;0;0;135,50329961669914;0;30;5,801425372705958;7,808109519119728;1,3820353848841918;1,0906120548910951;2,3403692165044956;0,8425329179416184;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,645375781278;2,0459333131018433;0;1,5741148790545372;0,47181843404730633;0;0;0;0;2,0459333131018433
2023-12-03T15:00:00;105,68;121;471,88178997504696;1,6482990020000003;325,34999999999997;1,6757781600000001;327,65;1,9248533220000004;328,84999999999997;0,21495214700000012;288,35499999999996;0;0;0;3,9720472440944854;1,2457048763261418;1;1,6482990020000003;2,323748242094485;3,18859412014901;5,327952755905512;1,67850766332145;1;1,6757781600000001;3,652174595905512;3,174220095821606;14,707962572402955;4,779999083872615;1;1,9248533220000004;12,783109250402955;3,0769802073867756;0;0;0;0;0;0;103,91080191831641;0;30;5,9358732917947865;7,9890623038960795;1,414064027789606;1,0561641358022507;2,2664466433524693;0,8159207916068889;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,88178997504696;2,0675106037653075;0;1,6105949604654495;0,4569156432998578;0;0;0;0;2,0675106037653075
2023-12-03T16:00:00;115;123,5;491,953026800996;1,5798263460000002;325,34999999999997;1,6491719780000003;327,75;1,8853973250000002;328,84999999999997;0,102928163;287,6825;0;0,024689368519306587;0;3,972047244094485;1,248958019944402;1;1,5798263460000002;2,392220898094485;3,1802888333038632;5,327952755905512;1,6792917301015515;1;1,6491719780000003;3,678780777905512;3,1727380421169085;14,707962572402955;4,782513290786819;1;1,8853973250000002;12,822565247402956;3,0753626133641547;0;0;0;0;0;0;72,32146346970352;0;30;9,492037427597044;12,775285905245012;2,261225605228367;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,953026800996;2,5754976384973944;0;2,5754976384973944;0;0;0;0;0;2,5754976384973944
2023-12-03T17:00:00;122,2;127,1;519,573550491662;1,4249570459999998;324,95;1,565036118;327,34999999999997;1,7758738120000002;328,45;0,116044544;287,67999999999995;0;7,849385061056679;0;3,9720472440944854;1,258959596887903;1;1,4249570459999998;2,5470901980944856;3,155023603547902;5,327952755905512;1,6871234211406971;1;1,565036118;3,762916637905512;3,1580100715472135;14,707962572402955;4,792779055370912;1;1,7758738120000002;12,932088760402955;3,0687754228772204;0;0;0;0;0;0;40,7352839549355;0;30;0;0;0;13,092037427597042;28,094500917590214;10,114020330332478;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,573550491662;5,663851384986186;0;0;5,663851384986186;0;0;0;0;5,663851384986186
2023-12-03T18:00:00;127,9;128;546,612274108108;1,746434655;324,65;1,572934872;324,75;1,955824384;327,54999999999995;0,07648709400000009;287,405;0;8,541387660204265;0;3,972047244094485;1,2467133147513392;1;1,746434655;2,225612589094485;3,186014937914353;5,327952755905512;1,7056316412276185;1;1,572934872;3,755017883905512;3,1237417430124297;14,707962572402955;4,789793488230051;1;1,955824384;12,752138188402956;3,0706882475298363;0;0;0;0;0;0;69,23121042654;30;0;0;0;0;13,992037427597044;30,025831389693224;10,809299300289561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,612274108108;6,053207608162153;0;0;6,053207608162153;0;0;0;0;6,053207608162153
2023-12-03T19:00:00;129,05;122,9;539,615746888345;1,458853417;324,25;1,5081569750000001;325,65;1,7525916540000004;327,34999999999997;0,1065633710000001;287,625;0;4,576083779357709;0;3,972047244094486;1,2621504725050174;1;1,458853417;2,5131938270944856;3,147047305866057;5,327952755905512;1,7022335027322733;1;1,5081569750000001;3,819795780905512;3,129977613149758;14,707962572402955;4,803144186728146;1;1,7525916540000004;12,955370918402956;3,0621530398865398;0;0;0;0;0;0;97,72428730549736;30;0;0;0;0;8,892037427597046;19,08162538110954;6,869385137199434;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,615746888345;3,846855676831683;0;0;3,846855676831683;0;0;0;0;3,846855676831683
2023-12-03T20:00:00;126,07;120,7;507,146549415021;1,4270737330000003;324,45;1,5119832400000002;325,95;1,7488843040000002;327,54999999999995;0,09962755700000013;287,575;0;2,8801891287799575;0;3,9720472440944854;1,2621735724465954;1;1,4270737330000003;2,544973511094485;3,1469897095017405;5,327952755905512;1,6999434742836372;1;1,5119832400000002;3,815969515905512;3,134194069688542;14,707962572402955;4,8017349503623095;1;1,7488843040000002;12,959078268402955;3,0630517353510283;0;0;0;0;0;0;126,21451487676681;30;0;0;0;0;6,692037427597043;14,360595338191077;5,169814321748788;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,146549415021;2,895096020179321;0;0;2,895096020179321;0;0;0;0;2,895096020179321
2023-12-03T21:00:00;112,33;115,1;498,643224776425;1,456412162;324,45;1,5294805329999999;326,04999999999995;1,7718265050000004;327,65;0,3483061820000001;289,41999999999996;0;0;0;2,66900770103519;0,8265556786015706;1;1,456412162;1,2125955390351901;3,2290718824300124;5,327952755905512;1,6983545137649272;1;1,5294805329999999;3,798472222905512;3,1371263848173014;14,707962572402955;4,799590666341499;1;1,7718265050000004;12,936136067402956;3,0644201964027364;0;0;0;0;0;0;154,70189342527914;30;0;0;0;0;2,3950769706563246;5,139650151623014;1,850274054584285;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,643224776425;1,0361534705671995;0;0;1,0361534705671995;0;0;0;0;1,0361534705671995
2023-12-03T22:00:00;100;112,2;503,65675951216;1,55761862;324,25;1,5361775459999998;324,95;1,8738415849999999;327,45;0,5615123550000001;291,28249999999997;0;0;0;1,55761862;0,4531526169306719;1;1,55761862;0;3,437293666204958;4,413145668256352;1,4009146535257178;1;1,5361775459999998;2,8769681222563515;3,150188812109057;14,707962572402955;4,795392001827517;1;1,8738415849999999;12,834120987402956;3,067103287238618;0;0;0;0;0;0;123,10747586751557;0;30;0;0;0;1,521273139340697;3,2645346337783194;1,175232468160195;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;503,65675951216;0,6581301821697092;0;0;0,6581301821697092;0;0;0;0;0,6581301821697092
2023-12-03T23:00:00;99,09;104,4;512,024444581893;1,5208347129999997;323,84999999999997;1,54136224;325,15;1,8033459750000003;326,84999999999997;0,8113099739999999;292,86749999999995;0;0,9059125713103358;0;1,5208347129999997;0,445275006016021;1;1,5208347129999997;0;3,4154953510803616;5,327952755905512;1,7041836994341901;1;1,54136224;3,7865905159055124;3,1263957973981666;7,551212531094497;2,418855527363165;1;1,8033459750000003;5,747866556094497;3,121812132089675;0;0;0;0;0;0;91,51621775150777;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,024444581893;0;0;0;0;0;0;0;0;0
2023-12-04T00:00:00;89;94,2;488,726502581859;1,7238226179999998;324,25;1,543551675;324,45;1,8695312659999999;326,54999999999995;0,6874486540000001;291,87;0;3,290074194575382;0;1,1916141732283456;0,3466722046312619;1;1,1916141732283456;0;3,437293666204958;1,5983858267716535;0,46590553366457044;1;1,543551675;0,054834151771653517;3,430707968200297;4,412388771720886;1,3715748712524967;1;1,8695312659999999;2,542857505720886;3,2170236304282644;0;0;0;0;0;0;117,15479679659778;26,99761122827912;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;488,726502581859;0;0;0;0;0;0;0;0;0
2023-12-04T01:00:00;93,86;90,6;472,182253790909;1,649958216;324,54999999999995;1,4461518959999997;322,45;1,832799122;326,04999999999995;0,5364935040000001;291,875;0;5,617160855267721;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,6430813169181;30;0;0,6;0,8075370121130476;0,14293405114400942;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,182253790909;0,1627994616419904;0;0,1627994616419904;0;0;0;0;0;0,1627994616419904
2023-12-04T02:00:00;89,81;92;448,528133282736;1,521941322;324,25;1,428367808;323,25;1,7404959;326,15;0,5377366469999999;291,815;0;4,092577245679043;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3816495584446686;1;1,740495899999999;2,671892871720887;3,193565795865009;0;0;0;0;0;0;171,83674767565157;27,587611228279115;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,528133282736;0;0;0;0;0;0;0;0;0
2023-12-04T03:00:00;88,02;95,1;403,511316357991;1,5338188320000001;324,34999999999997;1,4471843579999997;323,45;1,74188091;326,15;0,51703143;291,4;0;3,2697292900268393;0;1,1916141732283456;0,34611917174764745;1;1,1916141732283456;0;3,4427858104813143;1,5983858267716535;0,4767997229221663;1;1,4471843579999997;0,15120146877165386;3,352321215657621;4,412388771720886;1,3815786194270594;1;1,74188091;2,6705078617208864;3,193729773808098;0;0;0;0;0;0;140,24061663246297;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,897611228279104;42,897611228279104;0;0;403,511316357991;0;0;0;0;0;0;0;0;0
2023-12-04T04:00:00;85,38;94,9;382,545985031743;1,4896188259999998;324,54999999999995;1,5195238500000003;325,65;1,775353384;327,54999999999995;0,418558711;291,2025;0;2,46212206584098;0;1,1916141732283456;0,3450132239068742;1;1,1916141732283456;0;3,453821739742896;1,5983858267716535;0,4584886720489525;1;1,5195238500000003;0,07886197677165319;3,486205710663654;4,412388771720886;1,368349620482378;1;1,7753533839999989;2,6370353877208874;3,2246062743565544;0;0;0;0;0;0;108,64764520237868;0;30;0;0;0;0;0;0;12,697611228279122;26,180641707792006;4,633973582279185;0;0;0;0;45;45;0;0;382,545985031743;0;0;0;0;0;0;0;0;0
2023-12-04T05:00:00;85,83;100,3;409,80376859512404;1,8526397399999999;324,65;1,5408474079999996;323,54999999999995;1,923097577;326,84999999999997;0,4175386650000001;290,98749999999995;0;2,287969342255749;0;1,8526397399999999;0,5355431912768672;1;1,8526397399999999;0;3,4593656873553917;4,034971488279112;1,2846553402345826;1;1,5408474079999996;2,4941240802791125;3,140898077411418;4,412388771720886;1,366058930356513;1;1,923097577;2,4892911947208862;3,2300134889271175;0;0;0;0;0;0;77,0578330694374;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,80376859512404;0;0;0;0;0;0;0;0;0
2023-12-04T06:00:00;92,04;107,6;427,692292176467;1,7014302239999999;324,34999999999997;1,5019803900000002;323,34999999999997;1,8290749840000005;326,34999999999997;0,565814824;291,04249999999996;0;0;0;1,7014302239999999;0,4942015907060258;1;1,7014302239999999;0;3,4427858104813143;5,327952755905512;1,7185660125775544;1;1,5019803900000002;3,8259723659055123;3,1002316564578725;10,419874696931082;3,377912497704555;1;1,8290749840000005;8,590799712931082;3,0847082936612065;0;0;0;0;0;0;45,4711799177094;0;30;0;0;0;0,15074232316339234;0,3234813801789535;0,11645329686442327;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,692292176467;0,06521384624407701;0;0;0,06521384624407701;0;0;0;0;0,06521384624407701
2023-12-04T07:00:00;104,1;109,9;449,35208044052297;1,555643232;324,34999999999997;1,4535428129999997;323,45;1,7659073360000002;326,34999999999997;0,5511170440000001;291,72999999999996;0;0;0;1,555643232;0,45185594388821865;1;1,555643232;0;3,442785810481314;5,327952755905512;1,7197426731460401;1;1,4535428129999997;3,8744099429055128;3,0981104551873058;12,162694399257754;3,962146342929001;1;1,7659073360000002;10,396787063257754;3,0697236665585983;0;0;0;0;0;0;73,96663279971763;30;0;0;0;0;0,8537096128367487;1,8319948773320787;0,6595181558395483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,35208044052297;0,36933016727014706;0;0;0,36933016727014706;0;0;0;0;0,36933016727014706
2023-12-04T08:00:00;118,06;110,1;475,407419489203;1,559135136;324,34999999999997;1,447738362;323,25;1,75942437;326,15;0,568292687111111;290,10589468131025;0;0;0;1,559135136;0,4528702108778667;1;1,559135136;0;3,4427858104813143;5,327952755905512;1,7213119769261347;1;1,447738362;3,8802143939055123;3,0952859373116106;12,295853749122722;4,008501717671288;1;1,75942437;10,536429379122723;3,067443801986423;0;0;0;0;0;0;102,45923613643765;30;0;0;0;0;0,9170583589717644;1,967936392643271;0,7084571013515776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,407419489203;0,39673597675688344;0;0;0,39673597675688344;0;0;0;0;0,39673597675688344
2023-12-04T09:00:00;123,16;112,9;475,345718856193;1,4212021300000002;324,15;1,374068421;322,84999999999997;1,6642867740000005;325,84999999999997;0,9067231040840557;289,32488748554294;0;0;0;3,9720472440944854;1,264406774838747;1;1,4212021300000002;2,550845114094485;3,1414314784900217;2,4410835096973797;0,7643574151906865;1;1,374068421;1,0670150886973797;3,1936414315917845;14,707962572402955;4,819725280553215;1;1,6642867740000005;13,043675798402955;3,051618446334923;0;0;0;0;0;0;130,94899021282401;30;0;0;0;0;1,7789066738051798;3,8173962957192695;1,374262666458937;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,345718856193;0,7695870932170047;0;0;0,7695870932170047;0;0;0;0;0,7695870932170047
2023-12-04T10:00:00;126,12;122,7;477,07824931834705;1,4557938039999998;324,54999999999995;1,3811319720000002;322,84999999999997;1,6990001609999998;326,25;4,363704319188954;289,628511707295;0;4,387613103540782;0;3,9720472440944854;1,2602534458030281;1;1,4557938039999998;2,5162534400944856;3,1517844742439993;5,327952755905512;1,7263935411578433;1;1,3811319720000002;3,946820783905512;3,0861750979050844;14,707962572402955;4,814845413053255;1;1,6990001609999998;13,008962411402955;3,0547112753670205;0;0;0;0;0;0;159,43589531380275;30;0;0;0;0;8,69203742759705;18,652440831753324;6,714878699431197;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;477,07824931834705;3,76033207168147;0;0;3,76033207168147;0;0;0;0;3,76033207168147
2023-12-04T11:00:00;128,02;123,8;447,019977505259;1,5754488750000002;324,65;1,421204928;322,75;1,7464668319999999;325,95;9,635808785511793;294,9264441361753;0;5,244173524699169;0;3,9720472440944854;1,2542816579541403;1;1,5754488750000002;2,396598369094485;3,166790504274211;5,327952755905512;1,725614982399106;1;1,421204928;3,9067478279055123;3,087567510858135;14,707962572402955;4,814820746227812;1;1,7464668319999999;12,961495740402956;3,0547269249693167;0;0;0;0;0;0;187,91995172427136;30;0;0;0;0;9,792037427597048;21,012955853212546;7,564664107156517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,019977505259;4,236211900007649;0;0;4,236211900007649;0;0;0;0;4,236211900007649
2023-12-04T12:00:00;130,7;121,1;442,97026296409695;1,51948188;324,65;1,3949428999999998;322,65;1,7148046639999999;325,95;8,746089121836803;293,8581266071728;0;3,152688092934966;0;3,972047244094485;1,2567589249303148;1;1,51948188;2,452565364094485;3,160548268487314;5,327952755905512;1,7271938811215704;1;1,3949428999999998;3,9330098559055124;3,084745038840546;14,707962572402955;4,816413102422124;1;1,7148046639999999;12,993157908402956;3,0537170005219183;0;0;0;0;0;0;156,3222123606779;0;30;0;0;0;7,092037427597035;15,218964436903507;5,478827197285263;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,97026296409695;3,068143230479747;0;0;3,068143230479747;0;0;0;0;3,068143230479747
2023-12-04T13:00:00;126,45;117,2;449,227682488556;1,3832850329999997;324,45;1,4237259259999997;324,54999999999995;1,678598544;326,75;12,998966776098214;296,6209392936204;0;0,150470176407822;0;3,972047244094486;1,264071153777829;1;1,3832850329999997;2,588762211094486;3,1422655538207196;5,327952755905512;1,7136264904952205;1;1,4237259259999997;3,9042268299055127;3,1091680628523597;14,707962572402955;4,81201064424743;1;1,678598544;13,029364028402956;3,0565108142447164;0;0;0;0;0;0;124,72763277102077;0;30;0;0;0;3,1920374275970533;6,849865724457196;2,4659516608045906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,227682488556;1,3809329300505706;0;0;1,3809329300505706;0;0;0;0;1,3809329300505706
2023-12-04T14:00:00;131,42;114,7;473,594415304808;1,28242133;324,15;1,347001968;324,34999999999997;1,5920550050000002;326,65;9,334380734199822;293,0234670998191;0;0;0;2,3470410824043757;0,7285588877882486;1;1,28242133;1,0646197524043757;3,2214843875276826;5,327952755905512;1,7182370872252501;1;1,347001968;3,9809507879055124;3,1008251396258277;14,707962572402955;4,817421584782688;1;1,5920550050000002;13,115907567402955;3,0530777332967065;0;0;0;0;0;0;153,21516000774366;30;0;0;0;0;2,317043589287147;4,9721965435346505;1,7899907556724741;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;473,594415304808;1,0023948231765856;0;0;1,0023948231765856;0;0;0;0;1,0023948231765856
2023-12-04T15:00:00;126,97;116;483,389965403166;1,409253271;324,25;1,361275965;324,65;1,680939071;327,45;2,969481687214338;288,9655688039879;0;0;0;3,972047244094485;1,2642538549714706;1;1,409253271;2,562793973094485;3,141811455409103;4,628701174432016;1,4826462364426676;1;1,361275965;3,267425209432016;3,1219188102063504;14,707962572402955;4,80643410169111;1;1,680939071;13,027023501402955;3,060057052946604;0;0;0;0;0;0;121,62089112332185;0;30;0;0;0;2,6912890090705446;5,7752983027264895;2,0791073889815364;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,389965403166;1,1643001378296602;0;0;1,1643001378296602;0;0;0;0;1,1643001378296602
2023-12-04T16:00:00;124,84;115,6;468,359832213328;2,0259870319999997;324,54999999999995;1,6143760499999997;324,54999999999995;2,082875968;327,54999999999995;7,50123804566115;293,4494416088218;0;0;0;3,9720472440944854;1,2352795567588066;1;2,0259870319999997;1,9460602120944857;3,2155047190423502;5,327952755905512;1,7052762071013898;1;1,6143760499999997;3,7135767059055125;3,124392830743771;13,786611136315132;4,4753448405350795;1;2,082875968;11,703735168315132;3,080569571185666;0;0;0;0;0;0;90,02978166578846;0;30;0;0;0;2,513388863684858;5,393538334087677;1,9416738002715639;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,359832213328;1,0873373281520757;0;0;1,0873373281520757;0;0;0;0;1,0873373281520757
2023-12-04T17:00:00;122,27;115;463,19663382030103;1,391242545;324,65;1,3430399999999998;323,15;1,672142159;326,25;8,063376733103045;294,21759532987676;0;0;0;3,972047244094485;1,2624351823324156;1;1,391242545;2,580804699094485;3,1463375701839347;3,913720551539705;1,2544788625799657;1;1,3430399999999998;2,5706805515397053;3,119797924287647;14,707962572402955;4,816233504933704;1;1,672142159;13,035820413402956;3,0538308737182818;0;0;0;0;0;0;118,52077868762188;30;0;0;0;0;2,4062696319628505;5,163668738117704;1,8589207457223735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,19663382030103;1,0409956176045292;0;0;1,0409956176045292;0;0;0;0;1,0409956176045292
2023-12-04T18:00:00;127,75;116,8;490,98386310928197;1,9995515280000002;324,34999999999997;1,621989408;324,34999999999997;2,105495;327,54999999999995;15,438786000607823;297,97749660277947;0;0;0;3,9720472440944854;1,2382932069787256;1;1,9995515280000002;1,9724957160944852;3,2076791035507366;5,327952755905512;1,706448132660036;1;1,621989408;3,705963347905512;3,1222471131309586;14,62229889570521;4,75260219741654;1;2,105495;12,51680389570521;3,076693206861227;0;0;0;0;0;0;86,92997924133206;0;30;0;0;0;2,877701104294781;6,175324258143306;2,22311673293159;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,98386310928197;1,2449453704416904;0;0;1,2449453704416904;0;0;0;0;1,2449453704416904
2023-12-04T19:00:00;124,63;114,9;469,84262444845797;2,293895532;325,25;1,7478154680000002;325,25;2,3237949600000003;329,15;12,728794305308812;296,5489898096658;0;0;0;2,6175870318852907;0,7646096266405742;1;2,293895532;0,32369149988529067;3,4234293431355916;5,327952755905512;1,6937559351163631;1;1,7478154680000002;3,580137287905512;3,1456437408967517;14,707962572402955;4,751352981272895;1;2,3237949600000003;12,384167612402955;3,095531447647291;0;0;0;0;0;0;115,42128624340793;30;0;0;0;0;2,2464976398062557;4,820810385850334;1,7354917389061202;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;469,84262444845797;0,9718753737874273;0;0;0,9718753737874273;0;0;0;0;0,9718753737874273
2023-12-04T20:00:00;120,97;114,7;468,44400642299;1,9800270840000003;326,34999999999997;1,7060049539999997;326,45;2,157694488;330,34999999999997;9,92460310917389;293,6249754572417;0;0;0;3,9720472440944854;1,2207651216667035;1;1,9800270840000003;1,9920201600944851;3,2537358527015194;3,8374045046165337;1,1893827944525368;1;1,7060049539999997;2,1313995506165337;3,2263830639847617;14,707962572402757;4,750196579847913;1;2,157694488;12,550268084402756;3,096285032665672;0;0;0;0;0;0;83,83079674636254;0;30;0;0;0;2,182585678886232;4,683660255120669;1,686117691843441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,44400642299;0,9442259074323268;0;0;0,9442259074323268;0;0;0;0;0,9442259074323268
2023-12-04T21:00:00;114,48;113,7;439,781550549891;1,2470965800000002;326,34999999999997;1,313979972;326,34999999999997;1,52338509;330,15;8,510956909024008;290,6486231621766;0;0;0;3,972047244094485;1,2589845653457183;1;1,2470965800000002;2,724950664094485;3,15496103242835;5,327952755905512;1,707465363395669;1;1,313979972;4,013972783905512;3,1203870193359067;12,423274577415704;4,0348608928294185;1;1,52338509;10,899889487415704;3,0789846062583752;0;0;0;0;0;0;52,24346629826686;0;30;0;0;0;1,9767254225842932;4,2419000484641485;1,5270840174470934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,781550549891;0,8551670497703723;0;0;0,8551670497703723;0;0;0;0;0,8551670497703723
2023-12-04T22:00:00;105,55;110,8;419,355671567587;1,1421366050000001;326,65;1,2036086649999997;326,04999999999995;1,313774319;329,45;5,2587020608095525;288,97767968248303;0;0;0;1,1916141732283456;0,3360590485582297;1;1,1421366050000001;0,04947756822834548;3,5458476072602223;3,7705309825335673;1,1957537525079731;1;1,2036086649999997;2,5669223175335674;3,1532671125850604;14,707962572402955;4,815292152973051;1;1,313774319;13,394188253402955;3,0544278737733466;0;0;0;0;0;0;80,73824195163704;30;0;0;0;0;1,129892271835118;2,4246615275431718;0,8728781499155418;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;419,355671567587;0,4888117639527034;0;0;0,4888117639527034;0;0;0;0;0,4888117639527034
2023-12-04T23:00:00;100;103,8;369,866503660053;1,0129039800000001;326,15;0,92714528;325,15;1,130277282;329,25;4,271617368505416;288,27317578725285;0;1,0434102455420562;0;3,972047244094485;1,2721356798199286;1;1,0129039800000001;2,959143264094485;3,1223456012622255;5,327952755905512;1,732795479299737;1;0,92714528;4,400807475905513;3,0747730009421894;4,5;1,4258853994619898;1;1,130277282;3,369722717999996;3,155933851134127;0;0;0;0;0;0;109,23016812744187;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,866503660053;0;0;0;0;0;0;0;0;0
2023-12-05T00:00:00;91,76;96,3;344,452663095952;1,078482105;326,45;1,067284509;325,84999999999997;1,216269615;329,45;2,3013872125303734;288,67130852671625;0;3,264228386541397;0;1,1916141732283456;0,3404663373063712;1;1,078482105;0,11313206822834565;3,499947109766868;1,5983858267716535;0,4796140915311653;1;1,067284509;0,5311013177716535;3,332649842853482;4,412388771720886;1,3899179887447777;1;1,216269615;3,1961191567208864;3,174567713671851;0;0;0;0;0;0;136,86197577749428;29,09761122827911;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,452663095952;0;0;0;0;0;0;0;0;0
2023-12-05T01:00:00;90,85;93,9;303,61061129864396;1,0961892480000002;326,75;1,09738959;326,15;1,2307800430000002;329,25;1,204871439;291,445;0;3,2695363813655405;0;1,1916141732283456;0,33801101100623115;1;1,0961892480000002;0,09542492522834545;3,5253708738097247;1,5983858267716535;0,47658792730482047;1;1,09738959;0,5009962367716536;3,3538109868010637;4,412388771720886;1,3900914844471195;1;1,2307800430000002;3,181608728720886;3,1741714995656016;0;0;0;0;0;0;162,2110202467817;26,69761122827912;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,61061129864396;0;0;0;0;0;0;0;0;0
2023-12-05T02:00:00;88,01;95,2;284,88778350980397;1,10042542;326,65;1,0961444800000002;326,34999999999997;1,2671526440000003;329,84999999999997;1,199587088;291,28;0;3,2761082183836145;0;1,1916141732283456;0,3382921077091359;1;1,10042542;0,09118875322834552;3,522441541121903;1,5983858267716535;0,4756356513304272;1;1,0961444800000002;0,5022413467716533;3,360525692934747;4,412388771720886;1,3841908267005336;1;1,2671526440000003;3,145236127720886;3,1877026538592257;0;0;0;0;0;0;130,61585177633597;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,997611228279105;42,997611228279105;0;0;284,88778350980397;0;0;0;0;0;0;0;0;0
2023-12-05T03:00:00;85,73;99,2;264,143407805149;1,047734883;326,45;1,009027351;326,25;1,1724179600000002;329,65;1,180296752;290,4375;0;2,593876635923112;0;1,1916141732283456;0,34208393279181537;1;1,047734883;0,14387929022834567;3,4833970818311872;3,5959970550507627;1,14651650902556;1;1,009027351;2,586969704050763;3,136454666585699;4,412388771720886;1,3917497263832244;1;1,1724179600000002;3,239970811720886;3,1703895377708995;0;0;0;0;0;0;99,0238428227373;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,143407805149;0;0;0;0;0;0;0;0;0
2023-12-05T04:00:00;83,62;101,3;265,628848971516;1,1580712149999999;326,65;1,199873335;326,84999999999997;1,3834990800000002;330,04999999999995;1,1585083850000002;291,255;0;1,9307438096464766;0;1,1916141732283456;0,335205969781479;1;1,1580712149999999;0,03354295822834574;3,554871573454255;5,327952755905512;1,7106357604462619;1;1,199873335;4,128079420905513;3,114603867813206;4,780433070866119;1,4976412642494938;1;1,3834990800000002;3,3969339908661187;3,19197473051847;0;0;0;0;0;0;127,51394043845502;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;265,628848971516;0;0;0;0;0;0;0;0;0
2023-12-05T05:00:00;84,71;108,6;273,52207594251297;1,1970445570000001;326,84999999999997;1,2527569340000002;327,25;1,4475718810000002;330,25;1,130532172;291,54749999999996;0;0;0;1,1970445570000001;0,3338204240524008;1;1,1970445570000001;0;3,585893704371115;5,327952755905512;1,705434433230649;1;1,2527569340000002;4,0751958219055116;3,124102957046922;11,633343243422662;3,7761680835828373;1;1,4475718810000002;10,185771362422662;3,080727071975281;0;0;0;0;0;0;156,00118904441118;30;0;0;0;0;0,44165944367181686;0,9477670465060446;0,3411961367421761;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,52207594251297;0,19106983657561857;0;0;0,19106983657561857;0;0;0;0;0,19106983657561857
2023-12-05T06:00:00;91,02;116,8;331,27268311966503;1,1126414880000002;326,75;1,1899726119999998;326,84999999999997;1,2722869740000002;329,84999999999997;1,240984153;292,07;0;0;0;3,972047244094486;1,263933621262449;1;1,1126414880000002;2,8594057560944854;3,1426074734265743;5,327952755905512;1,711174981790846;1;1,1899726119999998;4,137980143905512;3,113622401333553;14,56360427810065;4,767578415413265;1;1,2722869740000002;13,29131730410065;3,0547173028171875;0;0;0;0;0;0;124,40664155708569;0;30;0;0;0;2,9363957218993533;6,301278373174577;2,268460214342848;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,27268311966503;1,270337720031995;0;0;1,270337720031995;0;0;0;0;1,270337720031995
2023-12-05T07:00:00;108;131,8;398,47541812151;0,9789166739999999;320,95;0,8941694510000001;321,84999999999997;1,1357082;326,15;1,3659969470000002;292,71999999999997;0;1,822674711347033;0;3,972047244094485;1,2975138582295962;1;0,9789166739999999;2,9931305700944852;3,061275391319657;5,327952755905512;1,748034017572864;1;0,8941694510000001;4,433783304905512;3,047968576322872;14,707962572402955;4,844484196361398;1;1,1357082;13,572254372402956;3,0360224073906226;0;0;0;0;0;0;92,81525352450893;0;30;17,792037427597034;23,94621457280893;4,23847997938718;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,47541812151;4,827556857878281;0;4,827556857878281;0;0;0;0;0;4,827556857878281
2023-12-05T08:00:00;114,32;139;392,483166881059;0,030826965;327,04999999999995;0,11583720000000002;320,75;0,189683415;327,65;1,6433673761111112;290,40108412322274;0;3,4410304209988167;0;3,9720472440944854;1,3223082639807349;1;0,030826965;3,9412202790944852;3,003873871389762;5,327952755905512;1,772956017811688;1;0,11583720000000002;5,212115555905513;3,005124042773301;14,707962572402955;4,8916206944477905;1;0,189683415;14,518279157402956;3,0067667734534598;0;0;0;0;0;0;61,227024630735436;0;30;24,992037427597076;33,63665871816565;5,953688593115319;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,483166881059;6,781150397582194;0;6,781150397582194;0;0;0;0;0;6,781150397582194
2023-12-05T09:00:00;122,28;143,3;401,99952148438103;0;329,34999999999997;0,119690046;322,54999999999995;0,169883368;328,45;2,4819346917777776;287,97172002075837;0;20,115255996800926;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7718535163895277;1;0,119690046;5,2082627099055125;3,006993922817153;14,707962572402955;4,892143332461734;1;0,169883368;14,538079204402955;3,0064455542029034;0;0;0;0;0;0;29,64195455985131;0;30;0;0;0;29,292037427597073;62,85844941544436;22,62904178955997;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,99952148438103;12,672263402153582;0;0;12,672263402153582;0;0;0;0;12,672263402153582
2023-12-05T10:00:00;122,88;137,1;399,81035010575;0;328,45;0,12132128000000002;320,25;0,17786886;325,75;4,081145021213606;286,8179505367865;0;15,322584607510205;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7730949525843498;1;0,12132128000000002;5,206631475905512;3,00488856963911;14,707962572402955;4,893873714742174;1;0,17786886;14,530093712402955;3,00538253124454;0;0;0;0;0;0;58,138990364395326;30;0;0;0;0;23,092037427597063;49,55372838540142;17,839342218744513;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;399,81035010575;9,990031642496927;0;0;9,990031642496927;0;0;0;0;9,990031642496927
2023-12-05T11:00:00;120,55;130;362,084567203938;0;323,75;0,086760384;313,54999999999995;0,142698;320,34999999999997;13,391219689066457;296,28924191195165;0;9,829401101113124;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,899189380982558;1;0,142698;14,565264572402956;3,0021216631256653;0;0;0;0;0;0;86,63317646535889;30;0;0;0;0;15,992037427597051;34,31767688325547;12,35436367797197;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,084567203938;6,918443659664303;0;0;6,918443659664303;0;0;0;0;6,918443659664303
2023-12-05T12:00:00;121,27;126,7;363,03416612697697;0;322,45;0,081765954;312,25;0,144690176;318,75;12,829716789941486;295,77255337701706;0;7,279015132149554;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,900219126770164;1;0,144690176;14,563272396402956;3,0014907888613704;0;0;0;0;0;0;115,12451314771235;30;0;0;0;0;12,692037427597052;27,23613181887779;9,805007454796005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,03416612697697;5,4908041746857625;0;0;5,4908041746857625;0;0;0;0;5,4908041746857625
2023-12-05T13:00:00;118,34;124;369,48978819134896;0;321,45;0,08293132100000002;311,84999999999997;0,14764206600000002;317,75;10,728496138339061;294,1267960837578;0;5,192539671203361;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,900857677845106;1;0,14764206600000002;14,560320506402956;3,0010997134015955;0;0;0;0;0;0;83,53405332797652;0;30;0;0;0;9,992037427597044;21,44214040256876;7,719170544924754;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;369,48978819134896;4,322735505157863;0;0;4,322735505157863;0;0;0;0;4,322735505157863
2023-12-05T14:00:00;118,53;124,6;381,818945049288;0;320,34999999999997;0,073939948;311,25;0,13584849599999996;316,95;10,961185695418264;294,65443142171534;0;5,655408537409788;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,901508124943403;1;0,13584849599999996;14,572114076402956;3,0007014570791486;0;0;0;0;0;0;112,02569992264372;30;0;0;0;0;10,592037427597047;22,729694050637438;8,182689858229478;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,818945049288;4,582306320608507;0;0;4,582306320608507;0;0;0;0;4,582306320608507
2023-12-05T15:00:00;127,26;121,6;389,586930815144;0;320,15;0,07285012699999999;310,45;0,140537944;316,34999999999997;7,183658841383653;292,016334024081;0;3,337457995355808;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,901862100473771;1;0,140537944;14,567424628402955;3,0004847690393848;0;0;0;0;0;0;140,51449735265146;30;0;0;0;0;7,59203742759704;16,291925810294074;5,865093291705867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,586930815144;3,284452243355285;0;0;3,284452243355285;0;0;0;0;3,284452243355285
2023-12-05T16:00:00;122,59;120,4;383,12621602762795;0,016312339999999998;319,65;0,06190714900000001;306,84999999999997;0,13269235199999996;313,95;10,042068253620977;293,90139181984944;0;2,4099701946281487;0;3,9720472440944854;1,3236728318225097;1;0,016312339999999998;3,9557349040944856;3,0007771925223694;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;108,92149853449516;0;30;0;0;0;6,392037427597053;13,716818514156765;4,938054665096436;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,12621602762795;2,7653106124540034;0;0;2,7653106124540034;0;0;0;0;2,7653106124540034
2023-12-05T17:00:00;129,24;117,4;401,211163122283;1,3153342040000002;328,75;0,510418155;312,65;0,922955275;320,65;8,536363961083865;293,35072702570835;0;0,19893621724950128;0;3,972047244094485;1,2408088243520046;1;1,3153342040000002;2,656713040094485;3,201175850896154;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,878955609126533;1;0,922955275;13,785007297402956;3,0145719188119617;0;0;0;0;0;0;137,4106063846417;30;0;0;0;0;3,392037427597053;7,279050273813418;2,6204580985728305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,211163122283;1,4674565352007851;0;0;1,4674565352007851;0;0;0;0;1,4674565352007851
2023-12-05T18:00:00;145,9;115,7;415,753955354293;1,3106811299999999;330,54999999999995;0,8446042800000001;319,15;1,30101404;326,65;8,68703950695816;293,30907168752316;0;19,16283077471647;0;1,31068113;0,34307268038466604;1;1,31068113;0;3,820418252279415;0;0;0;0;0;0;4,412388771720886;1,401144884173827;1;1,30101404;3,111374731720886;3,149130986780581;0;0;0;0;0;0;165,89686532400324;30;0;0;0;0;19,97693009827912;42,86894870875347;15,43282153515125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,753955354293;8,6423800596847;0;0;8,6423800596847;0;0;0;0;8,6423800596847
2023-12-05T19:00:00;147,47;114,1;450,061756694505;2,077313544;325,95;1,6498029269999996;325,45;2,06769402;327,65;12,6439134035883;295,543632260997;0;15,394947692340466;0;2,077313544;0,5879654350775745;1;2,077313544;0;3,5330538498847726;1,6498029269999996;0,47078690206085083;1;1,6498029269999996;0;3,5043517986121815;4,412388771720886;1,350522724474172;1;2,0676940200000047;2,3446947517208816;3,267171067735166;0;0;0;0;0;0;134,3013282690498;0;30;0;0;0;15,960494757279106;34,249988749525976;12,329995949829351;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,061756694505;6,904797731904437;0;0;6,904797731904437;0;0;0;0;6,904797731904437
2023-12-05T20:00:00;141,56;111;464,618410563287;1,9751082;325,65;1,6411696980000001;324,95;1,94025911;326,25;9,499482839083507;293,76030802700404;0;13,090567326763242;0;1,9751082;0,5617841558992505;1;1,9751082;0;3,515777686607119;1,6411696980000001;0,47212926610343076;1;1,6411696980000001;0;3,4761024486892627;4,412388771720886;1,3705185851871506;1;1,9402591099999995;2,4721296617208868;3,2195030548369794;0;0;0;0;0;0;102,70895076780187;0;30;0;0;0;12,971333330279121;27,83547924952601;10,020772529829364;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,618410563287;5,611632616704443;0;0;5,611632616704443;0;0;0;0;5,611632616704443
