timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-05T21:00:00;128,63;107;461,458538931649;2,042597359;326,25;1,7014973759999998;325,95;2,058523575;327,65;6,63284508150824;291,25670802251454;0;0,11843886218558453;0;2,042597359;0,5752990055633044;1;2,042597359;0;3,550496940282366;5,327952755905512;1,6904124147437738;1;1,7014973759999998;3,6264553799055124;3,151865609501633;9,629449885094488;3,090076521631049;1;2,058523575;7,570926310094488;3,116249651970344;0;0;0;0;0;0;71,11973250430404;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,458538931649;0;0;0;0;0;0;0;0;0
2023-12-05T22:00:00;117,83;102,6;452,879189823357;2,224583476;326,25;1,747089387;325,84999999999997;2,127224268;327,34999999999997;6,1143836261159805;290,3633307756813;0;1,5970351284062723;0;2,224583476;0,6265555254423292;1;2,224583476;0;3,550496940282366;5,327952755905512;1,6889294118815796;1;1,747089387;3,5808633689055123;3,1546331767470486;5,047463768094467;1,5617067383935304;1;2,127224268;2,9202395000944668;3,232017666317176;0;0;0;0;0;0;99,61262053105361;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,879189823357;0;0;0;0;0;0;0;0;0
2023-12-05T23:00:00;111,55;94;476,211002898583;2,2774181099999997;326,15;1,8129529080000002;326,95;2,1767208879999997;327,54999999999995;7,483864191820759;292,0129908249388;0;3,6840358571165357;0;0;0;0;0;0;0;1,5983858267716535;0,44500220889294834;1;1,5983858267716535;0;3,591860433115666;4,412388771720886;1,3451887381142282;1;2,1767208880000055;2,2356678837208808;3,280126161260059;0;0;0;0;0;0;126,19242340043259;27,98922540150746;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;476,211002898583;0;0;0;0;0;0;0;0;0
2023-12-06T00:00:00;103,28;92,8;475,899503501175;2,121968225;325,65;1,7768167379999997;326,45;2,080566219;326,84999999999997;2,7455499105743613;290,14703222511525;0;3,6680390389382866;0;0;0;0;0;0;0;1,5983858267716535;0,44870502192849127;1;1,5983858267716535;0;3,5622196067740544;4,412388771720886;1,3574827432569336;1;2,080566219;2,3318225527208862;3,250419788861908;0;0;0;0;0;0;151,62956828952463;26,78922540150745;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,899503501175;0;0;0;0;0;0;0;0;0
2023-12-06T01:00:00;94,97;87,7;459,1551623039;2,245680396;328,75;1,8369849300000003;327,65;2,236070665;329,65;1,026198321;291,2475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,03545796427461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0;459,1551623039;0;0;0;0;0;0;0;0;0
2023-12-06T02:00:00;93,1;90,8;440,13288230141603;2,28895986;326,15;1,8675376909999999;327,84999999999997;2,218612544;328,04999999999995;1,2155893957074595;290,556389936462;0;4,136591110959321;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,3376356931643902;1;2,218612544;2,1937762277208863;3,2986476020856457;0;0;0;0;0;0;88,44450705005713;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,38761122827911;41,38761122827911;0;0;440,13288230141603;0;0;0;0;0;0;0;0;0
2023-12-06T03:00:00;92,57;92;420,120287223606;1,963055815;326,04999999999995;1,78871943;327,65;1,9938436080000002;327,54999999999995;1,6312271953002295;290,61713750457466;0;4,911606288818215;0;0;0;0;0;0;0;2;0,5626205153054964;1;1,78871943;0,21128056999999956;3,5547939429724194;0;0;0;0;0;0;0;0;0;0;0;0;116,93566259935213;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,120287223606;0;0;0;0;0;0;0;0;0
2023-12-06T04:00:00;90,96;96,5;414,779669126525;1,517437941;325,84999999999997;1,633875312;327,95;1,7947197410000002;327,84999999999997;3,0706723337896293;289,88680901725456;0;3,334058728506787;0;1,1916141732283456;0,33782837992038073;1;1,1916141732283456;0;3,52727670040387;1,5983858267716535;0,4376004549217482;1;1,5983858267716535;0;3,6526146369237145;4,412388771720886;1,3647392407747956;1;1,7947197410000002;2,617669030720886;3,233136880577909;0;0;0;0;0;0;144,75669969995735;29,29761122827912;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;414,779669126525;0;0;0;0;0;0;0;0;0
2023-12-06T05:00:00;90,59;100,2;423,62885078631;1,506916062;325,84999999999997;1,6181925220000002;327,75;1,7874379460000003;327,84999999999997;3,0486734741310118;290,62970985936175;0;2,349817041738007;0;1,506916062;0,4272179899658735;1;1,506916062;0;3,52727670040387;1,6181925220000002;0,44452134044128117;1;1,6181925220000002;0;3,6403033438025787;7,074891416000003;2,25267043197855;1;1,7874379460000003;5,287453470000003;3,1406686551063903;0;0;0;0;0;0;113,16327666156633;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;423,62885078631;0;0;0;0;0;0;0;0;0
2023-12-06T06:00:00;93,89;118,6;441,547097643521;1,458881397;325,84999999999997;1,5978482639999998;327,95;1,7450146700000002;327,75;2,176851807375976;290,69199911630415;0;0;0;3,972047244094485;1,2513218792079281;1;1,458881397;2,513165847094485;3,174280982450929;5,327952755905512;1,680821446843626;1;1,5978482639999998;3,7301044919055126;3,1698505310666674;14,707962572402955;4,800342320730435;1;1,7450146700000002;12,962947902402956;3,0639403587711107;0;0;0;0;0;0;141,65196033390018;30;0;2,4129079555959363;3,2475208016096047;0,5748111818849;2,1791294720010947;4,676243502148272;1,683447660773378;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,547097643521;1,597430883637588;0;0,6547001936044963;0,9427306900330916;0;0;0;0;1,597430883637588
2023-12-06T07:00:00;106,94;134,6;439,751746153901;1,440865075;325,65;1,583340634;327,75;1,73733416;327,54999999999995;1,5390119439841488;290,7240927429306;0;2,640623764235679;0;3,9720472440944854;1,2535556562830432;1;1,440865075;2,5311821690944853;3,1686245634056056;5,327952755905512;1,6831514844232145;1;1,583340634;3,7446121219055124;3,165462410967308;14,707962572402955;4,802401450574343;1;1,73733416;12,970628412402956;3,0626266304004965;0;0;0;0;0;0;110,05884776944575;0;30;20,592037427597052;27,714720629336544;4,905505551392568;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;439,751746153901;5,5872876788742465;0;5,5872876788742465;0;0;0;0;0;5,5872876788742465
2023-12-06T08:00:00;133,86;141,2;428,942164006344;1,4340449499999999;325,65;1,5777991949999999;327,65;1,7356273800000002;327,65;2,744816217081099;290,451838471966;0;18,74115863348311;0;3,972047244094485;1,253889168866264;1;1,4340449499999999;2,5380022940944853;3,1677817647040634;5,327952755905512;1,6842068993512171;1;1,5777991949999999;3,7501535609055123;3,163478761402725;14,707962572402955;4,801696295416535;1;1,7356273800000002;12,972335192402955;3,0630763937407823;0;0;0;0;0;0;78,46889451624774;0;30;0;0;0;27,192037427597032;58,35201164720392;21,006724192993413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,942164006344;11,76376554807631;0;0;11,76376554807631;0;0;0;0;11,76376554807631
2023-12-06T09:00:00;167;137,1;424,208604890995;1,4599614250000001;325,65;1,602480353;327,84999999999997;1,754450925;327,65;3,6470542829503114;288,9054064124827;0;34,150398590938494;0;1,1916141732283456;0,3389333113318397;1;1,1916141732283456;0;3,5157776866071186;1,5983858267716535;0,4383403988343129;1;1,5983858267716535;0;3,6464488124349748;4,412388771720886;1,368743434736827;1;1,7544509250000004;2,657937846720886;3,223678492068363;0;0;0;0;0;0;106,96104762679612;30;0;0;0;0;39,89761122827911;85,61719147699378;30,822188931717765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,208604890995;17,260425801761947;0;0;17,260425801761947;0;0;0;0;17,260425801761947
2023-12-06T10:00:00;166,54;129,5;405,854334353372;1,475866656;325,54999999999995;1,6080273880000002;327,75;1,7618782160000002;327,54999999999995;7,086277615448202;293,06992948701406;0;35,98924826335118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,37140415361239;0;30;0;0;0;39,5;84,76394849785407;30,515021459227466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,854334353372;17,088412017167382;0;0;17,088412017167382;0;0;0;0;17,088412017167382
2023-12-06T11:00:00;150;128;390,19760959458597;1,556580562;325,75;1,6512648820000002;328,04999999999995;1,8247212959999997;327,95;4,045234838117677;287,2830985292101;0;28,33264761450341;0;0;0;0;0;0;0;1,6512648820000002;0,451313126518036;1;1,6512648820000002;0;3,6588009188649426;4,412388771720886;1,3621216095839754;1;1,8247212959999926;2,5876674757208935;3,2393500996350357;0;0;0;0;0;0;43,784919644775975;0;30;0;0;0;31,936346346279105;68,5329320735603;24,671855546481712;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,19760959458597;13,816239106029755;0;0;13,816239106029755;0;0;0;0;13,816239106029755
2023-12-06T12:00:00;146,29;121,3;409,719345272665;1,5892528080000001;326,25;1,698605643;328,84999999999997;1,9102841360000002;329,34999999999997;3,368213691353601;288,5747658143023;0;21,455566073207343;0;1,5892528080000001;0,44761418886720944;1;1,5892528080000001;0;3,5504969402823656;1,698605643;0,45796368207333;1;1,698605643;0;3,7090400603601057;4,412388771720886;1,3446515291184968;1;1,9102841360000011;2,502104635720885;3,2814366221808284;0;0;0;0;0;0;12,201593784390452;0;30;0;0;0;23,59975277727912;50,643246303174074;18,231568669142668;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;409,719345272665;10,209678454719894;0;0;10,209678454719894;0;0;0;0;10,209678454719894
2023-12-06T13:00:00;146,1;119,5;411,113639476228;1,4121114279999998;326,04999999999995;1,509891735;327,25;1,8013999660000004;329,34999999999997;7,495810657578988;294,03150853223;0;20,3308703834121;0;1,4121114279999998;0,3990312132428807;1;1,4121114279999998;0;3,5388495464400713;1,5983858267716535;0,44776474386728027;1;1,5098917349999965;0,08849409177165701;3,569700045980894;4,412388771720886;1,3518416448518442;1;1,8013999660000053;2,610988805720881;3,2639834617644614;0;0;0;0;0;0;40,70037362501201;30;0;0;0;0;22,07711397350746;47,37578105902888;17,055281181250397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,113639476228;9,550957461500222;0;0;9,550957461500222;0;0;0;0;9,550957461500222
2023-12-06T14:00:00;141,03;119,3;398,046477376179;1,6821562009999997;332,04999999999995;1,5231752399999998;327,54999999999995;1,69693104;326,75;6,002251938061725;292,86009026222587;0;19,913666812886024;0;1,6821562009999997;0,4286531306554412;1;1,6821562009999997;0;3,924283017431514;1,5983858267716535;0,44490056012868917;1;1,5231752399999998;0,07521058677165371;3,5926810843063772;4,4123887717209636;1,3791627643648432;1;1,69693104;2,7154577317209636;3,19932417386068;0;0;0;0;0;0;69,19630358764951;30;0;0;0;0;21,607069200507386;46,36710128864246;16,692156463911285;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,046477376179;9,34760761979032;0;0;9,34760761979032;0;0;0;0;9,34760761979032
2023-12-06T15:00:00;140,5;130,9;383,20919404839697;1,67812848;327,15;1,7443291599999997;329,65;2,030253982;331,34999999999997;5,4209497649829315;292,20212673153696;0;10,885381385804644;0;3,972047244094485;1,2302880924539845;1;1,67812848;2,293918764094485;3,2285505065497886;5,327952755905512;1,6583784377665203;1;1,7443291599999997;3,5836235959055127;3,212748450275994;14,707962572402955;4,749821536027605;1;2,030253982;12,677708590402956;3,0965295139706646;0;0;0;0;0;0;37,61043658886969;0;30;0;0;0;16,89203742759704;36,24900735535845;13,049642647929042;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,20919404839697;7,307799882840263;0;0;7,307799882840263;0;0;0;0;7,307799882840263
2023-12-06T16:00:00;143,99;124,5;392,485355820839;2,2961926900000003;327,84999999999997;1,9490168499999996;330,54999999999995;2,42255037;332,54999999999995;3,8923993875045397;290,5366034624187;0;23,023437464017817;0;2,2961926900000003;0,6297065468654366;1;2,2961926900000003;0;3,646448812434975;1,9490168499999996;0,5101579778175173;1;1,9490168499999996;0;3,8204182522794143;4,412388771720886;1,2750119565827789;1;2,422550369999996;1,98983840172089;3,4606646227434155;0;0;0;0;0;0;66,1066755452108;30;0;0;0;0;25,842401688279125;55,45579761433288;19,964087141159837;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,485355820839;11,179888799049507;0;0;11,179888799049507;0;0;0;0;11,179888799049507
2023-12-06T17:00:00;164;119,3;412,257846207408;1,36494834;325,34999999999997;1,5291769499999999;328,15;1,7433946280000001;329,25;2,624832468224434;286,50670534948165;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,60006487765628;30;0;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;412,257846207408;12,675708154506436;0;0;12,675708154506436;0;0;0;0;12,675708154506436
2023-12-06T18:00:00;178,07;119,9;432,9273142903;1,284596775;324,65;1,47365064;327,34999999999997;1,6537061369999997;328,04999999999995;4,6365236112057575;290,39739561081683;0;28,57293925047565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,011657502747454;0;30;0;0;0;29,9;64,16309012875537;23,098712446351936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,9273142903;12,935278969957082;0;0;12,935278969957082;0;0;0;0;12,935278969957082
2023-12-06T19:00:00;165,28;118,9;426,482913002877;1,320248891;324,84999999999997;1,491832044;327,34999999999997;1,6574008960000004;327,75;4,06045958298806;289,70517691656124;0;27,800407061634445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,50535633699718;30;0;0;0;0;28,9;62,017167381974254;22,32618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;426,482913002877;12,502660944206008;0;0;12,502660944206008;0;0;0;0;12,502660944206008
2023-12-06T20:00:00;149,93;115,3;429,209759088379;1,316257544;324,84999999999997;1,501037464;327,54999999999995;1,668441804;327,95;3,995432160203129;289,8944120404724;0;18,55816718230241;0;0;0;0;0;0;0;1,5983858267716535;0,44617801886841923;1;1,501037464;0,0973483627716536;3,582394827126228;4,412388771720886;1,3714291234307412;1;1,6684418039999973;2,743946967720889;3,2173655177184353;0;0;0;0;0;0;119,99620580136349;30;0;0;0;0;19,28922540150745;41,39318755688294;14,901547520477859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;429,209759088379;8,344866611467602;0;0;8,344866611467602;0;0;0;0;8,344866611467602
2023-12-06T21:00:00;129,91;107,3;463,84974290724;1,29530612;324,75;1,4798705940000003;327,34999999999997;1,6505402000000005;327,84999999999997;5,60075917622334;290,80720373787506;0;0;0;1,29530612;0,3738335887715585;1;1,29530612;0;3,4649270662287472;1,5983858267716535;0,4487700387362538;1;1,4798705940000003;0,11851523277165321;3,561703520299044;14,3584336744195;4,688607675266503;1;1,6505402000000005;12,7078934744195;3,062408857572703;0;0;0;0;0;0;88,40525881236229;0;30;0;0;0;0,04787437880883844;0,10273471847390223;0,036984498650604804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,84974290724;0,02071131924433869;0;0;0,02071131924433869;0;0;0;0;0,02071131924433869
2023-12-06T22:00:00;115,68;99,4;507,66956363812096;1,328146246;323,25;1,3762102899999997;323,04999999999995;1,59641289;324,15;5,999393981933576;290,97616491523524;0;2,5086998901838142;0;1,328146246;0,3925594073392575;1;1,328146246;0;3,3833000080219455;1,5983858267716535;0,4821026396939375;1;1,3762102899999997;0,2221755367716538;3,3154471582781366;6,4734679272283495;2,090864866906702;1;1,59641289;4,87705503722835;3,096071883787221;0;0;0;0;0;0;56,81747091806;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,66956363812096;0;0;0;0;0;0;0;0;0
2023-12-06T23:00:00;107,33;94;489,10383555397004;1,409832457;324,84999999999997;1,5517819919999998;327,04999999999995;1,72770904;327,54999999999995;4,616684351423529;289,2225066994682;0;3,3129301183822006;0;1,1916141732283456;0,3433545965106705;1;1,1916141732283456;0;3,4705059589651177;1,5983858267716535;0,4468431553738263;1;1,5517819920000024;0,04660383477165109;3,5770623484977713;4,412388771720886;1,3710989338570143;1;1,72770904;2,6846797317208866;3,218140327269071;0;0;0;0;0;0;82,26951983783336;26,79761122827912;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,10383555397004;0;0;0;0;0;0;0;0;0
2023-12-07T00:00:00;100,44;87,6;504,2515715620049;1,3382050559999998;324,95;1,502258791;327,25;1,6728906240000003;327,75;1,7766390249560255;287,3911149484438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,48129288584957;27,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,2515715620049;0;0;0;0;0;0;0;0;0
2023-12-07T01:00:00;99,2;83,6;472,19612079548403;1,2799255139999999;324,95;1,4360762980000001;326,84999999999997;1,6210968460000004;327,75;1,3351463989999999;290,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,89149738813992;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;472,19612079548403;0;0;0;0;0;0;0;0;0
2023-12-07T02:00:00;97,85;81,1;461,783773179288;1,2892680359999997;324,95;1,45884922;327,15;1,6354911570000001;327,84999999999997;1,020835844;291,155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9288082384011;21,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;461,783773179288;0;0;0;0;0;0;0;0;0
2023-12-07T03:00:00;96,86;82,2;410,24004449483;1,5181164560000002;324,75;1,5973166440000004;326,84999999999997;1,8003786959999997;327,54999999999995;1,029350418;291,6525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,34016798915621;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0;410,24004449483;0;0;0;0;0;0;0;0;0
2023-12-07T04:00:00;91,81;86,9;376,322352116499;1,5875236439999998;324,75;1,6225182299999998;326,65;1,8329725980000002;327,34999999999997;0,981655974;291,34499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,75468660393625;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;376,322352116499;0;0;0;0;0;0;0;0;0
2023-12-07T05:00:00;89,92;98,6;378,355049597916;1,5411048239999998;324,75;1,6219726200000002;327,04999999999995;1,818666424;327,54999999999995;0,979955472;291,17499999999995;0;2,8712750292061986;0;1,5411048239999998;0,44477265885926714;1;1,5411048239999998;0;3,464927066228747;2,646506404279113;0,7923288713709924;1;1,6219726200000002;1,0245337842791127;3,340161516138844;4,412388771720886;1,3658502446872538;1;1,818666424;2,5937223477208864;3,230506996564045;0;0;0;0;0;0;62,251311135275856;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,355049597916;0;0;0;0;0;0;0;0;0
2023-12-07T06:00:00;94,53;115,7;374,889422908269;1,6698463999999997;325,15;1,6516482080000001;326,34999999999997;1,916623005;327,65;1,020707751;291,5925;0;0;0;3,972047244094486;1,2462300782804085;1;1,6698463999999997;2,302200844094486;3,187250342709794;5,327952755905512;1,6898572927019782;1;1,6516482080000001;3,676304547905512;3,15290100466794;13,85263674806827;4,506059541929789;1;1,916623005;11,936013743068271;3,074224079634702;0;0;0;0;0;0;90,74508600416233;30;0;0;0;0;2,5473632519317335;5,466444746634621;1,9679201087884637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,889422908269;1,1020352609215396;0;0;1,1020352609215396;0;0;0;0;1,1020352609215396
2023-12-07T07:00:00;116,58;129;358,558390616066;1,6263598839999998;325,75;1,659850545;327,65;1,8626775649999998;328,04999999999995;1,2240798210000001;291,96999999999997;0;1,3316596400023597;0;3,9720472440944854;1,243730677196324;1;1,6263598839999998;2,3456873600944856;3,1936554407811673;5,327952755905512;1,6794341401144661;1;1,659850545;3,668102210905512;3,172469005270056;14,707962572402955;4,790856754192363;1;1,8626775649999998;12,845285007402955;3,0700067497389427;0;0;0;0;0;0;59,15706412714086;0;30;14,992037427597053;20,177708516281363;3,5714544073818013;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,558390616066;4,067826036882322;0;4,067826036882322;0;0;0;0;0;4,067826036882322
2023-12-07T08:00:00;131,22;134,8;356,737914553761;1,5899914800000001;325,95;1,642474965;327,65;1,84157365;328,15;1,3892075674444446;290,7991040252732;0;13,820977371882861;0;3,9720472440944854;1,2440517739258612;1;1,5899914800000001;2,3820557640944853;3,1928311404274385;5,327952755905512;1,680444842070484;1;1,642474965;3,6854777909055123;3,1705609267965715;14,707962572402955;4,791271000654259;1;1,84157365;12,866388922402955;3,0697413213309264;0;0;0;0;0;0;87,65114842072815;30;0;0;0;0;20,792037427597073;44,618106067804874;16,062518184409754;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;356,737914553761;8,995010183269462;0;0;8,995010183269462;0;0;0;0;8,995010183269462
2023-12-07T09:00:00;150;137,9;344,417501825568;1,6661810199999998;326,04999999999995;1,627057985;326,04999999999995;1,87029512;327,15;1,5100560230924522;288,9995625888703;0;34,22874160500315;0;1,6661810199999998;0,4708256166685881;1;1,6661810199999998;0;3,5388495464400713;1,627057985;0,45977031903962956;1;1,627057985;0;3,5388495464400713;4,412388771720886;1,366335616160145;1;1,87029512;2,5420936517208865;3,2293594044786436;0;0;0;0;0;0;116,14238330588607;30;0;0;0;0;40,1943722232791;86,25401764652167;31,051446352747803;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,417501825568;17,38880995753877;0;0;17,38880995753877;0;0;0;0;17,38880995753877
2023-12-07T10:00:00;137,7;137,8;340,091172009097;1,7380616399999997;324,65;1,68813133;326,65;1,9791918810000002;327,84999999999997;2,4399566297698967;286,0165556334806;0;16,13595354951534;0;3,9720472440944854;1,2470839294958063;1;1,7380616399999997;2,2339856040944857;3,1850681017919755;5,327952755905512;1,6856080827374451;1;1,68813133;3,639821425905512;3,16084907901774;14,707962572402955;4,785695993308466;1;1,9791918810000002;12,728770691402955;3,0733173592656455;0;0;0;0;0;0;84,55182169913442;0;30;0;0;0;23,79203742759705;51,05587430814818;18,380114750933345;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,091172009097;10,292864260522672;0;0;10,292864260522672;0;0;0;0;10,292864260522672
2023-12-07T11:00:00;134,36;131,4;327,24198905357997;1,7174124000000002;326,15;1,6794995;327,45;1,891972625;328,04999999999995;5,374418164289497;288,2319685507212;0;11,20513914159211;0;3,9720472440944854;1,2360513661960226;1;1,7174124000000002;2,2546348440944852;3,2134969085617815;5,327952755905512;1,6798465665889548;1;1,6794995;3,6484532559055123;3,1716901185352246;14,707962572402955;4,78909847209629;1;1,891972625;12,815989947402956;3,071133880019169;0;0;0;0;0;0;52,96441914854346;0;30;0;0;0;17,392037427597067;37,32196872874907;13,435908742349666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;327,24198905357997;7,524108895715813;0;0;7,524108895715813;0;0;0;0;7,524108895715813
2023-12-07T12:00:00;138,17;117,3;324,727669789937;1,8652419320000002;326,25;1,7277118380000003;327,34999999999997;1,9527242;328,15;8,373744993953373;294,23514478395936;0;0,32738130556335365;0;3,972047244094485;1,227615160196157;1;1,8652419320000002;2,106805312094485;3,2355801499386856;5,327952755905512;1,6778868933261284;1;1,7277118380000003;3,600240917905512;3,1753944661572167;14,707962572402955;4,784548324726765;1;1,9527242;12,755238372402955;3,0740545552422436;0;0;0;0;0;0;21,38017533820756;0;30;0;0;0;3,2920374275970286;7,064457999135254;2,5432048796886915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,727669789937;1,424194732625667;0;0;1,424194732625667;0;0;0;0;1,424194732625667
2023-12-07T13:00:00;137,99;112,6;324,35298638344403;1,69479057;326,15;1,6675520399999997;327,54999999999995;1,8670354500000002;328,15;10,832462812138095;296,65662803250063;0;0;0;1,69479057;0,4781244787854786;1;1,69479057;0;3,544663879801909;5,327952755905512;1,6797582838562288;1;1,6675520399999997;3,6604007159055127;3,1718568124421487;13,982893138805494;4,548041193207398;1;1,8670354500000002;12,115857688805495;3,0744869153096634;0;0;0;0;0;0;49,87803732067374;30;0;0;0;0;1,5943635352889833;3,4213809770149854;1,2316971517253947;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;324,35298638344403;0,689750404966221;0;0;0,689750404966221;0;0;0;0;0,689750404966221
2023-12-07T14:00:00;138,35;120,7;333,224722835614;1,738361026;326,25;1,673167626;327,34999999999997;1,8880904000000003;328,15;7,073802183401169;292,8424407132145;0;2,940427035431377;0;3,972047244094485;1,2341726977003482;1;1,738361026;2,233686218094485;3,218388521716335;5,327952755905512;1,6809838467698368;1;1,673167626;3,6547851299055125;3,1695442916620866;14,707962572402955;4,788457545970947;1;1,8880904000000003;12,819872172402956;3,071544945569868;0;0;0;0;0;0;18,29410214852063;0;30;0;0;0;6,692037427597055;14,360595338191102;5,169814321748797;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,224722835614;2,895096020179326;0;0;2,895096020179326;0;0;0;0;2,895096020179326
2023-12-07T15:00:00;138,08;120,9;350,670278790049;1,6071488159999998;326,75;1,634166304;327,75;1,8390764350000002;328,65;3,0667460236657624;288,63202846891807;0;3,0939789075733426;0;3,972047244094485;1,2372304538095396;1;1,6071488159999998;2,3648984280944854;3,210434427849887;5,327952755905512;1,6801715270425188;1;1,634166304;3,6937864519055124;3,1710766848215264;14,707962572402955;4,787166675215343;1;1,8390764350000002;12,868886137402955;3,0723731948901363;0;0;0;0;0;0;46,792272738305776;30;0;0;0;0;6,892037427597048;14,789779887547311;5,3243207595170325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;350,670278790049;2,9816196253295377;0;0;2,9816196253295377;0;0;0;0;2,9816196253295377
2023-12-07T16:00:00;138,02;117,7;346,020435511375;2,1240961039999995;326,95;1,7822868280000002;327,75;2,120565028;328,95;4,650309985405884;290,73197926826873;0;0,6810630189602902;0;3,9720472440944854;1,2073474769500154;1;2,1240961039999995;1,847951140094486;3,2898956762046803;5,327952755905512;1,6714870798187773;1;1,7822868280000002;3,545665927905512;3,1875524616577766;14,707962572402955;4,766546983619816;1;2,120565028;12,587397544402956;3,0856640295263427;0;0;0;0;0;0;75,28759351103194;30;0;0;0;0;3,692037427597049;7,922827097847743;2,8522177552251877;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,020435511375;1,5972419429261049;0;0;1,5972419429261049;0;0;0;0;1,5972419429261049
2023-12-07T17:00:00;133,87;115,9;344,565543689676;2,231304272;326,34999999999997;1,831614169;327,84999999999997;2,2185342;329,15;5,156259930763563;290,15858862059366;0;0;0;3,3411126225658467;0,997350463900917;1;2,231304272;1,1098083505658467;3,3499885381291343;5,327952755905512;1,6677469992976004;1;1,831614169;3,4963385869055124;3,1947008497988416;14,707962572402955;4,758206460421436;1;2,2185342;12,489428372402955;3,0910728012210438;0;0;0;0;0;0;103,78006475168084;30;0;0;0;0;2,5229720491256904;5,414103109711781;1,9490771194962413;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,565543689676;1,091483186917895;0;0;1,091483186917895;0;0;0;0;1,091483186917895
2023-12-07T18:00:00;128,59;117,8;365,856384259915;2,2986521320000004;326,34999999999997;1,8661037159999998;327,95;2,3004106749999997;329,65;5,1589661903018245;290,1026861646825;0;0,787146342915146;0;3,9720472440944854;1,2041500783436334;1;2,2986521320000004;1,673395112094485;3,2986313878401505;5,327952755905512;1,6648449978418562;1;1,8661037159999998;3,4618490399055126;3,200269552307965;14,707962572402955;4,747556359132385;1;2,3004106749999997;12,407551897402955;3,098006945006722;0;0;0;0;0;0;72,19073937678462;0;30;0;0;0;3,7920374275970494;8,137419372525857;2,9294709741093086;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,856384259915;1,6405037455012128;0;0;1,6405037455012128;0;0;0;0;1,6405037455012128
2023-12-07T19:00:00;120,35;116,6;384,013406166122;1,8370632740000004;329,84999999999997;1,1715002159999999;322,75;1,752734352;327,54999999999995;2,556672984359935;288,2188545835975;0;0;0;3,972047244094485;1,198458928553672;1;1,8370632740000004;2,134983970094485;3,314295675437158;5,094852633670606;1,656764787094215;1;1,1715002159999999;3,9233524176706065;3,07518162708324;14,707962572402955;4,801512783624966;1;1,752734352;12,955228220402955;3,0631934632274342;0;0;0;0;0;0;40,604572934425896;0;30;0;0;0;2,8251375498319438;6,0625269309698355;2,182509695149141;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;384,013406166122;1,2222054292835187;0;0;1,2222054292835187;0;0;0;0;1,2222054292835187
2023-12-07T20:00:00;104,14;118;394,17904467853;2,125260072;328,25;1,5869444579999998;326,84999999999997;2,3346344119999998;332,25;2,974508429569359;288,73088978225564;0;0;0;3,9720472440944854;1,1944908148282143;1;2,125260072;1,8467871720944853;3,3253058079527595;5,327952755905512;1,6895547735937033;1;1,5869444579999998;3,7410082979055126;3,1534655396657505;14,707962572402955;4,717207421498112;1;2,3346344119999998;12,373328160402956;3,117938487371398;0;0;0;0;0;0;69,10051247713245;30;0;1,791007857874948;2,4105085570322315;0,426660014594705;2,2010295697220887;4,723239420004481;1,7003661912016135;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,17904467853;1,4381635921706013;0;0,4859585250976979;0,9522050670729034;0;0;0;0;1,4381635921706013
2023-12-07T21:00:00;100,36;110,3;349,382665759972;2,271101625;326,45;1,89143401;328,45;2,29615072;329,95;5,228011788204822;289,013770103432;0;0;0;2,271101625;0,6375523902796968;1;2,271101625;0;3,5622196067740544;5,327952755905512;1,6589592884820799;1;1,89143401;3,436518745905512;3,2116235720169484;11,88896797411964;3,804993992724477;1;2,29615072;9,59281725411964;3,1245694465884877;0;0;0;0;0;0;97,59360242588474;30;0;0;0;0;0,8119776449748467;1,7424412982292845;0,6272788673625425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;349,382665759972;0,3512761657230237;0;0;0,3512761657230237;0;0;0;0;0,3512761657230237
2023-12-07T22:00:00;97;107,3;328,050374982057;2,3825809400000004;327,15;1,9254381040000002;328,75;2,3617022640000003;330,34999999999997;7,412173642825665;291,3727693692955;0;0,12930711535095663;0;2,3825809400000004;0,6611205665114088;1;2,3825809400000004;0;3,6038523995288303;5,327952755905512;1,6541826741779286;1;1,9254381040000002;3,402514651905512;3,2208974492816034;9,589466304094493;3,0296164480834173;1;2,3617022640000003;7,227764040094493;3,165241035762444;0;0;0;0;0;0;126,08384306564216;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,050374982057;0;0;0;0;0;0;0;0;0
2023-12-07T23:00:00;96,42;96;285,87716681326;2,1748546220000002;327,75;1,83765645;328,15;2,2193302309999994;330,45;7,09373446361809;291,5151881912451;0;3,3978088564813724;0;1,1916141732283456;0,3273392518942151;1;1,1916141732283456;0;3,6403033438025783;1,5983858267716535;0,4361207209393497;1;1,5983858267716535;0;3,6650077605322893;4,412388771720886;1,312957974808774;1;2,2193302309999994;2,193058540720887;3,360647375148111;0;0;0;0;0;0;94,49228731291454;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,797611228279116;43,797611228279116;0;0;285,87716681326;0;0;0;0;0;0;0;0;0
2023-12-08T00:00:00;87,08;87,2;312,24483325216204;2,025060894;328,54999999999995;1,8617556240000004;329,75;2,160145536;331,54999999999995;2,0083868523496395;287,42087795616277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,90389071576221;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0;312,24483325216204;0;0;0;0;0;0;0;0;0
2023-12-08T01:00:00;87,09;84,4;288,170839802561;1,9986505720000003;328,75;1,8817081619999998;330,45;2,1757555779999995;332,04999999999995;1,5053987;288,11499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,07760032669064;24,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,170839802561;0;0;0;0;0;0;0;0;0
2023-12-08T02:00:00;83,26;88,2;276,25390463812397;2,238545496;329,45;1,9458774939999997;330,54999999999995;2,322782084;332,54999999999995;1,165056469;291,1975;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,49004519823692;0;30;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;45;45;0;0;276,25390463812397;0;0;0;0;0;0;0;0;0
2023-12-08T03:00:00;81,43;90,7;281,25602581632495;2,476360107;330,04999999999995;2,0986133189999996;332,45;2,5217590559999996;333,95;1,097078555;290,41999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,9845961937171;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,7;0,7478632478632509;0;0;45;45;0;0;281,25602581632495;0,15076923076923138;0;0;0;0;0,15076923076923138;0;0;0,15076923076923138
2023-12-08T04:00:00;79,52;93,3;285,27892214907;2,3886008370000003;330,04999999999995;2,1309623959999993;332,54999999999995;2,4618258959999997;333,95;1,172399965;290,8275;0;2,82537541061181;0;0;0;0;0;0;0;1,5983858267716535;0,40361783715595834;1;1,5983858267716535;0;3,960146652671437;4,412388771720886;1,2559405585555738;1;2,4618258959999997;1,9505628757208866;3,513214651492317;0;0;0;0;0;0;111,47629773409773;30;0;0;0;0;0;0;0;12,289225401507462;25,338609075273123;4,484933806323342;0;0;0;0;45;45;0;0;285,27892214907;0;0;0;0;0;0;0;0;0
2023-12-08T05:00:00;80;104,4;309,074505881503;2,2319855850000003;329,65;2,0152077369999994;331,45;2,3396876;333,15;1,3861333;292,40999999999997;0;1,1729063353974165;0;2,2319855850000003;0,5935107061601667;1;2,2319855850000003;0;3,7606492382256533;5,327952755905512;1,6233535719047296;1;2,0152077369999994;3,3127450189055128;3,28206550200525;6,840061659094486;2,0844561906613985;1;2,3396876;4,5003740590944865;3,281460982360168;0;0;0;0;0;0;79,88620273590327;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,074505881503;0;0;0;0;0;0;0;0;0
2023-12-08T06:00:00;87,04;119,5;352,022763198295;1,4068469909999999;327,25;1,5145518040000001;328,75;1,7376839099999997;330,45;1,4973626549999999;292,65749999999997;0;0;0;3,972047244094486;1,2447882478571108;1;1,4068469909999999;2,5652002530944857;3,190942114799301;5,327952755905512;1,680174992252741;1;1,5145518040000001;3,8134009519055123;3,1710701447602863;14,707962572402955;4,779070489767134;1;1,7376839099999997;12,970278662402956;3,0775780779746604;0;0;0;0;0;0;108,37821411562967;30;0;3,767426030414898;5,070559933263659;0,8974891081876675;1,7246113971821475;3,7008828265711315;1,3323178175656074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,022763198295;1,7683228603826935;0;1,0222248825459535;0,7460979778367401;0;0;0;0;1,7683228603826935
2023-12-08T07:00:00;99,69;138,6;341,19871072080997;1,52163634;327,15;1,6027055920000004;328,75;1,8397129800000005;330,34999999999997;1,227229047;291,89;0;3,646334598653719;0;3,972047244094485;1,2390285682717286;1;1,52163634;2,4504109040944853;3,205775351600597;5,327952755905512;1,6745984585566902;1;1,6027055920000004;3,725247163905512;3,1816300371478845;14,707962572402955;4,772664404327546;1;1,8397129800000005;12,868249592402956;3,0817089420883472;0;0;0;0;0;0;76,78842892579706;0;30;24,59203742759705;33,09830071009024;5,8583992256859725;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,19871072080997;6,672617423154192;0;6,672617423154192;0;0;0;0;0;6,672617423154192
2023-12-08T08:00:00;107,29;143,3;363,962145500101;1,632020238;327,34999999999997;1,66078088;328,65;1,9095370700000003;330,15;1,4750965001111112;291,31258319941986;0;4,779735472272394;0;3,9720472440944854;1,2313516410447483;1;1,632020238;2,3400270060944854;3,2257619283508454;5,327952755905512;1,6716930685716944;1;1,66078088;3,6671718759055123;3,1871596862322042;14,707962572402955;4,769495915215601;1;1,9095370700000003;12,798425502402955;3,0837561943352862;0;0;0;0;0;0;45,20180271448344;0;30;29,292037427597062;39,42400730497586;6,978049292980726;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,962145500101;7,947879872683133;0;7,947879872683133;0;0;0;0;0;7,947879872683133
2023-12-08T09:00:00;112,65;138,9;365,033170241517;1,6970905260000002;327,34999999999997;1,688096355;328,65;1,9405948700000002;330,15;5,6695253121241365;288,6804164479885;0;3,739128119332042;0;3,9720472440944854;1,2276570299189207;1;1,6970905260000002;2,274956718094485;3,235469799213234;5,327952755905512;1,6699777530552997;1;1,688096355;3,6398564009055123;3,190433373233734;14,707962572402955;4,767330153075421;1;1,9405948700000002;12,767367702402955;3,0851571215211093;0;0;0;0;0;0;13,618335165790942;0;30;24,892037427597025;33,50206921614674;5,929866251257972;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,033170241517;6,754017153975182;0;6,754017153975182;0;0;0;0;0;6,754017153975182
2023-12-08T10:00:00;118,52;143,1;336,80116575768096;1,6763853260000001;327,25;1,661218767;328,25;1,918778864;329,95;13,522220492931254;295,16835677474415;0;20,273787252596573;0;3,9720472440944854;1,2296090218148839;1;1,6763853260000001;2,2956619180944853;3,2303335236039543;5,327952755905512;1,6747405252987493;1;1,661218767;3,666733988905512;3,18136014231523;14,707962572402955;4,770625356205206;1;1,918778864;12,789183708402955;3,083026118006132;0;0;0;0;0;0;42,11697333227436;30;0;0;0;0;29,092037427597038;62,429264866088054;22,4745353517917;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,80116575768096;12,58573979700335;0;0;12,58573979700335;0;0;0;0;12,58573979700335
2023-12-08T11:00:00;118,75;137,6;318,433526558833;1,62677119;327,25;1,6228693790000004;327,84999999999997;1,8847971540000004;329,75;11,87714802429234;294,1548920247037;0;16,01264317693517;0;3,9720472440944854;1,2324030740421257;1;1,62677119;2,3452760540944855;3,2230098477981515;5,327952755905512;1,6800825462492273;1;1,6228693790000004;3,705083376905512;3,1712446318784338;14,707962572402955;4,774706320062268;1;1,8847971540000004;12,823165418402954;3,0803910411418025;0;0;0;0;0;0;70,61276163494114;30;0;0;0;0;23,592037427597024;50,6266897587919;18,225608313165083;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,433526558833;10,206340655372447;0;0;10,206340655372447;0;0;0;0;10,206340655372447
2023-12-08T12:00:00;118,02;131,6;297,93078765375503;1,62961116;327,15;1,6267530030000001;327,84999999999997;1,8842431500000003;329,65;11,803579171192611;293,79712316520727;0;11,376175907562736;0;3,9720472440944854;1,2329979056254432;1;1,62961116;2,3424360840944853;3,2214549805578527;5,327952755905512;1,67985304770129;1;1,6267530030000001;3,701199752905512;3,1716778817029736;14,707962572402955;4,775615123352122;1;1,8842431500000003;12,823719422402956;3,0798048403195177;0;0;0;0;0;0;99,10570035877764;30;0;0;0;0;17,592037427597035;37,75115327810522;13,59041518011788;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,93078765375503;7,6106325008660125;0;0;7,6106325008660125;0;0;0;0;7,6106325008660125
2023-12-08T13:00:00;116,66;128,5;277,25416097969105;1,66016532;327,25;1,6570875200000001;328,34999999999997;1,908482224;329,95;14,645138944709581;295,4158729919248;0;1,2504877851314355;0;3,9720472440944854;1,2305224619660975;1;1,66016532;2,3118819240944855;3,2279355857901604;5,327952755905512;1,6742253996695382;1;1,6570875200000001;3,670865235905512;3,182338983124467;14,707962572402955;4,771333855451762;1;1,908482224;12,799480348402955;3,0825683169492586;0;0;0;0;0;0;127,59578978874177;30;0;14,49203742759704;19,504761006187135;3,4523426980951224;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,25416097969105;3,9321598188473263;0;3,9321598188473263;0;0;0;0;0;3,9321598188473263
2023-12-08T14:00:00;111,78;126,8;280,674674040558;1,671614736;327,25;1,6369475160000002;327,84999999999997;1,9032303780000002;329,75;4,697954972282737;289,94472975040566;0;0,8390063998052302;0;3,9720472440944854;1,229877680682888;1;1,671614736;2,3004325080944854;3,229627878025245;5,327952755905512;1,6792506140129548;1;1,6369475160000002;3,691005239905512;3,172815725922616;14,707962572402955;4,773454996143064;1;1,9032303780000002;12,804732194402956;3,081198541577734;0;0;0;0;0;0;96,00408284134184;0;30;12,792037427597041;17,216739471866813;3,0473628865204256;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,674674040558;3,4708946775283493;0;3,4708946775283493;0;0;0;0;0;3,4708946775283493
2023-12-08T15:00:00;113,11;125,5;292,68524778184803;1,5698206980000005;327,34999999999997;1,6047481319999999;328,25;1,8421976040000003;329,84999999999997;8,814317513695375;293,0450954585043;0;0,5220873803615067;0;3,9720472440944854;1,2348832546209068;1;1,5698206980000005;2,402226546094485;3,216536647679989;5,327952755905512;1,6781821536070618;1;1,6047481319999999;3,723204623905512;3,174835785527622;14,707962572402955;4,776746457909305;1;1,8421976040000003;12,865764968402955;3,0790754129412936;0;0;0;0;0;0;124,49448243305771;30;0;11,492037427597042;15,467075945621861;2,7376724423750693;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,68524778184803;3,1181625106373674;0;3,1181625106373674;0;0;0;0;0;3,1181625106373674
2023-12-08T16:00:00;118,33;123,5;303,07199272172704;1,5595352499999997;327,45;1,608953526;328,45;1,8430985599999998;329,95;10,057793832258858;294,3667395503575;0;5,120116742828261;0;3,9720472440944854;1,2347450401790567;1;1,5595352499999997;2,4125119940944857;3,2168966991910155;5,327952755905512;1,6764366459531594;1;1,608953526;3,718999229905512;3,178141427990699;14,707962572402955;4,775832825667395;1;1,8430985599999998;12,864864012402956;3,0796644500108945;0;0;0;0;0;0;92,90308561639335;0;30;0;0;0;9,492037427597053;20,369179029178223;7,33290445050416;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,07199272172704;4,1064264922823295;0;0;4,1064264922823295;0;0;0;0;4,1064264922823295
2023-12-08T17:00:00;114,98;119,6;313,244326266555;1,923024829;327,25;1,768466107;328,45;2,017128564;329,45;10,959218110026105;295,176794442488;0;0;0;3,9720472440944854;1,2157193583390762;1;1,923024829;2,0490224150944853;3,267240269597354;5,327952755905512;1,6665674388497351;1;1,768466107;3,559486648905512;3,1969619900787607;14,707962572402955;4,768521212736602;1;2,017128564;12,690834008402955;3,084386524929018;0;0;0;0;0;0;61,314847939410676;0;30;4,011627410022205;5,399229354000277;0,9556635956580489;1,5804100175748397;3,3914378059545913;1,220917610143653;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,244326266555;1,772198499446901;0;1,0884846377664557;0,6837138616804456;0;0;0;0;1,772198499446901
2023-12-08T18:00:00;117,99;120,2;318,897200248094;1,9400702450000002;326,84999999999997;1,786244599;328,45;2,033855008;329,34999999999997;14,080155523459158;297,23792927849155;0;2,6056040070676376;0;3,9720472440944854;1,2183540416998537;1;1,9400702450000002;2,031976999094485;3,2601748819683523;5,327952755905512;1,6654674653026045;1;1,786244599;3,5417081569055124;3,1990734534928054;14,707962572402955;4,7683495173818065;1;2,033855008;12,674107564402956;3,084497585336145;0;0;0;0;0;0;29,729769086195684;0;30;0;0;0;6,192037427597047;13,287633964800529;4,783548227328191;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,897200248094;2,6787870073037867;0;0;2,6787870073037867;0;0;0;0;2,6787870073037867
2023-12-08T19:00:00;118,6;119;330,79256194647;1,9510523950000003;326,65;1,8113860280000003;328,75;2,070665496;329,75;20,795781602209257;300,53485684402085;0;1,6876863104227557;0;3,972047244094486;1,2195637789840499;1;1,9510523950000003;2,0209948490944853;3,2569409755702776;5,327952755905512;1,6613975115586945;1;1,8113860280000003;3,516566727905512;3,2069102781470513;14,707962572402955;4,762088803876952;1;2,070665496;12,637297076402955;3,0885527713025396;0;0;0;0;0;0;58,226796109287065;30;0;0;0;0;4,992037427597037;10,712526668663168;3,8565096007187405;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,79256194647;2,1596453764024948;0;0;2,1596453764024948;0;0;0;0;2,1596453764024948
2023-12-08T20:00:00;105,56;116,3;325,538698755068;1,9527046139999997;326,54999999999995;1,7884004580000001;328,25;2,069603655;329,65;20,206820498810476;301,97539605593886;0;0;0;3,972047244094486;1,220380113929268;1;1,9527046139999997;2,019342630094486;3,2547623472048;5,327952755905512;1,6669893798043756;1;1,7884004580000001;3,5395522979055123;3,1961527892461787;14,341202080438732;4,640864286875174;1;2,069603655;12,271598425438732;3,0902007027003737;0;0;0;0;0;0;86,72097342967614;30;0;0;0;0;2,6587979195612768;5,70557493468085;2,0540069764851063;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,538698755068;1,1502439068316594;0;0;1,1502439068316594;0;0;0;0;1,1502439068316594
2023-12-08T21:00:00;104,62;112,6;311,720006254939;1,9246686539999995;326,54999999999995;1,7602525780000002;327,84999999999997;2,0374000740000002;329,34999999999997;14,58971123494311;298,58595065841376;0;0;0;1,9246686539999995;0,539408532700389;1;1,9246686539999995;0;3,5681093963506956;4,413472913395193;1,367137420945841;1;1,7602525780000002;2,6532203353951926;3,2282584367720504;14,707962572402955;4,768115420590488;1;2,0374000740000002;12,670562498402955;3,0846490227330756;0;0;0;0;0;0;115,21230133233317;30;0;0;0;0;1,5538958602018351;3,3345404725361267;1,2004345701130057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,720006254939;0,672243359263283;0;0;0,672243359263283;0;0;0;0;0,672243359263283
2023-12-08T22:00:00;101,12;108,4;307,346970456008;1,9142475030000001;326,45;1,7795615760000003;328,25;2,08397838;330,15;10,2896757918878;295,1554862928256;0;0;0;1,9142475030000001;0,5373749275198512;1;1,9142475030000001;0;3,5622196067740544;5,327952755905512;1,6675280694526329;1;1,7795615760000003;3,548391179905512;3,1951202822357385;10,88234117267059;3,4821244179508026;1;2,08397838;8,79836279267059;3,125201706340736;0;0;0;0;0;0;83,62183273377889;0;30;0;0;0;0,27545856842389493;0,5911128077765986;0,2128006107995755;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,346970456008;0,11916834204776226;0;0;0,11916834204776226;0;0;0;0;0,11916834204776226
2023-12-08T23:00:00;101,72;104,4;306,00139342793;2,3352611640000003;327,04999999999995;1,8970495960000004;328,75;2,380756644;330,95;9,098437069224246;295,4270830104859;0;1,0983999852317197;0;2,3352611640000003;0,6490719039085721;1;2,3352611640000003;0;3,5978466329193384;5,327952755905512;1,6559785070630975;1;1,8970495960000004;3,4309031599055118;3,2174045334409054;6,736786080094488;2,070776407920322;1;2,380756644;4,356029436094488;3,25326580616216;0;0;0;0;0;0;52,03452318208446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,00139342793;0;0;0;0;0;0;0;0;0
2023-12-09T00:00:00;90,58;95,3;246,12016871166;2,200649384;326,34999999999997;1,8080787919999999;327,54999999999995;2,23502841;329,75;2,222492942715954;287,9196213249053;0;3,3795263022862554;0;1,1916141732283456;0,3350667310631969;1;1,1916141732283456;0;3,5563488187778196;1,5983858267716535;0,44056053873757584;1;1,5983858267716535;0;3,628073071074002;4,412388771720886;1,3190732320366836;1;2,235028409999998;2,177360361720888;3,345067327996674;0;0;0;0;0;0;78,72205039663142;28,097611228279114;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,12016871166;0;0;0;0;0;0;0;0;0
2023-12-09T01:00:00;95;93,9;218,663796862332;2,15048684;326,34999999999997;1,86997335;328,15;2,216179683;330,04999999999995;1,4432011653402808;289,1816354238803;0;3,720826906909118;0;0;0;0;0;0;0;1,5983858267716535;0,4361207209393497;1;1,5983858267716535;0;3,6650077605322893;4,412388771720886;1,3172791762752432;1;2,216179683000007;2,196209088720879;3,3496231104156813;0;0;0;0;0;0;105,20894232302385;27,889225401507467;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,663796862332;0;0;0;0;0;0;0;0;0
2023-12-09T02:00:00;85,1;94,8;206,432308147161;2,1652323;326,15;1,8890431189999999;328,04999999999995;2,2276780640000005;329,95;1,193094900652752;289,79519006761006;0;3,7198537965724534;0;0;0;0;0;0;0;1,5983858267716535;0,4368605623034323;1;1,5983858267716535;0;3,6588009188649426;4,412388771720886;1,3175124452478257;1;2,2276780640000027;2,1847107077208836;3,3490300510147444;0;0;0;0;0;0;132,54818556022363;28,78922540150746;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;206,432308147161;0;0;0;0;0;0;0;0;0
