timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-09T03:00:00;79,49;97,3;178,75641306315302;2,17815906;326,15;1,8829700600000001;327,75;2,225811798;329,75;1,081321318;291,59749999999997;0;3,3524622048804527;0;1,1916141732283456;0,33617127424079996;1;1,1916141732283456;0;3,5446638798019094;1,69599705505077;0,46589443100617267;1;1,69599705505077;0;3,6403033438025783;4,412388771720886;1,3196988939962861;1;2,225811798;2,186576973720886;3,3434814500445458;0;0;0;0;0;0;100,95598337324658;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,75641306315302;0;0;0;0;0;0;0;0;0
2023-12-09T04:00:00;73,07;100,4;171,687689302336;2,0924563199999997;325,95;1,8524886480000002;327,84999999999997;2,170363832;329,54999999999995;0,9427881149999999;290,98249999999996;0;2,3675912044969065;0;2,0924563199999997;0,5922514654194255;1;2,0924563199999997;0;3,5330538498847726;3,8951549082791113;1,1889141620603039;1;1,8524886480000002;2,0426662602791112;3,276228875538907;4,412388771720886;1,3254699721470757;1;2,170363832;2,2420249397208862;3,328923977488101;0;0;0;0;0;0;69,3669404064882;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,687689302336;0;0;0;0;0;0;0;0;0
2023-12-09T05:00:00;70,56;108,6;168,497308553688;2,0384996880000004;325,84999999999997;1,8052220339999998;327,45;2,090668398;328,84999999999997;1,0544167130000002;290,1925;0;0;0;2,0384996880000004;0,5779245183023475;1;2,0384996880000004;0;3,52727670040387;5,327952755905512;1,6726499741405427;1;1,8052220339999998;3,5227307219055124;3,185336345485655;10,883014519727087;3,494450365526874;1;2,090668398;8,792346121727087;3,1143708970913386;0;0;0;0;0;0;37,7810563440265;0;30;0;0;0;0,3505330363673915;0,7522168162390376;0,27079805384605354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;168,497308553688;0,15164691015378998;0;0;0,15164691015378998;0;0;0;0;0,15164691015378998
2023-12-09T06:00:00;73,01;125,4;177,231394863765;1,8157103370000003;325,84999999999997;1,7028320220000006;327,34999999999997;1,924197191;328,04999999999995;1,071822803;289,7175;0;0;0;3,972047244094486;1,2335416290723429;1;1,8157103370000003;2,1563369070944853;3,220035019881392;5,327952755905512;1,6792995387565917;1;1,7028320220000006;3,6251207339055114;3,1727232890509236;14,707962572402955;4,787164361790611;1;1,924197191;12,783765381402956;3,0723746796321674;0;0;0;0;0;0;66,2772782383921;30;0;9,3432406386633;12,575021047999059;2,225778725495833;0;0;0;15;30,927835051546396;5,474226804123711;2,048796788933755;2,188885458262559;0;0;45;45;0;0;177,231394863765;2,976403551662342;0;2,53512424327661;0;0;0,44127930838573187;0;0;2,976403551662342
2023-12-09T07:00:00;76,04;139,7;182,752327116937;1,4880309609999998;325,45;1,5465945;326,15;1,7858235;327,65;1,11359275;289,965;0;0;0;3,9720472440944854;1,252629165985311;1;1,4880309609999998;2,4840162830944856;3,1709681939028584;5,327952755905512;1,6967690156381723;1;1,5465945;3,781358255905512;3,1400577844130506;14,707962572402955;4,798776489765818;1;1,7858235;12,922139072402956;3,064940116250488;0;0;0;0;0;0;94,77065051056827;30;0;9,545442177278723;12,847163091895993;2,2739478672655906;0;0;0;15;30,927835051546396;5,474226804123711;16,146595250318335;17,250635951194802;0;0;45;45;0;0;182,752327116937;6,067716287087104;0;2,589988079326232;0;0;3,477728207760872;0;0;6,067716287087104
2023-12-09T08:00:00;82,4;142,9;192,562531834858;1,27181691;326,45;1,347214616;327,25;1,544177028;328,54999999999995;1,214933337;290,4575;0;0;0;3,9720472440944854;1,2571061165881252;1;1,27181691;2,7002303340944853;3,1596753779823317;5,327952755905512;1,7001149876441697;1;1,347214616;3,980738139905512;3,1338778815710557;14,707962572402955;4,806399821022848;1;1,544177028;13,163785544402955;3,060078878180584;0;0;0;0;0;0;63,18222607709617;0;30;9,610281536726855;12,934430062889444;2,2893941211314313;0;0;0;15;30,927835051546396;5,474226804123711;19,281755890870176;20,600166550074974;0;0;45;45;0;0;192,562531834858;6,760574677173626;0;2,6075811006785115;0;0;4,152993576495114;0;0;6,760574677173626
2023-12-09T09:00:00;84,93;140,6;183,111224532418;1,2859160319999998;326,54999999999995;1,3747903049999999;327,45;1,574317084;328,75;1,3086519699999999;291,3225;0;0;0;3,9720472440944854;1,2557684962848263;1;1,2859160319999998;2,6861312120944856;3,1630410030556844;5,327952755905512;1,6972886895078159;1;1,3747903049999999;3,9531624509055123;3,1390963651861283;14,707962572402955;4,80306423027434;1;1,574317084;13,133645488402955;3,062204015448461;0;0;0;0;0;0;31,59696048606741;0;30;9,578800546179943;12,892059954481756;2,2818946119432706;0;0;0;15;30,927835051546396;5,474226804123711;17,013236881417107;18,17653512971913;0;0;45;45;0;0;183,111224532418;6,263428768974899;0;2,5990392868235217;0;0;3,664389482151377;0;0;6,263428768974899
2023-12-09T10:00:00;91,51;136,8;174,475556661712;1,3135938480000002;325,34999999999997;1,41236045;326,25;1,6313739;327,65;1,23664845;291,10749999999996;0;0;0;3,972047244094485;1,2616067559864526;1;1,3135938480000002;2,658453396094485;3,148403593470561;5,327952755905512;1,7029897651517758;1;1,41236045;3,915592305905512;3,1285876550354184;14,707962572402955;4,8077605071526435;1;1,6313739;13,076588672402956;3,059212818633852;0;0;0;0;0;0;60,093800790018804;30;0;9,646953426871187;12,983786577215596;2,2981302241671604;0;0;0;15;30,927835051546396;5,474226804123711;13,145084000725864;14,043893163168658;0;0;45;45;0;0;174,475556661712;5,448780235661465;0;2,617531373966664;0;0;2,8312488616948013;0;0;5,448780235661465
2023-12-09T11:00:00;91,01;137;168,22790621630702;1,3330231600000002;326,34999999999997;1,433180368;327,54999999999995;1,6438809600000002;329,15;1,2023723640000001;290,6275;0;0;0;3,9720472440944854;1,2545038320880393;1;1,3330231600000002;2,639024084094485;3,1662296618761805;5,327952755905512;1,6932826839920663;1;1,433180368;3,8947723879055123;3,1465229085933744;14,707962572402955;4,795621865725196;1;1,6438809600000002;13,064081612402955;3,066956274747657;0;0;0;0;0;0;28,508844041518753;0;30;9,525434532301817;12,820234902155878;2,2691815776815902;0;0;0;15;30,927835051546396;5,474226804123711;13,466602895295233;14,3873962556573;0;0;45;45;0;0;168,22790621630702;5,485058441415137;0;2,584559356274625;0;0;2,900499085140512;0;0;5,485058441415137
2023-12-09T12:00:00;91,94;134,6;179,974695692876;1,276941447;326,45;1,3747903049999999;327,45;1,5659216850000002;328,65;1,280686226;290,4375;0;2,621287318288612;0;3,9720472440944854;1,2568365173405514;1;1,276941447;2,6951057970944854;3,1603531479967515;5,327952755905512;1,6972886895078159;1;1,3747903049999999;3,9531624509055123;3,1390963651861283;14,707962572402955;4,804319830379293;1;1,5659216850000002;13,142040887402956;3,061403714090739;0;0;0;0;0;0;57,0059931571146;30;0;20,59203742759702;27,714720629336504;4,905505551392561;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,974695692876;5,5872876788742385;0;5,5872876788742385;0;0;0;0;0;5,5872876788742385
2023-12-09T13:00:00;94,2;131,8;167,160808509742;1,2545798309999998;326,45;1,31147856;326,75;1,5142776000000004;328,34999999999997;1,154305821;290,09999999999997;0;1,9398637715708342;0;3,972047244094486;1,2580129504208744;1;1,2545798309999998;2,717467413094486;3,1573977380484184;5,327952755905512;1,705165015092442;1;1,31147856;4,016474195905512;3,1245965690990136;14,707962572402955;4,809665046426745;1;1,5142776000000004;13,193684972402956;3,0580014263841457;0;0;0;0;0;0;25,421345189377842;0;30;17,792037427597048;23,946214572808948;4,238479979387184;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,160808509742;4,827556857878284;0;4,827556857878284;0;0;0;0;0;4,827556857878284
2023-12-09T14:00:00;90,67;130,8;157,833101231327;1,24012956;326,34999999999997;1,322407548;327,25;1,516257185;328,65;1,0895887540000002;289,67999999999995;0;0;0;3,972047244094485;1,259347868042287;1;1,24012956;2,731917684094485;3,1540508741791986;5,327952755905512;1,7015120137577906;1;1,322407548;4,005545207905512;3,1313048117354896;14,707962572402955;4,807438585863646;1;1,516257185;13,191705387402955;3,059417673197525;0;0;0;0;0;0;53,91880305485891;30;0;9,629916644125586;12,960856856158259;2,2940716635400116;0;0;0;15;30,927835051546396;5,474226804123711;7,162120783471458;7,651838443879763;0;0;45;45;0;0;157,833101231327;4,155519372487666;0;2,612908742201505;0;0;1,5426106302861602;0;0;4,155519372487666
2023-12-09T15:00:00;85,63;129,2;159,375571167088;1,274746416;325,95;1,3782024659999998;327,04999999999995;1,5703747019999998;328,25;1,11139339;290,195;0;0;0;3,972047244094486;1,259906102990961;1;1,274746416;2,6973008280944857;3,1526533879509135;5,327952755905512;1,6996465804068284;1;1,3782024659999998;3,9497502899055124;3,134741549993417;14,707962572402955;4,806946996627211;1;1,5703747019999998;13,137587870402955;3,0597305488749473;0;0;0;0;0;0;22,334463806132376;0;30;9,622365801099761;12,950694214131577;2,292272875901289;0;0;0;15;30,927835051546396;5,474226804123711;5,569671626497277;5,950503874462902;0;0;45;45;0;0;159,375571167088;3,810481534660647;0;2,610859953568926;0;0;1,199621581091721;0;0;3,810481534660647
2023-12-09T16:00:00;83,5;128,2;150,142416218851;1,27790256;326,15;1,3798896600000001;327,15;1,5630089669999998;328,25;1,0453804869999999;289,5825;0;0;0;3,972047244094486;1,2585626811173587;1;1,27790256;2,6941446840944856;3,15601861050582;5,327952755905512;1,6989139773567246;1;1,3798896600000001;3,9480630959055123;3,1360933083822586;14,707962572402955;4,807395904667426;1;1,5630089669999998;13,144953605402955;3,05944483543018;0;0;0;0;0;0;50,83223035975177;30;0;9,6155355872894;12,94150146337739;2,290645759017798;0;0;0;15;30,927835051546396;5,474226804123711;4,5765018403076265;4,889425043063704;0;0;45;45;0;0;150,142416218851;3,5947147836985245;0;2,6090066950168818;0;0;0,9857080886816427;0;0;3,5947147836985245
2023-12-09T17:00:00;80,08;127,9;147,792086806475;1,2924255789999999;326,25;1,398054276;327,34999999999997;1,5728299470000002;328,25;0,873448477;288,455;0;0;0;3,972047244094485;1,2572198094395315;1;1,2924255789999999;2,6796216650944853;3,1593896423452184;5,327952755905512;1,6966044452797693;1;1,398054276;3,9298984799055123;3,1403623695132636;14,707962572402955;4,806797360613807;1;1,5728299470000002;13,135132625402955;3,0598257985489146;0;0;0;0;0;0;19,248199768294747;0;30;9,597691213155825;12,917484809092631;2,2863948112093957;0;0;0;15;30,927835051546396;5,474226804123711;4,294346214441234;4,587976724830377;0;0;45;45;0;0;147,792086806475;3,5291010452388782;0;2,604164937513074;0;0;0,924936107725804;0;0;3,5291010452388782
2023-12-09T18:00:00;79,04;125,1;161,431438943098;1,314189822;326,25;1,40938058;327,15;1,5884246;328,15;0,7159431549999998;287,66749999999996;0;0;0;3,9720472440944854;1,256094976363995;1;1,314189822;2,6578574220944855;3,1622188758308143;5,327952755905512;1,6972668360172103;1;1,40938058;3,918572175905512;3,1391367832344113;14,707962572402955;4,8065821171939715;1;1,5884246;13,119537972402956;3,059962820522725;0;0;0;0;0;0;47,746274948317925;30;0;9,594846464465757;12,913656075996983;2,2857171254514657;0;0;0;15;30,927835051546396;5,474226804123711;1,4971909631312776;1,5995629947983736;0;0;45;45;0;0;161,431438943098;2,9258649646723436;0;2,6033930649209913;0;0;0,3224718997513521;0;0;2,9258649646723436
2023-12-09T19:00:00;77,43;122,5;163,93675208701;1,319335344;326,45;1,403338299;327,04999999999995;1,581444989;328,04999999999995;0,6107161619999999;286,565;0;0;0;3,972047244094485;1,2546061962924389;1;1,319335344;2,652711900094485;3,1659713269650007;5,327952755905512;1,6982543241808241;1;1,403338299;3,924614456905512;3,137311461565406;14,707962572402955;4,807736262314661;1;1,581444989;13,126517583402956;3,059228245877589;0;0;0;0;0;0;76,2415003208231;30;0;7,999124328159869;10,76598159913845;1,9055787430475057;0,4929130994371801;1,0577534322686268;0,38079123561670564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;163,93675208701;2,3836649823316667;0;2,1704218903863115;0,21324309194535515;0;0;0;0;2,3836649823316667
2023-12-09T20:00:00;69,45;117,4;173,266936714262;1,3232791249999998;326,04999999999995;1,40318301;326,65;1,5681726759999997;327,45;0,6147643879999998;286,885;0;0;0;3,972047244094486;1,2568518908737212;1;1,3232791249999998;2,648768119094486;3,1603144912589918;5,327952755905512;1,700863138509928;1;1,40318301;3,924769745905512;3,1324993970844486;14,707962572402955;4,812889060566594;1;1,5681726759999997;13,139789896402956;3,0559529603351114;0;0;0;0;0;0;104,73387617079104;30;0;0,6065421920434333;0,8163421158054284;0,14449255449756082;2,7854952355536127;5,97745758702492;2,151884731328971;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;173,266936714262;1,3696300200905982;0;0,16457457054637437;1,2050554495442238;0;0;0;0;1,3696300200905982
2023-12-09T21:00:00;64,46;111,7;158,1964233216;1,333865358;326,04999999999995;1,4022288920000001;326,34999999999997;1,56634838;327,15;0,5862149994524954;286,56382094033614;0;0;0;1,333865358;0,3769206179849636;1;1,333865358;0;3,5388495464400713;4,273916796957516;1,3515182095898015;1;1,4022288920000001;2,8716879049575157;3,162307963467758;14,707962572402955;4,815169732236148;1;1,56634838;13,141614192402955;3,0545055294598367;0;0;0;0;0;0;133,22340278317395;30;0;0;0;0;1,384255272639545;2,9705048769088944;1,069381755687202;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;158,1964233216;0,5988537831848331;0;0;0,5988537831848331;0;0;0;0;0,5988537831848331
2023-12-09T22:00:00;60,41;107,9;155,706512859328;1,332564288;325,95;1,375391875;325,65;1,5470631649999997;326,65;0,5981688950099496;286,6208804675716;0;0;0;1,332564288;0,37717067008289734;1;1,332564288;0;3,5330538498847726;5,327952755905512;1,7087258810189718;1;1,375391875;3,952560880905512;3,118085127105508;10,990501369135062;3,580676543376765;1;1,5470631649999997;9,443438204135063;3,069392400010096;0;0;0;0;0;0;101,63113307447459;0;30;0;0;0;0,24898158695942726;0,5342952509858954;0,19234629035492234;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,706512859328;0,10771392259875649;0;0;0,10771392259875649;0;0;0;0;0,10771392259875649
2023-12-09T23:00:00;56,84;102,2;150,03122040156398;1,3530750269999998;325,25;1,39720928;325,15;1,6212507360000004;326,75;0,6652175703526432;286,4119732150566;0;1,6238496965605131;0;1,3530750269999998;0,3873677842632321;1;1,3530750269999998;0;3,4929983389649424;5,327952755905512;1,7108987089944714;1;1,39720928;3,930743475905512;3,11412518338789;5,518972217094483;1,752110614305495;1;1,6212507360000004;3,8977214810944822;3,1498994253180204;0;0;0;0;0;0;70,0420225927461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;150,03122040156398;0;0;0;0;0;0;0;0;0
2023-12-10T00:00:00;46,18;95,7;124,20860714495;1,3929423299999997;326,45;1,436903107;326,25;1,61058476;327,15;1,2898022599999999;286,17349425690924;0;0;0;1,3929423299999997;0,39103213270488063;1;1,3929423299999997;0;3,5622196067740544;5,327952755905512;1,7017213363644688;1;1,436903107;3,891049648905512;3,1309196412193248;4,437827938064567;1,3893208087807483;1;1,61058476;2,827243178064567;3,19424276237477;0;0;0;0;0;0;38,45607102206577;0;30;0;0;0;0;0;0;9,541276976029927;19,672736033051397;3,482074277850097;0;0;0;0;45;45;0;0;124,20860714495;0;0;0;0;0;0;0;0;0
2023-12-10T01:00:00;33,69;92,2;119,987305994505;1,35225941;325,75;1,425099744;325,54999999999995;1,6006098899999999;326,15;0,6070508679192601;286,4921994884004;0;0;0;1,35225941;0,38399900457853364;1;1,35225941;0;3,521518008840157;1,5983858267716535;0,46376691408066795;1;1,425099744;0,17328608277165358;3,4465283707013845;6,3505822549606155;2,034878893636446;1;1,6006098899999999;4,749972364960616;3,1208649688295496;0;0;0;0;0;0;66,95222541496356;30;0;0;0;0;0;0;0;7,8987725082677365;16,28612888302626;2,882644812295648;0;0;0;0;45;45;0;0;119,987305994505;0;0;0;0;0;0;0;0;0
2023-12-10T02:00:00;21,51;95,1;121,41370033912;1,6734782040000002;326,34999999999997;1,60056792;326,75;1,821011148;327,75;0,6090902211207779;286,30213651568744;0;0;0;3,9720472440944854;1,236750440315721;1;1,6734782040000002;2,298569040094485;3,2116804770091614;1,60056792;0,44709271112437604;1;1,60056792;0;3,579946351562731;5,334051617725329;1,671249590040091;1;1,821011148;3,513040469725329;3,1916547052659996;0;0;0;0;0;0;35,366582824001014;0;30;0;0;0;0;0;0;9,193333218180175;18,95532622305191;3,355092741480188;0;0;0;0;45;45;0;0;121,41370033912;0;0;0;0;0;0;0;0;0
2023-12-10T03:00:00;13,21;97,5;121,378242159883;1,5411048240000003;326,34999999999997;1,5558279000000002;326,84999999999997;1,742627976;327,54999999999995;0,607585409;286,59749999999997;0;0;0;1,5411048240000003;0,4333390515190292;1;1,5411048240000003;0;3,55634881877782;5,327952755905512;1,6912494692481113;1;1,5558279000000002;3,772124855905512;3,1503056484471164;5,270734583378594;1,6563533083023745;1;1,742627976;3,5281066073785947;3,1821318295796823;0;0;0;0;0;0;63,863046165718615;30;0;0;0;0;0;0;0;10,360207836715901;21,36125327157918;3,7809418290695147;0;0;0;0;45;45;0;0;121,378242159883;0;0;0;0;0;0;0;0;0
2023-12-10T04:00:00;5,99;98,9;122,75754180588699;1,4408720700000002;326,15;1,523326332;327,04999999999995;1,701512765;327,84999999999997;0,6184738639295811;286,4235679756873;0;0;0;1,4408720700000002;0,4064904653471748;1;1,4408720700000002;0;3,544663879801909;5,327952755905512;1,691608270875558;1;1,523326332;3,8046264239055123;3,149637447177899;6,0927354585663736;1,9303627682071183;1;1,701512765;4,391222693566373;3,1562644902363;0;0;0;0;0;0;32,277712492681;0;30;0;0;0;0;0;0;11,038439715528122;22,75966951655283;4,028461504429851;0;0;0;0;45;45;0;0;122,75754180588699;0;0;0;0;0;0;0;0;0
2023-12-10T05:00:00;10;103,3;121,14796747786801;1,469781006;326,25;1,5356571179999998;327,04999999999995;1,7194745260000004;327,84999999999997;0,6220419379999998;286,565;0;0;0;1,469781006;0,41396487047334574;1;1,469781006;0;3,550496940282366;5,327952755905512;1,6909252772552539;1;1,5356571179999998;3,7922956379055126;3,1509096395755343;8,369027026513203;2,688065193405185;1;1,7194745260000004;6,649552500513202;3,113401805523732;0;0;0;0;0;0;60,77448472143173;30;0;0;0;0;0;0;0;13,133239211581277;27,078843735219127;4,792955341133785;0;0;0;0;45;45;0;0;121,14796747786801;0;0;0;0;0;0;0;0;0
2023-12-10T06:00:00;18,09;111,5;122,716062931764;1,6079966099999998;326,15;1,525834739;325,04999999999995;1,8143127360000004;327,34999999999997;0,6099106869999998;286,515;0;0;0;1,6079966099999998;0,4536386705556583;1;1,6079966099999998;0;3,544663879801909;3,8848813041423758;1,224590936740786;1;1,525834739;2,3590465651423758;3,1723910308219962;14,707962572402955;4,7996397394102654;1;1,8143127360000004;12,893649836402956;3,0643888647796995;0;0;0;0;0;0;89,2684072729596;30;0;0;0;0;1,2991595134546585;2,7878959516194386;1,003642542582998;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,716062931764;0,5620398238464789;0;0;0,5620398238464789;0;0;0;0;0,5620398238464789
2023-12-10T07:00:00;23,97;116,7;124,131467255174;1,528590769;326,25;1,5679068660000002;327,04999999999995;1,7672727599999998;327,95;0,606421668;286,59499999999997;0;0;0;3,9720472440944854;1,2450141739390295;1;1,528590769;2,4434564750944854;3,1903630715524716;5,327952755905512;1,6891389862483046;1;1,5679068660000002;3,760045889905512;3,1542417760064057;14,547326597277142;4,743855671790946;1;1,7672727599999998;12,780053837277142;3,0665618019919845;0;0;0;0;0;0;117,75948043223232;30;0;0;0;0;2,8526734027228584;6,121616744040469;2,203782027854569;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,131467255174;1,2341179355985585;0;0;1,2341179355985585;0;0;0;0;1,2341179355985585
2023-12-10T08:00:00;41,85;120,8;116,786752103656;2,23469265;327,65;1,773089802;326,45;2,1302433099999996;326,95;0,6290622;286,54999999999995;0;0;0;3,9720472440944854;1,1940282464658671;1;2,23469265;1,7373545940944854;3,326594036490435;5,327952755905512;1,6827029123078938;1;1,773089802;3,554862953905512;3,166306254618656;14,707962572402955;4,7856482777951825;1;2,1302433099999996;12,577719262402956;3,0733480019093937;0;0;0;0;0;0;86,16875711576806;0;30;5,724994756597831;7,705241933509868;1,3638278222312465;1,067042670999214;2,2897911394832917;0,8243248102139851;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;116,786752103656;2,014998667515421;0;1,5533767737955892;0,4616218937198316;0;0;0;0;2,014998667515421
2023-12-10T09:00:00;60,86;122,8;122,155909475334;2,0513089320000004;325,84999999999997;1,7651938459999996;326,95;2,110047346;328,95;0,688872728;286,815;0;0;0;3,9720472440944854;1,22180210494436;1;2,0513089320000004;1,920738312094485;3,2509743010103667;5,327952755905512;1,679029074776348;1;1,7651938459999996;3,5627589099055124;3,17323436261234;14,707962572402955;4,767222054793837;1;2,110047346;12,597915226402955;3,0852270784434888;0;0;0;0;0;0;114,66014024005649;30;0;8,606082744289102;11,582883908868242;2,0501704518696786;0,18595468330793946;0,3990443847809859;0,14365597852115494;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,155909475334;2,4155567439996846;0;2,3351093960278377;0,08044734797184676;0;0;0;0;2,4155567439996846
2023-12-10T10:00:00;65,78;126,5;118,87084559476301;2,045819256;325,84999999999997;1,789861014;327,04999999999995;2,11629528;329,15;0,6177747330000001;286,6825;0;0;0;3,9720472440944854;1,222075647254138;1;2,045819256;1,9262279880944853;3,250246621818554;5,327952755905512;1,6768451010828318;1;1,789861014;3,5380917419055122;3,17736727886491;14,707962572402955;4,764863188972412;1;2,11629528;12,591667292402956;3,0867544332526506;0;0;0;0;0;0;143,14867422603248;30;0;9,191191807666401;12,370379283534861;2,1895571331856702;0;0;0;15;30,927835051546396;5,474226804123711;3,300845619930646;3,52654446573787;0;0;45;45;0;0;118,87084559476301;3,204819827853382;0;2,4938684635606276;0;0;0,7109513642927545;0;0;3,204819827853382
2023-12-10T11:00:00;67,35;126,7;111,443300621004;2,019039598;325,75;1,777015396;326,95;2,100874103;329,04999999999995;0,6439674460000001;286,60249999999996;0;0;0;3,9720472440944854;1,2243460877434125;1;2,019039598;1,9530076460944854;3,2442193296956994;5,327952755905512;1,6783797633834192;1;1,777015396;3,5509373599055123;3,1744619853882035;14,707962572402955;4,766839010872246;1;2,100874103;12,607088469402955;3,0854749948250637;0;0;0;0;0;0;111,55541199018883;0;30;9,215458627126537;12,40303987500207;2,1953380578753663;0;0;0;15;30,927835051546396;5,474226804123711;3,4765788004705183;3,71429359024628;0;0;45;45;0;0;111,443300621004;3,2492544265940673;0;2,5004528388004172;0;0;0,74880158779365;0;0;3,2492544265940673
2023-12-10T12:00:00;69,68;124,2;106,653458392681;2,3117747520000003;326,75;1,8680231440000001;327,84999999999997;2,3224071520000003;329,95;0,6353901449999998;286,52;0;0;0;3,9720472440944854;1,199180978513046;1;2,3117747520000003;1,6602724920944851;3,3123000741887374;5,327952755905512;1,6655954504106885;1;1,8680231440000001;3,459929611905512;3,1988276352410727;14,707962572402955;4,742852185740197;1;2,3224071520000003;12,385555420402955;3,1010796871603423;0;0;0;0;0;0;140,0442564489898;30;0;8,955466357239455;12,05311757367356;2,13340181054022;0;0;0;15;30,927835051546396;5,474226804123711;1,2365710703575878;1,3211229384162264;0;0;45;45;0;0;106,653458392681;2,696246887237301;0;2,4299085028525895;0;0;0,26633838438471125;0;0;2,696246887237301
2023-12-10T13:00:00;67,2;126,2;107,365248886746;2,554478868;328,54999999999995;1,9162494719999998;327,95;2,42043788;330,15;0,6546972719999997;286,5825;0;0;0;3,9720472440944854;1,1647854596044165;1;2,554478868;1,4175683760944855;3,4101106013492553;5,327952755905512;1,6618584747072243;1;1,9162494719999998;3,4117032839055126;3,2060207514627006;14,707962572402955;4,733869128009644;1;2,42043788;12,287524692402956;3,1069643403063236;0;0;0;0;0;0;108,45130465492389;0;30;8,757687513224843;11,78692801241567;2,0862862581975734;0;0;0;15;30,927835051546396;5,474226804123711;3,434349914372202;3,6691772589446603;0;0;45;45;0;0;107,365248886746;3,1159508227062425;0;2,3762446873029988;0;0;0,7397061354032435;0;0;3,1159508227062425
2023-12-10T14:00:00;67,1;127,3;118,213998543471;2,5818405099999997;328,95;1,9052365439999999;327,75;2,415444849;330,04999999999995;0,6287659359999997;286,5825;0;0;0;3,9720472440944854;1,1583018479325518;1;2,5818405099999997;1,3902067340944857;3,4291987457191544;5,327952755905512;1,6642784210121422;1;1,9052365439999999;3,422716211905512;3,201359032622247;14,707962572402955;4,735333803697449;1;2,415444849;12,292517723402955;3,1060033319971376;0;0;0;0;0;0;136,9404595244584;30;0;8,746777629995453;11,772244454906398;2,0836872685184322;0;0;0;15;30,927835051546396;5,474226804123711;4,5452597976015845;4,856046792309385;0;0;45;45;0;0;118,213998543471;3,352263515438702;0;2,37328448210913;0;0;0,978979033329572;0;0;3,352263515438702
2023-12-10T15:00:00;69,67;127,8;128,334791076754;2,537766414;328,95;1,895801688;327,95;2,384419226;330,25;0,620628275;286,46;0;0;0;3,9720472440944854;1,1611307176141632;1;2,537766414;1,4342808300944854;3,420844168394805;5,327952755905512;1,6630762802572683;1;1,895801688;3,4321510679055125;3,2036731081759573;14,707962572402955;4,735278747709668;1;2,384419226;12,323543346402955;3,1060394447775264;0;0;0;0;0;0;105,34781811008492;0;30;8,753375104535817;11,78112396303609;2,085258941457388;0;0;0;15;30,927835051546396;5,474226804123711;5,038662323061212;5,383186242586765;0;0;45;45;0;0;128,334791076754;3,460324937453567;0;2,3750745909480755;0;0;1,0852503465054917;0;0;3,460324937453567
2023-12-10T16:00:00;75,84;127,7;141,956049187652;1,468039251;325,25;1,51285062;326,65;1,76308975;328,65;0,647989775;286,60999999999996;0;0;0;3,9720472440944854;1,2549498775819452;1;1,468039251;2,5040079930944854;3,165104292251003;5,327952755905512;1,694991949281703;1;1,51285062;3,815102135905512;3,1433498891622293;14,707962572402955;4,791938371106405;1;1,76308975;12,944872822402955;3,069313800253873;0;0;0;0;0;0;133,8372833282739;30;0;9,519019613716564;12,811601095177071;2,2676533938463415;0;0;0;15;30,927835051546396;5,474226804123711;4,173017813880492;4,4583523652569355;0;0;45;45;0;0;141,956049187652;3,4816226176234957;0;2,5828187807876977;0;0;0,8988038368357981;0;0;3,4816226176234957
2023-12-10T17:00:00;80,3;130,3;163,66542622717301;1,9309333759999998;325,95;1,7286687540000003;327,34999999999997;2,0794344280000003;329,34999999999997;0,57198324;286,36249999999995;0;0;0;3,972047244094485;1,2269050978045088;1;1,9309333759999998;2,0411138680944854;3,2374527183905943;5,327952755905512;1,6778325608095723;1;1,7286687540000003;3,599284001905512;3,1754972935646912;14,707962572402955;4,765339701493428;1;2,0794344280000003;12,628528144402955;3,086445771703027;0;0;0;0;0;0;102,24495223152005;0;30;9,217609960994134;12,40593534454123;2,1958505559837977;0;0;0;15;30,927835051546396;5,474226804123711;7,074427466602918;7,558149002780895;0;0;45;45;0;0;163,66542622717301;4,0247594044201405;0;2,501036565459512;0;0;1,5237228389606285;0;0;4,0247594044201405
2023-12-10T18:00:00;80,3;130,3;166,011689150666;1,8537099750000001;325,65;1,640498178;325,75;1,960242426;327,34999999999997;0,6411082199999999;286,5875;0;0;0;3,9720472440944854;1,233367027912076;1;1,8537099750000001;2,1183372690944853;3,2204908629823072;5,327952755905512;1,6950012458568633;1;1,640498178;3,687454577905512;3,143332648827704;14,707962572402955;4,791354030635432;1;1,960242426;12,747720146402955;3,0696881253945616;0;0;0;0;0;0;130,73472773629692;30;0;9,426006535076445;12,686415255822942;2,2454955002806605;0;0;0;15;30,927835051546396;5,474226804123711;6,8660308925206355;7,335503090299824;0;0;45;45;0;0;166,011689150666;4,03641873857835;0;2,557581315573905;0;0;1,4788374230044443;0;0;4,03641873857835
2023-12-10T19:00:00;85,42;128,5;159,137718167931;1,791201256;326,95;1,65517089;327,04999999999995;1,8841606090000003;328,04999999999995;0,580653341;286,455;0;0;0;3,9720472440944854;1,2256320857748957;1;1,791201256;2,1808459880944855;3,240815323126264;5,327952755905512;1,6843054929353838;1;1,65517089;3,6727818659055123;3,1632935819855525;14,707962572402955;4,789567347321909;1;1,8841606090000003;12,823801963402955;3,070833231028044;0;0;0;0;0;0;99,14270689510224;0;30;9,341139234903947;12,572192779143942;2,2252781219084774;0;0;0;15;30,927835051546396;5,474226804123711;5,150898192693106;5,503096359714856;0;0;45;45;0;0;159,137718167931;3,6439782903939335;0;2,5345540642754187;0;0;1,109424226118515;0;0;3,6439782903939335
2023-12-10T20:00:00;80,76;125;163,27297555339402;1,742965135;326,65;1,59169826;325,75;1,8449340480000003;327,34999999999997;0,5818073089999999;286,3975;0;0;0;3,9720472440944854;1,2307039841863237;1;1,742965135;2,2290821090944855;3,2274594826477245;5,327952755905512;1,697410248262742;1;1,59169826;3,736254495905512;3,1388715611671025;14,707962572402955;4,797901098880464;1;1,8449340480000003;12,863028524402955;3,065499323409332;0;0;0;0;0;0;67,55384525599169;0;30;9,452423026632328;12,721969080258855;2,251788527205817;0;0;0;15;30,927835051546396;5,474226804123711;1,5396144009647141;1,6448871805178569;0;0;45;45;0;0;163,27297555339402;2,896358222172585;0;2,564748966580185;0;0;0,33160925559239995;0;0;2,896358222172585
2023-12-10T21:00:00;78,05;122,8;155,04076590347702;1,5891716659999997;326,54999999999995;1,543645408;325,95;1,794388178;327,75;0,6218583099999999;286,7125;0;0;0;3,972047244094485;1,2396738500698596;1;1,5891716659999997;2,3828755780944855;3,2041066639186164;5,327952755905512;1,698351118089326;1;1,543645408;3,7843073479055125;3,137132657173712;14,707962572402955;4,797447504989188;1;1,794388178;12,913574394402955;3,065789163322195;0;0;0;0;0;0;96,04708987146608;30;0;8,479902448577256;11,413058477223764;2,020111350468606;0,3121349790197838;0,6698175515446004;0,24113431855605616;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,04076590347702;2,435907807399702;0;2,3008725890083106;0,13503521839139146;0;0;0;0;2,435907807399702
2023-12-10T22:00:00;77,14;119,7;148,254893546299;1,7751631200000002;327,15;1,643520018;326,84999999999997;1,89838704;328,34999999999997;0,9901496969999999;289,69;0;0;0;3,9720472440944854;1,2248684661110674;1;1,7751631200000002;2,196884124094485;3,242835744400911;5,327952755905512;1,6864735087675071;1;1,643520018;3,684432737905512;3,15922706654268;14,707962572402955;4,7860775561464495;1;1,89838704;12,809575532402956;3,0730723436594696;0;0;0;0;0;0;124,53748516247896;30;0;4,06897570653088;5,4764141406875915;0,9693253029017036;1,6230617210661593;3,4829650666655776;1,253867423999608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;148,254893546299;1,806210848202399;0;1,1040450907626185;0,7021657574397805;0;0;0;0;1,806210848202399
2023-12-10T23:00:00;78,02;114,5;136,38718050881099;1,32994536;327,15;1,3823239200000002;327,65;1,583063632;329,04999999999995;1,0774456419999998;290,44;0;0;0;3,9720472440944854;1,24973498697857;1;1,32994536;2,6421018840944854;3,1783116304501733;3,617722544552635;1,1255005592387923;1;1,3823239200000002;2,235398624552635;3,214323187008812;14,707962572402955;4,800313897438474;1;1,583063632;13,124898940402955;3,063958500766245;0;0;0;0;0;0;92,94608404554167;0;30;0;0;0;2,2022676389499165;4,725896220922568;1,7013226395321244;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,38718050881099;0,9527406781379897;0;0;0,9527406781379897;0;0;0;0;0,9527406781379897
2023-12-11T00:00:00;69,16;110,1;127,90979518340801;1,3057104830000001;327,25;1,35277704;327,15;1,572143038;328,95;1,017534774;290,86749999999995;0;0;0;1,3057104830000001;0,3617048954939675;1;1,3057104830000001;0;3,6098778293195;5,327952755905512;1,7004282847172454;1;1,35277704;3,975175715905512;3,133300477174471;12,58397067815462;4,093749825325271;1;1,572143038;11,01182764015462;3,073947167046231;0;0;0;0;0;0;61,35784206871606;0;30;0;0;0;0,8823660829398656;1,8934894483688103;0,6816562014127717;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;127,90979518340801;0,38172747279115216;0;0;0,38172747279115216;0;0;0;0;0,38172747279115216
2023-12-11T01:00:00;34,44;109,3;123,753638226956;1,400966994;327,04999999999995;1,474568384;327,54999999999995;1,7041638700000004;329,34999999999997;1,0232402919999999;291,10499999999996;0;0;0;1,400966994;0,38939041513930167;1;1,400966994;0;3,597846632919339;5,327952755905512;1,6908943915656145;1;1,474568384;3,8533843719055123;3,1509671937419537;11,952664719086078;3,871687901202115;1;1,7041638700000004;10,248500849086078;3,0871973733665135;0;0;0;0;0;0;89,85170628450919;30;0;0;0;0;0,6184155310084085;1,327071954953666;0,4777459037833198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;123,753638226956;0,26753770611865907;0;0;0,26753770611865907;0;0;0;0;0,26753770611865907
2023-12-11T02:00:00;15,5;110,4;116,24135909695201;1,4036726600000002;327,15;1,4759589899999999;327,65;1,7007461130000001;329,45;1,3142600222072764;290,3828668703502;0;0;0;1,4036726600000002;0,38949227226495653;1;1,4036726600000002;0;3,6038523995288307;3,3403050379708246;1,0275814965040926;1;1,4759589899999999;1,864346047970825;3,250647320270739;14,707962572402955;4,789559693435018;1;1,7007461130000001;13,007216459402954;3,0708381383288637;0;0;0;0;0;0;118,34272111388076;30;0;0;0;0;0,9480597296262392;2,034462939112101;0,7324066580803564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;116,24135909695201;0,41014772852499953;0;0;0,41014772852499953;0;0;0;0;0,41014772852499953
2023-12-11T03:00:00;12,72;106,5;116,833903183708;1,42127208;327,15;1,495242806;327,75;1,720043919;329,45;0,9943473889999999;291,0925;0;0;0;1,42127208;0,3943757741537411;1;1,42127208;0;3,6038523995288307;5,327952755905512;1,6883167438830868;1;1,495242806;3,832709949905512;3,1557779517434343;10,116893321858283;3,2579200305730875;1;1,720043919;8,396849402858283;3,105322790896946;0;0;0;0;0;0;146,83088684176937;30;0;0;0;0;0;0;0;14,63388184223621;30,172952252033426;5,340612548609916;0;0;0;0;45;45;0;0;116,833903183708;0;0;0;0;0;0;0;0;0
2023-12-11T04:00:00;8,62;106,6;117,798323525934;1,2838245270000002;327,04999999999995;1,364064172;327,75;1,5842331960000002;329,54999999999995;0,9893501379999999;291,34499999999997;0;0;0;1,2838245270000002;0,3568313655321902;1;1,2838245270000002;0;3,5978466329193384;5,327952755905512;1,6960078719799299;1;1,364064172;3,9638885839055122;3,1414669966629507;10,271860813564304;3,317874281920542;1;1,5842331960000002;8,687627617564305;3,0959162224852195;0;0;0;0;0;0;115,23725638466418;0;30;0;0;0;0;0;0;14,716361903530172;30,34301423408283;5,370713519432661;0;0;0;0;45;45;0;0;117,798323525934;0;0;0;0;0;0;0;0;0
2023-12-11T05:00:00;11,82;115,3;136,176493218102;1,295681052;327,04999999999995;1,384878494;327,75;1,606130344;329,54999999999995;1,6839900621389383;291,1844409966291;0;0;0;2,823826502174668;0,8695086326221717;1;1,295681052;1,528145450174668;3,247611807669893;5,327952755905512;1,6947875084811688;1;1,384878494;3,943074261905512;3,1437290688319424;14,707962572402955;4,795108648054852;1;1,606130344;13,101832228402955;3,067284529281579;0;0;0;0;0;0;143,7257326590257;30;0;0;0;0;2,440258169516857;5,236605513984671;1,8851779850344816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,176493218102;1,0556996716193097;0;0;1,0556996716193097;0;0;0;0;1,0556996716193097
2023-12-11T06:00:00;38,04;122,4;154,933885976266;1,33400246;327,45;1,3354294399999997;325,15;1,6416649439999997;327,95;1,783739911008628;291,00728628601536;0;0;0;3,972047244094485;1,2476549579300245;1;1,33400246;2,638044784094485;3,18361035544994;5,327952755905512;1,7137765702345922;1;1,3354294399999997;3,9925233159055127;3,1088957851583823;14,707962572402955;4,804881802354584;1;1,6416649439999997;13,066297628402955;3,061045656772549;0;0;0;0;0;0;172,21136008575982;30;0;7,843840022095053;10,5569852248924;1,8685863848059547;0,5481974055020086;1,1763892821931512;0,4235001415895345;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;154,933885976266;2,365448300628447;0;2,1282882213383076;0,23716007929013927;0;0;0;0;2,365448300628447
2023-12-11T07:00:00;74,59;125;211,365687264333;1,58860647;327,25;1,5720115319999999;327,45;1,829254056;329,34999999999997;0,9581849689999999;290,78499999999997;0;0;0;3,972047244094486;1,2345523449861577;1;1,58860647;2,3834407740944856;3,217398808747167;5,327952755905512;1,6859993784532459;1;1,5720115319999999;3,7559412239055123;3,1601154923280186;14,707962572402955;4,781860246480748;1;1,829254056;12,878708516402956;3,075782606408753;0;0;0;0;0;0;140,6151915813302;0;30;9,353342249642681;12,588616755912089;2,2281851657964395;0;0;0;15;30,927835051546396;5,474226804123711;1,6386951779543626;1,7507427114897036;0;0;45;45;0;0;211,365687264333;2,890814868628201;0;2,537865137991877;0;0;0,3529497306363243;0;0;2,890814868628201
2023-12-11T08:00:00;91,36;127,4;213,03096825589398;1,345478457;327,04999999999995;1,404761082;327,04999999999995;1,6312787679999996;329,04999999999995;1,2446187552222223;290,6326468003226;0;0;0;3,9720472440944854;1,249490636462165;1;1,345478457;2,6265687870944854;3,1789331813970425;5,327952755905512;1,6981755172246351;1;1,404761082;3,923191673905512;3,1374570542702798;14,707962572402955;4,797196934188855;1;1,6312787679999996;13,076683804402956;3,0659492979288925;0;0;0;0;0;0;169,1011300621721;30;0;9,531541010325954;12,828453580519454;2,2706362837519434;0;0;0;15;30,927835051546396;5,474226804123711;3,8604964172711043;4,124461984264;0;0;45;45;0;0;213,03096825589398;3,4177077778603446;0;2,586216241832722;0;0;0,8314915360276224;0;0;3,4177077778603446
2023-12-11T09:00:00;97,98;134,4;222,30118925066898;1,298409102;326,84999999999997;1,33531752;325,95;1,586945857;327,84999999999997;1,9167884600439782;288,26574889535215;0;2,5610832445858205;0;3,9720472440944854;1,2533007202702946;1;1,298409102;2,6736381420944855;3,1692690986707874;5,327952755905512;1,7088283602953742;1;1,33531752;3,992635235905512;3,11789813400836;14,707962572402955;4,808875346650128;1;1,586945857;13,121016715402956;3,058503602645586;0;0;0;0;0;0;137,50527258074487;0;30;20,392037427597085;27,445541625298905;4,857860867677906;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,30118925066898;5,533021191660259;0;5,533021191660259;0;0;0;0;0;5,533021191660259
2023-12-11T10:00:00;98,33;133,2;242,932590142686;1,4521060400000003;326,84999999999997;1,51746732;327,65;1,758901144;329,54999999999995;8,593675942333864;294,63816688377995;0;2,3286941323637524;0;3,9720472440944854;1,2449299508257952;1;1,4521060400000003;2,519941204094485;3,1905789088452092;5,327952755905512;1,6877162811429458;1;1,51746732;3,8104854359055125;3,1569007275899157;14,707962572402955;4,784879205181093;1;1,758901144;12,949061428402956;3,0738419804782313;0;0;0;0;0;0;105,91257468506576;0;30;19,192037427597043;25,830467601072737;4,571992765389874;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,932590142686;5,207422268376264;0;5,207422268376264;0;0;0;0;0;5,207422268376264
2023-12-11T11:00:00;93,36;130,3;260,634632014415;1,3362422590000003;327,25;1,4189791190000003;327,84999999999997;1,6236402280000006;329,34999999999997;9,399389666777308;295,20157154746397;0;1,619038176154163;0;3,972047244094486;1,2487643991035702;1;1,3362422590000003;2,6358049850944854;3,18078193688564;5,327952755905512;1,6921312200159326;1;1,4189791190000003;3,908973636905512;3,148664059194739;14,707962572402955;4,795437860377208;1;1,6236402280000006;13,084322344402954;3,067073956672234;0;0;0;0;0;0;134,40198342759726;30;0;16,292037427597073;21,927372042526343;3,8811448515271625;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,634632014415;4,420558203773311;0;4,420558203773311;0;0;0;0;0;4,420558203773311
2023-12-11T12:00:00;90,68;122,3;249,23119010500199;1,2020431839999999;326,34999999999997;1,27641962;327,45;1,4722012759999998;329,54999999999995;10,78354179799292;296,7907848310646;0;0;0;3,9720472440944854;1,2613339227835287;1;1,2020431839999999;2,7700040600944855;3,1490846098302963;5,327952755905512;1,7029196110800464;1;1,27641962;4,051533135905512;3,128716541426376;14,707962572402955;4,804076459640849;1;1,4722012759999998;13,235761296402956;3,06155880239727;0;0;0;0;0;0;102,80959586083347;0;30;7,695480335186626;10,357308661085634;1,833243633012157;0,596557092410408;1,2801654343570987;0,4608595563685555;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,23119010500199;2,3461147776412545;0;2,0880334260748636;0,2580813515663911;0;0;0;0;2,3461147776412545
2023-12-11T13:00:00;89,31;121,5;246,288055480766;0,8676598;328,15;0,600161207;320,25;0,9020752000000001;325,65;13,206931556941417;296,9901698189394;0;0;0;3,972047244094486;1,2715374143596;1;0,8676598;3,1043874440944856;3,123814682319023;5,327952755905512;1,7616912490775158;1;0,600161207;4,727791548905512;3,0243396842071038;14,707962572402955;4,8585415931269775;1;0,9020752000000001;13,805887372402955;3,0272381722962365;0;0;0;0;0;0;131,29931490124739;30;0;6,307769604253053;8,489595698860098;1,5026584386982373;1,1842678233439992;2,5413472603948475;0,9148850137421451;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,288055480766;2,2238381005857972;0;1,7115024928901958;0,5123356076956012;0;0;0;0;2,2238381005857972
2023-12-11T14:00:00;88,03;124,1;258,649095609235;0;330,65;0,152016739;323,25;0,25100438300000005;329,25;19,75879149196208;298,62485274384466;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7702435040655675;1;0,152016739;5,175936016905512;3,009728742779881;14,707962572402955;4,8861953183848135;1;0,25100438300000005;14,456958189402956;3,0101053302275353;0;0;0;0;0;0;99,70723760133623;0;30;9,901009101532654;13,325718844593075;2,358652235492974;0,19102832606438525;0,4099320301810842;0,14757553086519032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,649095609235;2,7691072163544703;0;2,6864649190699637;0,08264229728450657;0;0;0;0;2,7691072163544703
2023-12-11T15:00:00;92,51;123,7;254,19131286046996;0,5452658459999999;328,54999999999995;0,4236353869999999;317,04999999999995;0,659807572;324,54999999999995;15,325506741752612;297,4770448032678;0;0;0;3,9720472440944854;1,290027274290081;1;0,5452658459999999;3,4267813980944855;3,079041291030343;5,327952755905512;1,7722126539625764;1;0,4236353869999999;4,904317368905512;3,0063845577405646;14,707962572402955;4,873755283755976;1;0,659807572;14,048155000402955;3,017788484666841;0;0;0;0;0;0;68,11831950915504;0;30;9,405876826367825;12,659322781114167;2,2407001322572073;0,2861606012292091;0,6140785434103199;0,22106827562771517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,19131286046996;2,6759177070241362;0;2,552119472672616;0,12379823435152047;0;0;0;0;2,6759177070241362
2023-12-11T16:00:00;95,92;126,7;257,345665205482;1,4108970960000002;325,34999999999997;1,4127437759999995;324,54999999999995;1,6713363350000001;326,84999999999997;20,719072994156743;300,54076922224954;0;0,7150474911030464;0;3,9720472440944854;1,25698386768682;1;1,4108970960000002;2,561150148094485;3,1599826745621598;5,327952755905512;1,7141074976031603;1;1,4127437759999995;3,915208979905513;3,108295578518616;14,707962572402955;4,811628492393775;1;1,6713363350000001;13,036626237402956;3,0567535701588993;0;0;0;0;0;0;96,61150767720413;30;0;12,692037427597043;17,082149969847976;3,023540544663091;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,345665205482;3,443761433921352;0;3,443761433921352;0;0;0;0;0;3,443761433921352
2023-12-11T17:00:00;105,51;131,2;271,022780128345;1,2447294719999997;326,25;1,166530968;322,75;1,45980054;326,15;14,332249299278464;297,6783787732872;0;1,7475624528014433;0;3,972047244094485;1,2596848691582605;1;1,2447294719999997;2,7273177720944854;3,153207076900641;5,327952755905512;1,7346409441663493;1;1,166530968;4,161421787905512;3,0715017847489308;14,707962572402955;4,827884466240834;1;1,45980054;13,248162032402956;3,046461172641753;0;0;0;0;0;0;125,10184652643643;30;0;17,192037427597054;23,1386775606959;4,095545928243174;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,022780128345;4,664757396236293;0;4,664757396236293;0;0;0;0;0;4,664757396236293
2023-12-11T18:00:00;117,99;133,7;303,111078684368;1,2480674859999998;326,54999999999995;1,197878361;324,04999999999995;1,4473354500000002;327,34999999999997;22,367750610947102;299,8178756535245;0;12,882408007037057;0;3,972047244094486;1,2577772271683583;1;1,2480674859999998;2,723979758094486;3,1579894740476266;5,327952755905512;1,7262980870931086;1;1,197878361;4,130074394905512;3,086345745118205;14,707962572402955;4,820476259509601;1;1,4473354500000002;13,260627122402955;3,051143036621704;0;0;0;0;0;0;93,51038897336275;0;30;0;0;0;19,692037427597047;42,25759104634559;15,212732776684414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;303,111078684368;8,51913035494327;0;0;8,51913035494327;0;0;0;0;8,51913035494327
2023-12-11T19:00:00;122,64;134,5;317,599523911987;1,1847851200000001;326,65;1,184221323;325,25;1,33625485;328,15;30,427020806616902;300,2444991795333;0;13,502293521225093;0;3,972047244094485;1,2605868319248552;1;1,1847851200000001;2,787262124094485;3,1509509249984475;5,327952755905512;1,7202709756223848;1;1,184221323;4,143731432905512;3,0971590123921535;14,707962572402955;4,821834003108773;1;1,33625485;13,371707722402956;3,0502838884375354;0;0;0;0;0;0;122,00103793446543;30;0;0;0;0;20,492037427597072;43,97432924377054;15,830758527757395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,599523911987;8,86522477554414;0;0;8,86522477554414;0;0;0;0;8,86522477554414
2023-12-11T20:00:00;121,35;134,2;343,146248330403;1,216452884;325,45;1,2090157999999998;322,95;1,503245086;326,04999999999995;31,72946762447316;300,8734171587869;0;13,249199965768408;0;3,972047244094485;1,2656578133614897;1;1,216452884;2,755594360094485;3,1383263328853737;5,327952755905512;1,7320118470290644;1;1,2090157999999998;4,118936955905513;3,0761641527132726;14,707962572402955;4,826356049069753;1;1,503245086;13,204717486402956;3,047425930218682;0;0;0;0;0;0;90,40989046225094;0;30;0;0;0;20,192037427597036;43,33055241973612;15,598998871105005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,146248330403;8,735439367818802;0;0;8,735439367818802;0;0;0;0;8,735439367818802
2023-12-11T21:00:00;114,03;135,7;337,246886227956;1,24993655;326,54999999999995;1,2266739780000002;324,84999999999997;1,47577712;327,84999999999997;29,58271065570421;299,4367578162738;0;2,848105603164744;0;3,972047244094486;1,2576780305815172;1;1,24993655;2,7221106940944857;3,1582385535174815;5,327952755905512;1,7205497396158682;1;1,2266739780000002;4,101278777905512;3,0966572097445066;14,707962572402955;4,815444742584831;1;1,47577712;13,232185452402955;3,054331086459114;0;0;0;0;0;0;118,90084947320473;30;0;21,692037427597025;29,195205151543778;5,167551311823249;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,246886227956;5,885753358551225;0;5,885753358551225;0;0;0;0;0;5,885753358551225
2023-12-11T22:00:00;99,24;132,9;339,491219718748;1,2597715200000001;326,75;1,2445504;325,15;1,495512813;328,04999999999995;16,28221021397971;294,90662481938875;0;2,187860040870127;0;3,9720472440944854;1,2559886674480378;1;1,2597715200000001;2,7122757240944853;3,162486531160374;5,327952755905512;1,7180099458269438;1;1,2445504;4,083402355905513;3,1012351056797667;14,707962572402955;4,812893889796474;1;1,495512813;13,212449759402956;3,055949894009594;0;0;0;0;0;0;87,31001201983635;0;30;18,892037427597053;25,426699095016225;4,5005257398178715;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,491219718748;5,126022537555271;0;5,126022537555271;0;0;0;0;0;5,126022537555271
2023-12-11T23:00:00;96,48;125,1;366,203374121452;1,243719394;326,84999999999997;1,220596722;325,25;1,441996866;327,75;8,818453159705243;291,2667136710654;0;0,3236624136569892;0;3,972047244094486;1,2562792762689508;1;1,243719394;2,7283278500944856;3,161754968919928;5,327952755905512;1,718559646314825;1;1,220596722;4,107356033905512;3,1002431410108175;14,707962572402955;4,818108542828678;1;1,441996866;13,265965706402955;3,0526424304604842;0;0;0;0;0;0;115,80128101863438;30;0;11,092037427597052;14,928717937546505;2,642383074945731;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,203374121452;3,009629536209375;0;3,009629536209375;0;0;0;0;0;3,009629536209375
