timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-12T00:00:00;86,82;120,6;363,945929282044;1,255142229;327,25;1,2694875749999999;326,45;1,4418052030000001;328,04999999999995;2,833562807666666;285,45759675278225;0;0;0;3,9720472440944854;1,2533315998596384;1;1,255142229;2,7169050150944853;3,169191014205114;5,327952755905512;1,7091971656376679;1;1,2694875749999999;4,058465180905513;3,117225363475113;14,707962572402955;4,816117406972608;1;1,4418052030000001;13,266157369402956;3,053904489767894;0;0;0;0;0;0;144,28970089053254;30;0;5,218221915243428;7,023178889964237;1,24310266352367;1,3738155123536115;2,9481019578403678;1,0613167048225325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,945929282044;2,0102102189174085;0;1,4158728642167902;0,5943373547006181;0;0;0;0;2,0102102189174085
2023-12-12T01:00:00;88,05;123,3;323,474435879885;1,2145824209999998;327,04999999999995;1,256011008;326,54999999999995;1,356355682;327,84999999999997;1,2856015520000001;286,58;0;0;0;3,9720472440944854;1,2567408764315464;1;1,2145824209999998;2,7574648230944856;3,1605936582351943;5,327952755905512;1,7093241456112926;1;1,256011008;4,071941747905512;3,1169937952290008;14,707962572402955;4,822501822933902;1;1,356355682;13,351606890402955;3,049861485268441;0;0;0;0;0;0;112,69632455202245;0;30;9,103458978306707;12,252300105392607;2,168657118654491;0,1885784492903301;0,40467478388482847;0,14568292219853826;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,474435879885;2,551646137678331;0;2,4700637012471494;0,08158243643118142;0;0;0;0;2,551646137678331
2023-12-12T02:00:00;87,06;123,5;305,105359530937;1,171179845;327,25;1,2410584959999997;326,54999999999995;1,2403534;327,25;1,231073171;286,695;0;0;0;3,972047244094486;1,258059995936509;1;1,171179845;2,8008673990944857;3,1572796662512626;5,327952755905512;1,7101177183060212;1;1,2410584959999997;4,086894259905512;3,1155473678052896;14,707962572402955;4,832802885119941;1;1,2403534;13,467609172402955;3,0433607415871116;0;0;0;0;0;0;81,1061075511462;0;30;9,369396374975846;12,610223923251475;2,232009634415511;0,12264105262120543;0,2631782245090245;0,09474416082324882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;305,105359530937;2,5952778729885164;0;2,542221142927497;0,05305673006101934;0;0;0;0;2,5952778729885164
2023-12-12T03:00:00;85,62;123,9;301,868868953702;1,1864457330000002;327,25;1,2466600920000002;326,45;1,246464232;326,95;1,1364427780000002;286,3775;0;0;0;3,9720472440944854;1,2572002875588963;1;1,1864457330000002;2,785601511094485;3,159438701534982;5,327952755905512;1,7103981077404977;1;1,2466600920000002;4,081292663905512;3,115036629071079;14,707962572402955;4,834190797530553;1;1,246464232;13,461498340402956;3,042486982498956;0;0;0;0;0;0;109,59799694039108;30;0;9,770502004569112;13,150069992690595;2,327562388706235;0;0;0;15;30,927835051546396;5,474226804123711;0,12153542302795017;0,12984553742302368;0;0;45;45;0;0;301,868868953702;2,6772309708709052;0;2,651054110526424;0;0;0,026176860344481575;0;0;2,6772309708709052
2023-12-12T04:00:00;84,42;124,7;317,031496999221;1,1920851019999998;326,95;1,1436825;323,15;1,3476567;325,65;1,458981677;287,62;0;0;0;3,972047244094486;1,2585391871685365;1;1,1920851019999998;2,7799621420944858;3,156077525905891;5,327952755905512;1,733325522660746;1;1,1436825;4,1842702559055125;3,0738327488115584;14,707962572402955;4,836752104356551;1;1,3476567;13,360305872402956;3,040875830530001;0;0;0;0;0;0;138,08703714069705;30;0;9,883117386870941;13,301638474927243;2,354390010062122;0;0;0;15;30,927835051546396;5,474226804123711;0,8089200407261146;0,8642308127415754;0;0;45;45;0;0;317,031496999221;2,8558392483940334;0;2,6816103165453318;0;0;0,17422893184870158;0;0;2,8558392483940334
2023-12-12T05:00:00;87,01;135,7;337,18570406070603;1,233615816;326,45;1,213962664;324,75;1,33791966;325,34999999999997;1,178226761;286,73249999999996;0;0;0;3,9720472440944854;1,259115856433677;1;1,233615816;2,7384314280944855;3,154632056929949;5,327952755905512;1,7216873803848973;1;1,213962664;4,113990091905512;3,0946110290443114;14,707962572402955;4,839089476681035;1;1,33791966;13,370042912402955;3,039407029623813;0;0;0;0;0;0;166,573228436983;30;0;9,846495879470575;13,252349770485297;2,3456659093758976;0;0;0;15;30,927835051546396;5,474226804123711;11,845541548126443;12,655493106972695;0;0;45;45;0;0;337,18570406070603;5,223021124095531;0;2,671673713729836;0;0;2,5513474103656955;0;0;5,223021124095531
2023-12-12T06:00:00;89,03;153,9;346,807659159538;1,194017121;326,45;1,19601909;325,34999999999997;1,2926424239999998;325,95;1,2163731580000001;286,60499999999996;0;0;0;3,9720472440944854;1,261199123346749;1;1,194017121;2,7780301230944855;3,1494211901719082;5,327952755905512;1,7191612499521844;1;1,19601909;4,131933665905512;3,09915824129569;14,707962572402955;4,837644518346274;1;1,2926424239999998;13,415320148402955;3,0403148715505046;0;0;0;0;0;0;134,9776237457183;0;30;9,838571293946167;13,24168411029094;2,343778087521496;0;0;0;15;30,927835051546396;5,474226804123711;30,05346613365088;32,108403988943245;0;0;45;45;0;0;346,807659159538;9,142577760805612;0;2,669523516634653;0;0;6,4730542441709575;0;0;9,142577760805612
2023-12-12T07:00:00;107,41;165,3;336,689889645508;1,2659537010000002;325,25;1,280466927;324,25;1,469014354;325,75;1,308849721;286,9425;0;9,876913805890638;0;3,972047244094485;1,2644572626239448;1;1,2659537010000002;2,706093543094485;3,141306046083259;5,327952755905512;1,7216837730319026;1;1,280466927;4,047485828905512;3,0946175130192075;14,707962572402955;4,830136464171684;1;1,469014354;13,238948218402955;3,0450407936714914;0;0;0;0;0;0;103,38517861492267;0;30;51,29203742759707;69,03369774912123;12,218964501594458;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;336,689889645508;13,91719346622284;0;13,91719346622284;0;0;0;0;0;13,91719346622284
2023-12-12T08:00:00;121,09;169,4;326,71027618301304;1,319801211;326,45;1,333560376;325,75;1,520480766;327,04999999999995;1,858318736888889;288,0650516564678;0;32,95368882747217;0;3,972047244094485;1,2545816872699322;1;1,319801211;2,6522460330944853;3,166033176156086;5,327952755905512;1,7101531955686047;1;1,333560376;3,994392379905512;3,115482735530038;14,707962572402955;4,818435823620416;1;1,520480766;13,187481806402955;3,052435086984695;0;0;0;0;0;0;71,79589272864014;0;30;14,092037427597058;18,96640299811179;3,3570533306657864;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,71027618301304;21,690751307938648;0;3,8236268444193366;17,86712446351931;0;0;0;0;21,690751307938648
2023-12-12T09:00:00;146,33;174,3;314,076200393551;1,3317864440000002;326,25;1,3715040540000003;325,84999999999997;1,5625431;327,15;3,548343143222222;286,97625783539326;0;34,12594221657299;0;3,972047244094486;1,2551855368561147;1;1,3317864440000002;2,6402608000944854;3,164510048485216;5,327952755905512;1,7076442649089074;1;1,3715040540000003;3,956448701905512;3,120060111694122;14,707962572402955;4,815382266602538;1;1,5625431;13,145419472402956;3,054370714119871;0;0;0;0;0;0;40,209765770946234;0;30;18,992037427597054;25,56128859703507;4,524348081675207;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,076200393551;23,02028024468158;0;5,15315578116227;17,86712446351931;0;0;0;0;23,02028024468158
2023-12-12T10:00:00;131,94;168,6;322,82619245534397;1,3280818920000002;326,25;1,3729450239999998;325,95;1,5582621599999997;327,15;6,985682262120601;290,83113750460376;0;32,768346438539574;0;3,9720472440944854;1,2553769978051421;1;1,3280818920000002;2,6439653520944852;3,164027420479327;5,327952755905512;1,7069359949630043;1;1,3729450239999998;3,9550077319055124;3,121354738330999;14,707962572402955;4,815621367764725;1;1,5582621599999997;13,149700412402956;3,0542190610866022;0;0;0;0;0;0;68,70574479436914;30;0;13,292037427597053;17,88968698196104;3,166474595807104;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,82619245534397;21,47368535908266;0;3,606560895563346;17,86712446351931;0;0;0;0;21,47368535908266
2023-12-12T11:00:00;129,85;162,3;341,852458970301;1,4531412999999997;325,65;1,456395374;325,34999999999997;1,6400365080000003;326,34999999999997;19,83465757844821;296,83610745097974;0;31,2685944490998;0;3,972047244094485;1,2529553336332455;1;1,4531412999999997;2,5189059440944854;3,1701427317257815;5,327952755905512;1,7067907432985376;1;1,456395374;3,8715573819055122;3,121620372517799;14,707962572402955;4,81713273602874;1;1,6400365080000003;13,067926064402956;3,0532608043780516;0;0;0;0;0;0;97,19887421988972;30;0;6,992037427597046;9,410548354773951;1,6656670587949893;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,852458970301;19,76429101184174;0;1,8971665483224285;17,86712446351931;0;0;0;0;19,76429101184174
2023-12-12T12:00:00;122,9;153,8;320,34236329028397;1,3108741920000002;325,54999999999995;1,344198372;325,04999999999995;1,516592945;326,04999999999995;23,53876328850961;297,38903551431787;0;28,414666227092606;0;3,972047244094485;1,2605201941235489;1;1,3108741920000002;2,661173052094485;3,1511175010220964;5,327952755905512;1,713991585137355;1;1,344198372;3,983754383905512;3,1085057838708954;14,707962572402955;4,825678570162771;1;1,516592945;13,191369627402956;3,047853759540154;0;0;0;0;0;0;125,68915433246774;30;0;0;0;0;39,79203742759705;85,39063825664603;30,74062977239257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;320,34236329028397;17,214752672539838;0;0;17,214752672539838;0;0;0;0;17,214752672539838
2023-12-12T13:00:00;124,57;145,7;319,78716071636;1,232720456;325,45;1,268358582;324,95;1,44872046;326,15;25,496445162676665;297,3227868366079;0;22,145938898486158;0;3,9720472440944854;1,2648773952158285;1;1,232720456;2,7393267880944854;3,140262652426267;5,327952755905512;1,7180775748188375;1;1,268358582;4,059594173905512;3,1011130312129924;14,707962572402955;4,8284519783817075;1;1,44872046;13,259242112402955;3,046103106804107;0;0;0;0;0;0;94,09763804861343;0;30;0;0;0;31,692037427597032;68,00866400771895;24,48311904277882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,78716071636;13,71054666395614;0;0;13,71054666395614;0;0;0;0;13,71054666395614
2023-12-12T14:00:00;127,18;141,4;346,87929316377705;1,254903;325,65;1,28842304;325,15;1,46792873;326,25;23,31330503296661;296,8342421754601;0;18,830053965152537;0;3,9720472440944854;1,2626494327188642;1;1,254903;2,7171442440944853;3,1458036895810997;5,327952755905512;1,715966247265119;1;1,28842304;4,039529715905513;3,104928645535495;14,707962572402955;4,8267877897488445;1;1,46792873;13,240033842402955;3,047153347748123;0;0;0;0;0;0;62,50928091638753;0;30;0;0;0;27,392037427597028;58,78119619656014;21,16123063076165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,87929316377705;11,850289153226523;0;0;11,850289153226523;0;0;0;0;11,850289153226523
2023-12-12T15:00:00;123,7;139,6;333,630922666873;1,269907275;325,65;1,335363687;325,84999999999997;1,502071325;326,65;26,92682679658847;298,48578184390203;0;17,451299734004362;0;3,9720472440944854;1,2619157050357783;1;1,269907275;2,7021399690944854;3,147632784221406;5,327952755905512;1,7094450851149474;1;1,335363687;3,992589068905512;3,1167732747304058;14,707962572402955;4,8222389708161035;1;1,502071325;13,205891247402956;3,0500277280770716;0;0;0;0;0;0;91,0030299882959;30;0;0;0;0;25,592037427597017;54,91853525235411;19,77067269084748;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,630922666873;11,071576706874588;0;0;11,071576706874588;0;0;0;0;11,071576706874588
2023-12-12T16:00:00;120,14;143,2;335,85172648037997;1,270985904;325,54999999999995;1,34449496;325,95;1,513136016;326,75;27,757375434911907;298,4413129013901;0;20,23425073697339;0;3,972047244094485;1,2624522856670826;1;1,270985904;2,701061340094485;3,1462949445219204;5,327952755905512;1,708366807775284;1;1,34449496;3,983457795905512;3,1187405021312866;14,707962572402955;4,820945544383765;1;1,513136016;13,194826556402955;3,0508460294759447;0;0;0;0;0;0;59,41498231687603;0;30;0;0;0;29,192037427597022;62,64385714076614;22,55178857067581;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;335,85172648037997;12,629001599578453;0;0;12,629001599578453;0;0;0;0;12,629001599578453
2023-12-12T17:00:00;117,93;148,1;341,61802503450997;1,8406866840000002;326,34999999999997;1,5926020140000003;326,84999999999997;1,8987647700000003;327,65;20,737768915195822;296,41597873348445;0;24,101938350360566;0;3,972047244094486;1,2280311755980753;1;1,8406866840000002;2,1313605600944854;3,2344840448859298;5,327952755905512;1,6892466471110836;1;1,5926020140000003;3,7353507419055116;3,154040746516959;14,707962572402955;4,792206927051702;1;1,8987647700000003;12,809197802402956;3,0691417954799585;0;0;0;0;0;0;27,830093450223295;0;30;0;0;0;34,09203742759704;73,15887859999364;26,337196295997714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,61802503450997;14,748829925758718;0;0;14,748829925758718;0;0;0;0;14,748829925758718
2023-12-12T18:00:00;110,88;149,2;339,171313811797;2,4172705439999995;326,95;1,899371936;328,34999999999997;2,28357371;328,65;14,67189148208986;294,03176298640295;0;6,247948762081796;0;3,9720472440944854;1,1912445544053765;1;2,4172705439999995;1,5547767000944859;3,3343675984963297;5,327952755905512;1,65934713656966;1;1,899371936;3,428580819905512;3,2108729020498377;14,707962572402955;4,759253813630371;1;2,28357371;12,424388862402955;3,0903925590771726;0;0;0;0;0;0;56,32731044087828;30;0;35,192037427597036;47,36478792408753;8,383567462563493;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,171313811797;9,548741245496045;0;9,548741245496045;0;0;0;0;0;9,548741245496045
2023-12-12T19:00:00;105;145,6;345,82813022504;2,5021115000000003;328,15;1,8914843740000002;328,04999999999995;2,311313082;329,04999999999995;8,289950226939279;291,3225148671803;0;5,411815855453656;0;3,9720472440944854;1,1726815013817302;1;2,5021115000000003;1,4699357440944851;3,387149229705047;5,327952755905512;1,6624578379654107;1;1,8914843740000002;3,436468381905512;3,2048648899427707;14,707962572402955;4,753234765022344;1;2,311313082;12,396649490402956;3,0943059410055915;0;0;0;0;0;0;84,82167770983419;30;0;31,592037427597038;42,519565851409205;7,525963155699429;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,82813022504;8,571944475644095;0;8,571944475644095;0;0;0;0;0;8,571944475644095
2023-12-12T20:00:00;94,22;144,5;328,50922126538603;2,455428269;327,45;1,8173471669999999;326,45;2,308924989;328,84999999999997;8,208894729330519;292,26501516108596;0;5,118781844002004;0;3,9720472440944854;1,1834624520065942;1;2,455428269;1,5166189750944854;3,3562934230484176;5,327952755905512;1,6803745551697546;1;1,8173471669999999;3,5106055889055123;3,1706935453847502;14,707962572402955;4,7555253482141;1;2,308924989;12,399037583402956;3,092815513626989;0;0;0;0;0;0;113,31319554206321;30;0;30,492037427597033;41,039081329201935;7,2639173952687415;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,50922126538603;8,27347879596711;0;8,27347879596711;0;0;0;0;0;8,27347879596711
2023-12-12T21:00:00;92,15;142,5;307,128385187022;2,39399678;327,15;1,893515722;327,45;2,4390193979999997;330,45;7,592535279135571;291,8600770795654;0;4,674604756104891;0;3,9720472440944854;1,1903050647770703;1;2,39399678;1,5780504640944852;3,336999363972631;5,327952755905512;1,6675958786805893;1;1,893515722;3,434437033905512;3,194990359487466;14,707962572402955;4,729191662683202;1;2,4390193979999997;12,268943174402956;3,1100373216969808;0;0;0;0;0;0;81,72291685408797;0;30;28,492037427597047;38,3472912888251;6,787470558122042;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,128385187022;7,73081392382714;0;7,73081392382714;0;0;0;0;0;7,73081392382714
2023-12-12T22:00:00;88,14;138,6;287,142841237146;2,539769782;328,95;1,9782377630000003;329,25;2,5473551600000004;332,34999999999997;7,43943277046843;291,7863157861166;0;0;0;3,9720472440944854;1,1610021326286355;1;2,539769782;1,4322774620944854;3,42122303867034;5,327952755905512;1,6462671428052418;1;1,9782377630000003;3,349714992905512;3,236384069979476;14,707962572402955;4,699134681374507;1;2,5473551600000004;12,160607412402955;3,129929991302323;0;0;0;0;0;0;50,13579719398151;0;30;8,530551550535092;11,48122685132583;2,032177152684672;0;0;0;15;30,927835051546396;5,474226804123711;16,06148587706194;17,159707133613185;0;0;45;45;0;0;287,142841237146;5,7740122913637055;0;2,3146153332272874;0;0;3,459396958136418;0;0;5,7740122913637055
2023-12-12T23:00:00;83,37;132,9;247,844132968498;2,3469707939999997;328,54999999999995;1,968717568;329,95;2,418752085;332,65;7,566631231741878;291,68757687001175;0;0;0;3,9720472440944854;1,1777202193661354;1;2,3469707939999997;1,6250764500944856;3,372657766062889;5,327952755905512;1,6405191960269272;1;1,968717568;3,3592351879055125;3,247723506563626;14,707962572402955;4,706060723082384;1;2,418752085;12,289210487402956;3,125323585448661;0;0;0;0;0;0;18,551836245841066;0;30;8,605675070188356;11,582335222326186;2,050073334351735;0;0;0;15;30,927835051546396;5,474226804123711;10,286362357408732;10,989703373299928;0;0;45;45;0;0;247,844132968498;4,550522980878224;0;2,334998780820959;0;0;2,2155242000572652;0;0;4,550522980878224
2023-12-13T00:00:00;77,5;126,8;205,613961886672;2,3079261030000002;328,84999999999997;1,93825854;328,95;2,4061401;332,15;2,6323364696039944;286,64106511717154;0;0;0;3,9720472440944854;1,1769505562525646;1;2,3079261030000002;1,6641211410944852;3,374863304998612;5,327952755905512;1,651578278470364;1;1,93825854;3,389694215905512;3,225976525218097;14,707962572402955;4,712638130812394;1;2,4061401;12,301822472402955;3,1209615854522457;0;0;0;0;0;0;47,04998106221648;30;0;8,67647762671654;11,677628030574079;2,066940161411612;0;0;0;15;30,927835051546396;5,474226804123711;4,115559800880499;4,396965599231303;0;0;45;45;0;0;205,613961886672;3,2406380757687643;0;2,354209810963734;0;0;0,8864282648050306;0;0;3,2406380757687643
2023-12-13T01:00:00;75,36;125,1;205,84999021359297;2,0952711080000004;328,75;1,905807336;330,34999999999997;2,2524179799999997;332,65;2,291330049;286,6763365306345;0;0;0;3,9720472440944854;1,191470678769997;1;2,0952711080000004;1,876776136094485;3,3337347824580874;5,327952755905512;1,6413243939583961;1;1,905807336;3,422145419905512;3,2461302442815967;14,707962572402955;4,719580173341305;1;2,2524179799999997;12,455544592402955;3,1163709550865004;0;0;0;0;0;0;15,466328695689214;0;30;8,723527075513383;11,74095164941236;2,0781484419459875;0;0;0;15;30,927835051546396;5,474226804123711;2,3685103520836552;2,530459777867153;0;0;45;45;0;0;205,84999021359297;2,8771165437395494;0;2,3669758525215316;0;0;0,510140691218018;0;0;2,8771165437395494
2023-12-13T02:00:00;72,96;127,9;210,106485848881;2,549744652;329,54999999999995;2,0639223159999998;331,34999999999997;2,5883486579999997;333,75;1,4708213813333335;291,1885209717787;0;0;0;3,9720472440944854;1,1532863464684375;1;2,549744652;1,4223025920944856;3,4441119122389523;5,327952755905512;1,6206171256892745;1;2,0639223159999998;3,2640304399055124;3,2876073388644764;14,707962572402955;4,679143024714714;1;2,5883486579999997;12,119613914402956;3,1433026292885535;0;0;0;0;0;0;43,964782062819644;30;0;8,306570800634434;11,179772275416466;1,9788196927487145;0;0;0;15;30,927835051546396;5,474226804123711;5,585466626962614;5,967378874960057;0;0;45;45;0;0;210,106485848881;3,4568656719159074;0;2,2538420907239596;0;0;1,2030235811919476;0;0;3,4568656719159074
2023-12-13T03:00:00;73,7;130,8;196,599428317935;2,4950325600000003;329,15;1,986880785;329,65;2,471806362;332,04999999999995;1,194403918;293,05499999999995;0;0;0;3,9720472440944854;1,1615653379746766;1;2,4950325600000003;1,477014684094485;3,4195641986185716;5,327952755905512;1,64202517027649;1;1,986880785;3,341071970905512;3,24474487501819;14,707962572402955;4,708593379129362;1;2,471806362;12,236156210402955;3,123642537832077;0;0;0;0;0;0;72,46038558461338;30;0;8,554814196948112;11,513881826309706;2,037957083256818;0;0;0;15;30,927835051546396;5,474226804123711;8,237223230648961;8,800452169496754;0;0;45;45;0;0;196,599428317935;4,095369733554582;0;2,321198576184037;0;0;1,7741711573705456;0;0;4,095369733554582
2023-12-13T04:00:00;71,43;132,8;204,523438516669;2,401036548;328,95;2,0254722;331,15;2,4840895819999997;333,45;2,234284204822283;290,914693638882;0;0;0;3,9720472440944854;1,169906642876435;1;2,401036548;1,5710106960944854;3,3951830842916335;5,327952755905512;1,6253825700486675;1;2,0254722;3,3024805559055124;3,277968432838542;14,707962572402955;4,691582646526475;1;2,4840895819999997;12,223872990402956;3,1349682357812334;0;0;0;0;0;0;100,95313954605493;30;0;8,44856088196952;11,370876018801507;2,0126450553278667;0;0;0;15;30,927835051546396;5,474226804123711;10,343476545627542;11,05072280515763;0;0;45;45;0;0;204,523438516669;4,520194322910163;0;2,292368605390384;0;0;2,2278257175197784;0;0;4,520194322910163
2023-12-13T05:00:00;73,02;146,4;213,818646562562;2,1480847570000003;329,04999999999995;1,9453206920000001;330,25;2,3040410799999997;332,54999999999995;1,7182224258592915;291,77538858012963;0;0;0;3,9720472440944854;1,1851485415875038;1;2,1480847570000003;1,823962487094485;3,3515184845723534;5,327952755905512;1,6394315395814223;1;1,9453206920000001;3,382632063905512;3,2498781603688305;14,707962572402955;4,716447506671652;1;2,3040410799999997;12,403921492402956;3,1184408501521124;0;0;0;0;0;0;69,36409686367926;0;30;8,67589255537645;11,676840585970997;2,0668007837168663;0;0;0;15;30,927835051546396;5,474226804123711;23,716144872220625;25,337761615620323;0;0;45;45;0;0;213,818646562562;7,46214380384081;0;2,354051062131753;0;0;5,108092741709057;0;0;7,46214380384081
2023-12-13T06:00:00;75,45;162,8;262,35621071669703;2,1417263020000004;329,34999999999997;1,9837190449999997;331,65;2,3408179919999994;333,95;1,031314617;291,92249999999996;0;0;0;3,9720472440944854;1,1825878436764885;1;2,1417263020000004;1,830320942094485;3,358775642193298;5,327952755905512;1,6239064364713287;1;1,9837190449999997;3,3442337109055122;3,28094811144594;14,707962572402955;4,698359449250778;1;2,3408179919999994;12,367144580402956;3,130446431625906;0;0;0;0;0;0;97,85716045399292;30;0;8,52404409875276;11,472468504377874;2,0306269252748836;0;0;0;15;30,927835051546396;5,474226804123711;40,2679933288443;43,02136039406442;0;0;45;45;0;0;262,35621071669703;10,985955905925968;0;2,3128496504825793;0;0;8,673106255443388;0;0;10,985955905925968
2023-12-13T07:00:00;83,1;178,1;291,37266293277196;2,115288;329,15;1,9494505399999997;331,15;2,295146238;333,34999999999997;1,345356603;293,22249999999997;0;0;0;3,9720472440944854;1,186290329735444;1;2,115288;1,8567592440944853;3,3482926940661284;5,327952755905512;1,6310350741207242;1;1,9494505399999997;3,3785022159055123;3,2666083277073374;14,707962572402955;4,708695575297195;1;2,295146238;12,412816334402955;3,1235747431972483;0;0;0;0;0;0;126,34737473794752;30;0;8,612898712130118;11,59205748604323;2,0517941750296513;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;10,479138715466945;11,341059215873317;45;45;0;0;291,37266293277196;14,315624019414066;0;2,3369587891863146;0;0;9,692307692307692;2,2863575379200607;0;14,315624019414066
2023-12-13T08:00:00;102,41;185,8;301,367449387046;1,7698161420000003;327,34999999999997;1,727216592;328,75;1,9937596680000007;330,34999999999997;1,5092689562222221;291,4240396352093;0;14,924741801129617;0;3,9720472440944854;1,223527758660643;1;1,7698161420000003;2,202231102094485;3,2463891529870637;5,327952755905512;1,6667219985340198;1;1,727216592;3,600736163905512;3,196665527059558;14,707962572402955;4,761779828147592;1;1,9937596680000007;12,714202904402955;3,0887531770078893;0;0;0;0;0;0;94,75579263205269;0;30;71,79203742759708;96,62454566298395;17,10254458234816;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,367449387046;19,479508405657565;0;19,479508405657565;0;0;0;0;0;19,479508405657565
2023-12-13T09:00:00;98,83;186;295,773958348806;1,5992080919999998;327,04999999999995;1,6464858980000001;328,45;1,8704238279999998;329,54999999999995;3,49507757548246;290,0937050901486;0;14,937453149452255;0;3,972047244094485;1,2354367292751394;1;1,5992080919999998;2,3728391520944854;3,2150956418666468;5,327952755905512;1,6741144795758833;1;1,6464858980000001;3,6814668579055123;3,1825498321090233;14,707962572402955;4,777411711883248;1;1,8704238279999998;12,837538744402956;3,0786466520812166;0;0;0;0;0;0;63,16736968436843;0;30;71,99203742759701;96,89372466702156;17,150189266062814;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;295,773958348806;19,533774892871545;0;19,533774892871545;0;0;0;0;0;19,533774892871545
2023-12-13T10:00:00;103,73;187,8;279,004267801294;1,3964734060000004;326,84999999999997;1,519073372;328,45;1,702991508;329,25;9,716915993672702;297,12640738324217;0;15,332275195708451;0;3,972047244094485;1,2479598612382212;1;1,3964734060000004;2,575573838094485;3,1828325312910577;5,327952755905512;1,681997623330321;1;1,519073372;3,808879383905512;3,1676339383620973;14,707962572402955;4,790985543341572;1;1,702991508;13,004971064402955;3,0699242231786372;0;0;0;0;0;0;31,58210557897895;0;30;73,79203742759705;99,31633570336076;17,578991419494855;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,004267801294;20,02217327779753;0;20,02217327779753;0;0;0;0;0;20,02217327779753
2023-12-13T11:00:00;100,3;181,1;250,61884007776703;1,3083098250000003;326,84999999999997;1,4278194;328,15;1,61013708;329,15;20,505068145926728;297,95818181233216;0;13,716914905339685;0;3,9720472440944854;1,25276149892571;1;1,3083098250000003;2,663737419094485;3,1706332350576423;5,327952755905512;1,6896260008470336;1;1,4278194;3,9001333559055125;3,1533326033302833;14,707962572402955;4,797818914064681;1;1,61013708;13,097825492402956;3,065551834248464;0;0;0;0;0;0;0;0;30;67,09203742759703;90,2988390680983;15,982894515053399;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,61884007776703;18,204245956128617;0;18,204245956128617;0;0;0;0;0;18,204245956128617
2023-12-13T12:00:00;100;173,7;250,84020053931098;1,4308454369999999;327,04999999999995;1,5247071450000003;328,25;1,7161225219999998;329,25;19,30866938605656;298,6218158205297;0;11,976320999188676;0;3,9720472440944854;1,2447622190908292;1;1,4308454369999999;2,5412018070944855;3,1910088394196743;5,327952755905512;1,6830602876440617;1;1,5247071450000003;3,803245610905512;3,1656339318442064;14,707962572402955;4,790124515810747;1;1,7161225219999998;12,991840050402956;3,07047604375553;0;0;0;0;0;0;28,5;30;0;59,69203742759704;80,33921591870397;14,220041217610602;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,84020053931098;16,19638592921072;0;16,19638592921072;0;0;0;0;0;16,19638592921072
2023-12-13T13:00:00;97,66;168,2;250,020248255113;1,387687686;327,04999999999995;1,51079409;328,65;1,6839063500000002;329,34999999999997;20,2705009933012;299,1455898349198;0;10,664316597759747;0;3,9720472440944854;1,2471526967618936;1;1,387687686;2,5843595580944854;3,184892479010394;5,327952755905512;1,6811117101344446;1;1,51079409;3,817158665905512;3,1693032198790743;14,707962572402955;4,7914582149247975;1;1,6839063500000002;13,024056222402955;3,0696213788506967;0;0;0;0;0;0;56,997150000000005;30;0;54,19203742759705;72,93679330766764;12,909812415457171;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,020248255113;14,704057530825796;0;14,704057530825796;0;0;0;0;0;14,704057530825796
2023-12-13T14:00:00;102,7;164,2;250,800201508093;1,3895847300000002;327,04999999999995;1,513277315;328,65;1,679759714;329,25;25,303381447949025;299,4557176976932;0;9,710633252364673;0;3,9720472440944854;1,2470476208203083;1;1,3895847300000002;2,5824625140944852;3,1851608373076177;5,327952755905512;1,6809557723602269;1;1,513277315;3,8146754409055124;3,1695972276680093;14,707962572402955;4,792508899742264;1;1,679759714;13,028202858402956;3,068948410965692;0;0;0;0;0;0;85,49145028500001;30;0;50,19203742759703;67,5532132269139;11,95691874116376;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,800201508093;13,618727786545842;0;13,618727786545842;0;0;0;0;0;13,618727786545842
2023-12-13T15:00:00;104,37;160,7;260,53093425445;1,38312135;326,95;1,507528824;328,54999999999995;1,67359572;329,15;15,787688238566636;296,8194601827933;0;8,873615810937329;0;3,972047244094485;1,248046315058804;1;1,38312135;2,5889258940944853;3,1826120522677357;5,327952755905512;1,682014302768809;1;1,507528824;3,820423931905512;3,167602527002907;14,707962572402955;4,7936871515158;1;1,67359572;13,034366852402956;3,0681940868319257;0;0;0;0;0;0;53,90395377155046;0;30;46,69203742759703;62,84258065625441;11,12313677615703;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,53093425445;12,669064260300889;0;12,669064260300889;0;0;0;0;0;12,669064260300889
2023-12-13T16:00:00;109,4;162,4;279,60398195957697;1,375831161;327,04999999999995;1,4699516840000002;327,84999999999997;1,6526568870000002;328,84999999999997;12,559448253994855;295,6243148420279;0;9,268070989844162;0;3,972047244094485;1,2478094213968012;1;1,375831161;2,596216083094485;3,1832162636247485;5,327952755905512;1,6891190515742562;1;1,4699516840000002;3,858001071905512;3,1542790017908264;14,707962572402955;4,797343929040222;1;1,6526568870000002;13,055305685402955;3,065855354536879;0;0;0;0;0;0;82,39856337617331;30;0;48,39203742759704;65,13060219057475;11,52811658773173;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,60398195957697;13,13032940161987;0;13,13032940161987;0;0;0;0;0;13,13032940161987
2023-12-13T17:00:00;106,05;164,8;306,920193505475;1,5029331090000002;327,04999999999995;1,54541934;327,34999999999997;1,7447614509999998;328,45;11,616949860609871;295,31904163781417;0;9,850369016312413;0;3,9720472440944854;1,2407693333105903;1;1,5029331090000002;2,469114135094485;3,2012777374956283;5,327952755905512;1,688237237730101;1;1,54541934;3,782533415905512;3,155926570526988;14,707962572402955;4,794704009078391;1;1,7447614509999998;12,963201121402955;3,067543386318446;0;0;0;0;0;0;110,8903235198357;30;0;50,79203742759708;68,36075023902703;12,099852792307784;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,920193505475;13,781527248187848;0;13,781527248187848;0;0;0;0;0;13,781527248187848
2023-12-13T18:00:00;110,15;164,9;309,797861539664;1,454523512;326,95;1,5398569160000002;327,84999999999997;1,725224416;328,75;6,659914616276169;291,52945721848846;0;9,875271425605058;0;3,972047244094485;1,2441244742455129;1;1,454523512;2,517523732094485;3,1926445675809845;5,327952755905512;1,684988077711386;1;1,5398569160000002;3,788095839905512;3,162012139066371;14,707962572402955;4,793517960726864;1;1,725224416;12,982738156402956;3,0683023810288836;0;0;0;0;0;0;79,30028711906267;0;30;50,892037427597046;68,49533974104583;12,12367513416511;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,797861539664;13,808660491794837;0;13,808660491794837;0;0;0;0;0;13,808660491794837
2023-12-13T19:00:00;105,89;159,1;310,321365434588;1,4422290999999998;326,95;1,5389671520000001;328,04999999999995;1,7170850340000003;328,84999999999997;8,5847232128341;293,9585496881813;0;8,494552068020585;0;3,972047244094485;1,244799758094159;1;1,4422290999999998;2,5298181440944854;3,1909126092503883;5,327952755905512;1,6836158325214852;1;1,5389671520000001;3,788985603905512;3,1645893635521634;14,707962572402955;4,793238451927156;1;1,7170850340000003;12,990877538402955;3,0684813033846696;0;0;0;0;0;0;107,79235709035076;30;0;45,09203742759705;60,68914862395297;10,741979306439674;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;310,321365434588;12,234932362588918;0;12,234932362588918;0;0;0;0;0;12,234932362588918
2023-12-13T20:00:00;102,41;156,6;308,637612425758;1,4501474400000003;326,75;1,476722844;325,84999999999997;1,7198438620000003;327,75;9,474906401042988;294,9753570769299;0;7,87071962870086;0;3,9720472440944854;1,2457084556434481;1;1,4501474400000003;2,521899804094485;3,1885849583021386;5,327952755905512;1,7024013706381578;1;1,476722844;3,851229911905512;3,1296689768924995;14,707962572402955;4,801818109147541;1;1,7198438620000003;12,988118710402954;3,06299868884747;0;0;0;0;0;0;136,28157785464174;30;0;42,59203742759705;57,3244110734819;10,146420760006295;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;308,637612425758;11,556601272413952;0;11,556601272413952;0;0;0;0;0;11,556601272413952
2023-12-13T21:00:00;96,58;148,4;288,165446968075;1,694036509;327,25;1,646267654;327,75;1,8561820079999998;328,54999999999995;11,74165590150711;295,6896475435046;0;5,972187158887074;0;3,9720472440944854;1,228614984003269;1;1,694036509;2,2780107350944854;3,2329470955596915;5,327952755905512;1,6794620133804485;1;1,646267654;3,6816851019055123;3,172416353247146;14,707962572402955;4,7869513755577335;1;1,8561820079999998;12,851780564402956;3,0725113790589345;0;0;0;0;0;0;104,68900232843522;0;30;34,39203742759704;46,2880719079368;8,192988727704813;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,165446968075;9,33167529664006;0;9,33167529664006;0;0;0;0;0;9,33167529664006
2023-12-13T22:00:00;90,88;143,4;291,444551935312;1,7083482790000002;327,25;1,6716651000000002;328,15;1,8826650780000003;328,95;9,622786535175992;295,27932003872746;0;0;0;3,972047244094485;1,227809007399257;1;1,7083482790000002;2,263698965094485;3,23506931465511;5,327952755905512;1,674877575243984;1;1,6716651000000002;3,656287655905512;3,181099821656741;14,707962572402955;4,781816450651241;1;1,8826650780000003;12,825297494402955;3,0758107769694636;0;0;0;0;0;0;73,09958605978133;0;30;9,278165187988037;12,487436322998706;2,2102762291707707;0;0;0;15;30,927835051546396;5,474226804123711;20,113872239609;21,48917974317201;0;0;45;45;0;0;291,444551935312;6,8496857989400155;0;2,517467162716539;0;0;4,332218636223477;0;0;6,8496857989400155
2023-12-13T23:00:00;92,35;138,6;276,978128440029;1,8214112620000003;327,25;1,719162549;328,25;1,945179393;329,04999999999995;7,85110539094014;294,26292659094787;0;3,663070917500586;0;3,9720472440944854;1,2214417922275618;1;1,8214112620000003;2,150635982094485;3,2519333048614647;5,327952755905512;1,6712091153823936;1;1,719162549;3,608790206905512;3,188082632427726;14,707962572402955;4,776904204699143;1;1,945179393;12,762783179402955;3,078973733225468;0;0;0;0;0;0;41,5133287327543;0;30;24,592037427597052;33,09830071009025;5,858399225685973;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;276,978128440029;6,672617423154194;0;6,672617423154194;0;0;0;0;0;6,672617423154194
2023-12-14T00:00:00;84,25;128;223,088230916746;1,8057004920000002;327,34999999999997;1,7113057650000003;328,25;1,94002128;329,15;1,2326446889861808;288,6107793797769;0;0;0;3,9720472440944854;1,221490289289782;1;1,8057004920000002;2,1663467520944852;3,251804192732449;5,327952755905512;1,671687950625289;1;1,7113057650000003;3,6166469909055117;3,187169443862181;14,707962572402955;4,77634030716375;1;1,94002128;12,767941292402956;3,0793372386685585;0;0;0;0;0;0;70,00917739988103;30;0;9,215264209127945;12,402778208785929;2,195291742955109;0;0;0;15;30,927835051546396;5,474226804123711;4,776773218469103;5,103390190672118;0;0;45;45;0;0;223,088230916746;3,529243549330742;0;2,500400086891243;0;0;1,028843462439499;0;0;3,529243549330742
2023-12-14T01:00:00;77,34;122,2;218,965323267447;1,710562896;326,75;1,673858732;327,75;1,908871146;328,84999999999997;0,9122222696666665;290,5341989699461;0;0;0;3,972047244094485;1,2316461412243305;1;1,710562896;2,261484348094485;3,2249906130879693;5,327952755905512;1,677844322230928;1;1,673858732;3,654094023905512;3,1754750338346382;14,707962572402955;4,781017496799888;1;1,908871146;12,799091426402956;3,0763247744329614;0;0;0;0;0;0;98,50217648214104;30;0;7,696544915064082;10,358741473841295;1,833497240869909;0,4954925125329756;1,0632886535042394;0,3827839152615262;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,965323267447;2,3026812736728597;0;2,088322281126405;0,21435899254645466;0;0;0;0;2,3026812736728597
2023-12-14T02:00:00;76,3;125;223,55947731192498;1,71002568;326,15;1,5744010240000001;324,54999999999995;1,8383223739999999;326,04999999999995;0,4403238199999999;290,8225;0;0;0;3,972047244094486;1,236429707623272;1;1,71002568;2,2620215640944856;3,2125135942663143;5,327952755905512;1,7070270729742898;1;1,5744010240000001;3,753551731905512;3,1211881992136155;14,707962572402955;4,809348992370324;1;1,8383223739999999;12,869640198402955;3,0582023878358693;0;0;0;0;0;0;126,99232626449283;30;0;9,564882338142493;12,873327507594203;2,2785789688441738;0;0;0;15;30,927835051546396;5,474226804123711;1,4271550894545548;1,5247383434343533;0;0;45;45;0;0;223,55947731192498;2,902650075567357;0;2,5952628255309915;0;0;0,30738725003636563;0;0;2,902650075567357
2023-12-14T03:00:00;77,15;125,8;228,553588793952;1,6110408340000002;326,95;1,626354288;328,25;1,8327459600000002;329,15;0,425155979;290,695;0;0;0;3,9720472440944854;1,2355275914031332;1;1,6110408340000002;2,361006410094485;3,214859200014797;5,327952755905512;1,6768653566890988;1;1,626354288;3,7015984679055123;3,177328898025143;14,707962572402955;4,783324953377335;1;1,8327459600000002;12,875216612402955;3,0748407678257754;0;0;0;0;0;0;155,47962703186639;30;0;9,32524228998853;12,55079716014607;2,2214910973458544;0;0;0;15;30,927835051546396;5,474226804123711;2,4667951376085213;2,6354648906073943;0;0;45;45;0;0;228,553588793952;3,0615504294318985;0;2,5302407074854476;0;0;0,5313097219464507;0;0;3,0615504294318985
2023-12-14T04:00:00;77,19;128,8;249,319299058425;2,238321656;327,54999999999995;1,85289156;329,15;2,265772834;330,45;0,4340428549999999;290,7125;0;0;0;3,9720472440944854;1,1948535611079185;1;2,238321656;1,7337255880944853;3,3242962764503425;5,327952755905512;1,6553433438944154;1;1,85289156;3,4750611959055124;3,2186390669689073;14,707962572402955;4,7415129205640545;1;2,265772834;12,442189738402956;3,101955603371694;0;0;0;0;0;0;123,88513170074215;0;30;8,8886434176944;11,963180912105518;2,1174830214426765;0;0;0;15;30,927835051546396;5,474226804123711;5,903394009902655;6,3070448823746315;0;0;45;45;0;0;249,319299058425;3,6832775201671977;0;2,411777271880472;0;0;1,2715002482867257;0;0;3,6832775201671977
2023-12-14T05:00:00;79,14;141,6;264,667692461383;2,4415879620000003;327,25;1,9304689079999997;328,54999999999995;2,369771696;329,95;0,4150898759999999;290,745;0;0;0;3,9720472440944854;1,1865161393870396;1;2,4415879620000003;1,5304592820944851;3,3476554698585606;5,327952755905512;1,655650854471654;1;1,9304689079999997;3,3974838479055123;3,2180412564131777;14,707962572402955;4,739593089206037;1;2,369771696;12,338190876402955;3,1032120892189905;0;0;0;0;0;0;92,29379581915103;0;30;8,846876984481225;11,906967677632876;2,107533278941019;0;0;0;15;30,927835051546396;5,474226804123711;18,745160443115836;20,026880815294696;0;0;45;45;0;0;264,667692461383;6,437863856174198;0;2,400444683810788;0;0;4,0374191723634105;0;0;6,437863856174198
2023-12-14T06:00:00;82,57;154,2;297,352252667753;2,3647814630000004;327,25;1,890019621;328,04999999999995;2,3094216340000004;329,84999999999997;0,6358189969999999;291,05249999999995;0;0;0;3,9720472440944854;1,1908415471619043;1;2,3647814630000004;1,607265781094485;3,3354960225908665;5,327952755905512;1,6625457520702143;1;1,890019621;3,4379331349055122;3,20469541922146;14,707962572402955;4,744813337248373;1;2,3094216340000004;12,398540938402956;3,0997979323950484;0;0;0;0;0;0;120,78456643956912;30;0;8,91589015503439;11,999852160207794;2,1239738323567794;0;0;0;15;30,927835051546396;5,474226804123711;31,276147272562653;33,41468725701138;0;0;45;45;0;0;297,352252667753;9,155571146511384;0;2,419170195497891;0;0;6,7364009510134935;0;0;9,155571146511384
2023-12-14T07:00:00;98,48;166,7;286,18907254694597;2,1307273639999997;328,04999999999995;1,87908084;329,15;2,18036948;330,75;0,5040187239999998;290,78499999999997;0;10,432371578961849;0;3,9720472440944854;1,196130030243808;1;2,1307273639999997;1,8413198800944857;3,320748700945883;5,327952755905512;1,6536381720488453;1;1,87908084;3,448871915905512;3,2219580111072417;14,707962572402955;4,744564310466351;1;2,18036948;12,527593092402956;3,099960630728027;0;0;0;0;0;0;89,1935406145041;0;30;52,69203742759704;70,91795077738499;12,552477287597142;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;286,18907254694597;14,297058876720813;0;14,297058876720813;0;0;0;0;0;14,297058876720813
2023-12-14T08:00:00;119,67;171,8;281,46722511276903;1,826658911;327,25;1,7028628;327,15;1,9863393719999998;328,95;0,6067184024444444;290,51829337783676;0;33,63141217037476;0;3,9720472440944854;1,2211462674727573;1;1,826658911;2,1453883330944854;3,252720292315923;5,327952755905512;1,6808751230094654;1;1,7028628;3,625089955905512;3,1697493067576974;14,707962572402955;4,775162177650178;1;1,9863393719999998;12,721623200402956;3,0800969737200914;0;0;0;0;0;0;57,6056738920216;0;30;16,492037427597054;22,196551046564004;3,9287895352418287;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,46722511276903;22,341949154506615;0;4,474824690987303;17,86712446351931;0;0;0;0;22,341949154506615
2023-12-14T09:00:00;130,65;170,3;269,925972574726;1,7084588;327,54999999999995;1,7000158349999996;328,65;1,9514651000000003;330,15;6,586949787425427;292,1505961890882;0;33,2900299642468;0;3,972047244094485;1,2254292583349358;1;1,7084588;2,263588444094485;3,2413517280398083;5,327952755905512;1,6692292517390546;1;1,7000158349999996;3,627936920905513;3,1918639997200424;14,707962572402955;4,766572136326358;1;1,9514651000000003;12,756497472402955;3,0856477467974543;0;0;0;0;0;0;86,0999133246324;30;0;14,99203742759708;20,1777085162814;3,5714544073818075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;269,925972574726;21,93495050040164;0;4,06782603688233;17,86712446351931;0;0;0;0;21,93495050040164
2023-12-14T10:00:00;124,96;171,5;250,22526011315;1,825883865;327,65;1,7510471580000002;328,84999999999997;1,9972977389999997;330,04999999999995;15,323255742287087;297,484275534296;0;33,59061721915232;0;3,972047244094485;1,21780781748662;1;1,825883865;2,146163379094485;3,261637170544872;5,327952755905512;1,6644043856242212;1;1,7510471580000002;3,5769055979055118;3,201116748984837;14,707962572402955;4,764299290671987;1;1,9972977389999997;12,710664833402955;3,087119778809792;0;0;0;0;0;0;54,51235596487888;0;30;16,19203742759703;21,792782540507442;3,857322509669817;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;250,22526011315;22,26054942368561;0;4,393424960166301;17,86712446351931;0;0;0;0;22,26054942368561
2023-12-14T11:00:00;126,15;168,2;240,187817607033;2,015084625;327,65;1,796942752;328,34999999999997;2,0660292100000004;329,65;19,860138967374528;299,606953962281;0;32,81519312176011;0;3,9720472440944854;1,2068023961877592;1;2,015084625;1,9569626190944853;3,29138163517244;5,327952755905512;1,6656371339777387;1;1,796942752;3,531010003905512;3,198747582663296;14,707962572402955;4,763358779717488;1;2,0660292100000004;12,641933362402956;3,087729321383445;0;0;0;0;0;0;83,00690472928238;30;0;12,892037427597035;17,351328973885646;3,071185228377759;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,187817607033;21,365152384654657;0;3,498027921135346;17,86712446351931;0;0;0;0;21,365152384654657
2023-12-14T12:00:00;127,21;165,3;232,81027454383798;2,197645731;327,84999999999997;1,8509959150000004;328,65;2,1779827860000003;329,84999999999997;19,29350449477813;298,92660904311117;0;32,15245030485317;0;3,9720472440944854;1,194148257217506;1;2,197645731;1,7744015130944852;3,3262597169883943;5,327952755905512;1,6597482350666173;1;1,8509959150000004;3,476956840905512;3,210096955272053;14,707962572402955;4,753796720643096;1;2,1779827860000003;12,529979786402954;3,093940157040046;0;0;0;0;0;0;111,49860403880946;30;0;9,992037427597069;13,448233415339258;2,3803373145150486;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,81027454383798;20,578288320051705;0;2,7111638565323943;17,86712446351931;0;0;0;0;20,578288320051705
2023-12-14T13:00:00;119,56;162,2;242,827003738751;2,0341138229999998;327,45;1,7840691540000002;328,04999999999995;2,0585389640000002;329,25;16,724726484818092;296,75723748525354;0;31,377495203681214;0;3,9720472440944854;1,2075792770818068;1;2,0341138229999998;1,9379334210944856;3,2892641663189135;5,327952755905512;1,6689048723176771;1;1,7840691540000002;3,543883601905512;3,1924843915797094;14,707962572402955;4,767671567122288;1;2,0585389640000002;12,649423608402955;3,0849361927169228;0;0;0;0;0;0;139,98745417840559;30;0;6,89203742759701;9,275958852755062;1,6418447169376458;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,827003738751;19,73715776823473;0;1,8700333047154205;17,86712446351931;0;0;0;0;19,73715776823473
2023-12-14T14:00:00;123,75;160;268,43905293730603;2,0790539;328,15;1,8335335969999997;327,45;2,185873146;329,75;15,467480862563423;294,43322614883334;0;30,873992871171904;0;3,9720472440944854;1,1982691313436473;1;2,0790539;1,8929933440944855;3,3148206360290158;5,327952755905512;1,6710293674441448;1;1,8335335969999997;3,4944191589055125;3,1884255655271136;14,707962572402955;4,75426802938192;1;2,185873146;12,522089426402955;3,0936334429413876;0;0;0;0;0;0;168,47345543298775;30;0;4,692037427597041;6,314989808340568;1,1177531960762803;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,43905293730603;19,140226408880768;0;1,2731019453614583;17,86712446351931;0;0;0;0;19,140226408880768
2023-12-14T15:00:00;124,13;156,7;294,873252212954;2,0434941180000004;327,34999999999997;1,8024016500000002;328,15;2,074514145;329,45;31,12849095370272;299,554879669741;0;30,071757927978332;0;3,9720472440944854;1,207988658925545;1;2,0434941180000004;1,928553126094485;3,288149449703819;5,327952755905512;1,6669702868182525;1;1,8024016500000002;3,525551105905512;3,196189397037772;14,707962572402955;4,76470524432742;1;2,074514145;12,633448427402955;3,0868567557066404;0;0;0;0;0;0;136,87766071902342;0;30;1,3920374275970246;1,8735362417187411;0,33161591478421715;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,873252212954;18,244829369849807;0;0,3777049063304982;17,86712446351931;0;0;0;0;18,244829369849807
2023-12-14T16:00:00;130,74;153,7;318,896995483191;1,99239984;327,54999999999995;1,7455155120000003;327,54999999999995;2,03841295;329,34999999999997;21,858641479272077;298,0226390168891;0;28,485250952958392;0;3,9720472440944854;1,2090444614557894;1;1,99239984;1,9796474040944854;3,2852780610828924;5,327952755905512;1,6752594074250051;1;1,7455155120000003;3,582437243905512;3,1803747719852895;14,707962572402955;4,7680485357929685;1;2,03841295;12,669549622402956;3,0846922932920378;0;0;0;0;0;0;105,28502558453046;0;30;0;0;0;39,69203742759704;85,17604598196789;30,663376553508442;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;318,896995483191;17,171490869964728;0;0;17,171490869964728;0;0;0;0;17,171490869964728
2023-12-14T17:00:00;128,58;149,4;332,339807691923;1,8281880180000005;327,34999999999997;1,736181384;328,75;1,9703068320000001;329,75;25,996955012706223;299,3354723642451;0;25,160445009614836;0;3,9720472440944854;1,2202134751507092;1;1,8281880180000005;2,143859226094485;3,255206834692508;5,327952755905512;1,6661548934123875;1;1,736181384;3,591771371905512;3,197753568393355;14,707962572402955;4,768901567437068;1;1,9703068320000001;12,737655740402955;3,0841405225957303;0;0;0;0;0;0;133,77449708197202;30;0;0;0;0;35,39203742759706;75,94857817080914;27,34148814149129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,339807691923;15,311233359235123;0;0;15,311233359235123;0;0;0;0;15,311233359235123
