timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-14T18:00:00;127,93;145,1;345,383577929967;1,3551553399999998;327,15;1,502491025;329,25;1,6737188319999998;329,95;20,49870660360642;297,8824585656775;0;21,780549115947387;0;3,972047244094485;1,2483269468012435;1;1,3551553399999998;2,6168919040944854;3,181896581078056;5,327952755905512;1,6774628325759318;1;1,502491025;3,825461730905512;3,1761972023689165;14,707962572402955;4,787487638273248;1;1,6737188319999998;13,034243740402955;3,0721672166463967;0;0;0;0;0;0;162,2611196322638;30;0;0;0;0;31,092037427597027;66,72111035965027;24,0195997294741;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,383577929967;13,450975848505493;0;0;13,450975848505493;0;0;0;0;13,450975848505493
2023-12-14T19:00:00;126,16;139,1;352,142593788109;1,426577088;327,04999999999995;1,5661329339999996;328,95;1,7439878040000003;329,75;17,012570716145806;297,02039182014374;0;17,153906776613987;0;3,972047244094486;1,2449986399593962;1;1,426577088;2,5454701560944857;3,190402878049753;5,327952755905512;1,6754629395321519;1;1,5661329339999996;3,7618198219055126;3,1799884260007945;14,707962572402955;4,784265044445085;1;1,7439878040000003;12,963974768402956;3,0742365725494403;0;0;0;0;0;0;130,66594615187955;0;30;0;0;0;25,092037427597056;53,845573878963634;19,38440659642691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,142593788109;10,85526769399907;0;0;10,85526769399907;0;0;0;0;10,85526769399907
2023-12-14T20:00:00;114,27;136,6;370,347494687496;1,4559420979999997;326,95;1,575854585;328,65;1,762975032;329,54999999999995;17,7680009441175;297,6304229741215;0;3,150500075296886;0;3,972047244094485;1,2440465568783614;1;1,4559420979999997;2,5161051460944854;3,1928445299196775;5,327952755905512;1,6770261404499405;1;1,575854585;3,752098170905512;3,1770242737397285;14,707962572402955;4,784606420037792;1;1,762975032;12,944987540402956;3,074017229673571;0;0;0;0;0;0;99,0739321888433;0;30;22,59203742759704;30,406510669713384;5,381952388539268;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,347494687496;6,1299525510142185;0;6,1299525510142185;0;0;0;0;0;6,1299525510142185
2023-12-14T21:00:00;102,81;129,5;332,68278624249496;1,433225136;326,75;1,56634838;328,75;1,75045678;329,65;17,205549289364733;297,60174359652694;0;1,4566370422402724;0;3,9720472440944854;1,2466222522483004;1;1,433225136;2,5388221080944855;3,186247667993126;5,327952755905512;1,6768983848833101;1;1,56634838;3,761604375905512;3,177266317348303;14,707962572402955;4,784635241420306;1;1,75045678;12,957505792402955;3,0739987126034163;0;0;0;0;0;0;67,48507742720336;0;30;15,492037427597054;20,850656026375578;3,690566116668477;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;332,68278624249496;4,203492254917316;0;4,203492254917316;0;0;0;0;0;4,203492254917316
2023-12-14T22:00:00;96,2;126,1;325,71947531592997;1,414899635;326,65;1,51946789;327,84999999999997;1,708872904;328,95;14,462100080247879;295,89110246482346;0;0,6274017836424717;0;3,972047244094486;1,248267370766485;1;1,414899635;2,5571476090944856;3,182048443399985;5,327952755905512;1,6861929450880564;1;1,51946789;3,808484865905512;3,1597527266532808;14,707962572402955;4,792971198145777;1;1,708872904;12,999089668402956;3,0686524004343947;0;0;0;0;0;0;35,899381551039596;0;30;12,092037427597038;16,274612957734913;2,880606493519079;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;325,71947531592997;3,2809619722793584;0;3,2809619722793584;0;0;0;0;0;3,2809619722793584
2023-12-14T23:00:00;94,46;121,5;340,008435379485;1,472710512;326,75;1,5966241390000002;329,04999999999995;1,781366286;329,75;5,887287445957844;291,6453109964147;0;0;0;3,9720472440944854;1,2444900601703115;1;1,472710512;2,4993367320944855;3,1917066847049793;5,327952755905512;1,6727673126920373;1;1,5966241390000002;3,731328616905512;3,185112905710161;14,707962572402955;4,7817276376089195;1;1,781366286;12,926596286402955;3,075867905299099;0;0;0;0;0;0;64,3957916128845;30;0;6,668582034856018;8,975211352430712;1,5886124093802358;0,8234553927410327;1,7670716582425594;0,6361457969673214;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,008435379485;2,165644254951731;0;1,8094026086500314;0,35624164630169997;0;0;0;0;2,165644254951731
2023-12-15T00:00:00;85,57;111,6;353,310370060422;1,6015835939999996;326,95;1,647683442;328,54999999999995;1,8689241;329,75;0,8161262849610992;288,5216870084949;0;0;0;1,6015835939999996;0,44589249048598123;1;1,6015835939999996;0;3,591860433115666;4,017036945257781;1,2363060007011093;1;1,647683442;2,3693535032577815;3,249225469244442;14,707962572402955;4,775783848992695;1;1,8689241;12,839038472402954;3,079696032621985;0;0;0;0;0;0;92,88935203372321;30;0;0;0;0;1,2734168883392514;2,732654266822428;0,983755536056074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,310370060422;0,5509031001914014;0;0;0,5509031001914014;0;0;0;0;0,5509031001914014
2023-12-15T01:00:00;86,13;109,5;329,39520300138804;1,651667794;327,45;1,6694434880000004;328,75;1,9074665500000005;330,15;0,5024227669999999;291,03499999999997;0;0;0;1,651667794;0,4560113847400738;1;1,651667794;0;3,6219880671212836;5,327952755905512;1,6703766759845387;1;1,6694434880000004;3,6585092679055116;3,1896714271139817;11,894076189916488;3,8316781718627904;1;1,9074665500000005;9,986609639916487;3,1041427949921276;0;0;0;0;0;0;121,38006309851984;30;0;0;0;0;0,6263032601780013;1,3439984123991442;0,48383942846369193;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,39520300138804;0,27095007993966747;0;0;0,27095007993966747;0;0;0;0;0,27095007993966747
2023-12-15T02:00:00;82,93;107,6;288,18402449959603;2,055227531;327,45;1,8210195420000004;328,54999999999995;2,11348329;330,15;0,4770865690000001;291,0675;0;0;0;2,055227531;0,5674307846722069;1;2,055227531;0;3,6219880671212836;5,327952755905512;1,6624732456586226;1;1,8210195420000004;3,506933213905512;3,2048351874647674;10,20424704189659;3,2540355669929655;1;2,11348329;8,09076375189659;3,135874464742336;0;0;0;0;0;0;149,86792509221;30;0;0;0;0;0,012572671197885946;0,02697998111134323;0,009712793200083563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,18402449959603;0,005439164192046795;0;0;0,005439164192046795;0;0;0;0;0,005439164192046795
2023-12-15T03:00:00;80,1;111,7;259,630557617592;1,488043552;327,54999999999995;1,4916249920000004;328,34999999999997;1,7117856220000003;329,84999999999997;0,5258438919999999;291,53749999999997;0;0;0;1,488043552;0,4101470733497386;1;1,488043552;0;3,6280730710740015;4,179559361252922;1,3015883664958279;1;1,4916249920000004;2,687934369252922;3,211122247892586;14,707962572402955;4,785659658621258;1;1,7117856220000003;12,996176950402955;3,0733406931491447;0;0;0;0;0;0;118,27399093127973;0;30;0;0;0;1,324434514344141;2,842134150953092;1,023168294343113;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,630557617592;0,5729742448321433;0;0;0,5729742448321433;0;0;0;0;0,5729742448321433
2023-12-15T04:00:00;76,55;112,2;240,371715598022;1,308171324;327,95;1,3699315779999999;328,45;1,58032439;330,15;0,469918378;290,97499999999997;0;0;0;1,308171324;0,35814654816741387;1;1,308171324;0;3,652614636923714;5,327952755905043;1,6912251791977626;1;1,3699315779999999;3,958021177905043;3,150350894392651;14,069207415444017;4,579534608248527;1;1,58032439;12,488883025444018;3,07219152577272;0;0;0;0;0;0;146,7621635321866;30;0;0;0;0;1,4946685046509351;3,2074431430277572;1,1546795314899927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,371715598022;0,6466205376343959;0;0;0,6466205376343959;0;0;0;0;0,6466205376343959
2023-12-15T05:00:00;75,16;123,8;273,29884674691704;1,1874600080000002;325,34999999999997;1,23649216;325,15;1,46313016;327,15;0,4219154029999999;290,7775;0;0;0;3,972047244094486;1,2675993889674582;1;1,1874600080000002;2,7845872360944854;3,1335193742322454;5,327952755905512;1,7183853190321765;1;1,23649216;4,091460595905512;3,100557655431033;14,707962572402955;4,820934726924448;1;1,46313016;13,244832412402955;3,0508528751199275;0;0;0;0;0;0;115,16853994741233;0;30;9,79203742759704;13,179054411301534;2,3326926308003713;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,29884674691704;2,6568973693183895;0;2,6568973693183895;0;0;0;0;0;2,6568973693183895
2023-12-15T06:00:00;80,41;140,7;316,63601869917403;1,25848444;327,54999999999995;1,31339519;328,04999999999995;1,5127764729999995;330,45;0,4949917779999999;291,08;0;0;0;3,972047244094486;1,2513949957620578;1;1,25848444;2,7135628040944857;3,1740955154416626;5,327952755905512;1,6971546046612453;1;1,31339519;4,014557565905513;3,1393443716160316;14,707962572402955;4,795065857678723;1;1,5127764729999995;13,195186099402957;3,0673119012223613;0;0;0;0;0;0;143,6570230934176;30;0;9,526303784779024;12,821404824736238;2,269388653978314;0;0;0;15;30,927835051546396;5,474226804123711;17,165733642818022;18,339459020104723;0;0;45;45;0;0;316,63601869917403;6,282030151119938;0;2,5847952126668257;0;0;3,697234938453112;0;0;6,282030151119938
2023-12-15T07:00:00;95,97;154,7;319,428546016643;1,25460921;326,54999999999995;1,306990568;326,95;1,524062206;328,95;0,522828878;291,3725;0;7,401563482299228;0;3,9720472440944854;1,2574300391144144;1;1,25460921;2,7174380340944855;3,1588614241249777;5,327952755905512;1,7041963843662755;1;1,306990568;4,020962187905512;3,1263725265364712;14,707962572402955;4,804833163060716;1;1,524062206;13,183900366402955;3,0610766437171915;0;0;0;0;0;0;112,0637100226872;0;30;40,69203742759703;54,76721053512386;9,693796264716923;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;319,428546016643;11,04106964388097;0;11,04106964388097;0;0;0;0;0;11,04106964388097
2023-12-15T08:00:00;106,95;172,2;316,185386255796;1,234555944;326,34999999999997;1,2913861219999998;326,95;1,507727482;329,04999999999995;0,713469571;291,05841571015395;0;11,567056755753795;0;3,972047244094486;1,259638510199542;1;1,234555944;2,7374913000944856;3,153323125588837;5,327952755905512;1,705053475404942;1;1,2913861219999998;4,036566633905513;3,1248009712071636;14,707962572402955;4,805184152516004;1;1,507727482;13,200235090402956;3,0608530506998024;0;0;0;0;0;0;140,55250365168493;30;0;58,19203742759703;78,3203733884213;13,86270608975057;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,185386255796;15,789387275105733;0;15,789387275105733;0;0;0;0;0;15,789387275105733
2023-12-15T09:00:00;121,5;171,5;322,424340835235;1,2513187619999997;326,45;1,31710254;327,15;1,5426493200000002;329,15;9,6543857194091;293,1961855168948;0;33,47431039421094;0;3,972047244094485;1,2581845135784213;1;1,2513187619999997;2,7207284820944855;3,1569672025270177;5,327952755905512;1,7024207944021414;1;1,31710254;4,010850215905512;3,129633268945467;14,707962572402955;4,8022130107436505;1;1,5426493200000002;13,165313252402955;3,0627468085022205;0;0;0;0;0;0;108,9595010328987;0;30;16,192037427597022;21,79278254050743;3,857322509669815;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;322,424340835235;22,26054942368561;0;4,393424960166298;17,86712446351931;0;0;0;0;22,26054942368561
2023-12-15T10:00:00;117,44;168,7;290,70730584015604;1,252716363;326,45;1,338854192;327,54999999999995;1,5618547920000005;329,34999999999997;21,013320802271334;298,39258669268645;0;10,74679634027375;0;3,972047244094486;1,2581109865109013;1;1,252716363;2,7193308810944856;3,1571517033724503;5,327952755905512;1,698725769057003;1;1,338854192;3,989098563905512;3,1364407681077133;14,707962572402955;4,799517833025898;1;1,5618547920000005;13,146107780402955;3,0644666993830487;0;0;0;0;0;0;137,4486050827954;30;0;54,69203742759703;73,60974081776182;13,028924124743842;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;290,70730584015604;14,839723748860782;0;14,839723748860782;0;0;0;0;0;14,839723748860782
2023-12-15T11:00:00;109,97;164;270,43294299002105;1,2574128059999998;326,54999999999995;1,3287240329999999;327,45;1,5486874040000003;329,34999999999997;21,42044850916672;297,06350492072585;0;9,62590667306678;0;3,972047244094485;1,2572812442341528;1;1,2574128059999998;2,7146344380944853;3,1592352644328012;5,327952755905512;1,6999256088782264;1;1,3287240329999999;3,9992287229055123;3,1342270085697486;14,707962572402955;4,800387335393651;1;1,5486874040000003;13,159275168402955;3,063911627288893;0;0;0;0;0;0;105,85591285386609;0;30;49,99203742759707;67,28403422287627;11,9092740574491;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,43294299002105;13,564461299331857;0;13,564461299331857;0;0;0;0;0;13,564461299331857
2023-12-15T12:00:00;102,75;157,9;264,747504749191;1,247125959;326,45;1,3166828400000001;327,25;1,5368336770000002;329,25;14,255053719060262;293,16833965658856;0;8,16821765584412;0;3,9720472440944854;1,258405094780982;1;1,247125959;2,7249212850944855;3,1564138293526196;5,327952755905512;1,7018344043993956;1;1,3166828400000001;4,011269915905512;3,1307116263088073;14,707962572402955;4,801880853250868;1;1,5368336770000002;13,171128895402955;3,0629586659664163;0;0;0;0;0;0;74,26637989415964;0;30;43,89203742759706;59,07407459972687;10,456111204151656;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,747504749191;11,909333439304937;0;11,909333439304937;0;0;0;0;0;11,909333439304937
2023-12-15T13:00:00;94,13;154,6;258,604205722247;1,2592385009999998;326,45;1,3534149840000003;327,75;1,5735392400000001;329,54999999999995;12,966466941396558;291,65362344673696;0;7,392509693583689;0;3,972047244094485;1,2577678601958069;1;1,2592385009999998;2,7128087430944854;3,1580129925375293;5,327952755905512;1,6966322440025516;1;1,3534149840000003;3,9745377719055117;3,14031091577999;14,707962572402955;4,797290929201255;1;1,5735392400000001;13,134423332402955;3,0658892257034367;0;0;0;0;0;0;42,680005887749175;0;30;40,592037427597035;54,63262103310503;9,66997392285959;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,604205722247;11,013936400273975;0;11,013936400273975;0;0;0;0;0;11,013936400273975
2023-12-15T14:00:00;88,3;156,9;267,541212652797;1,275077979;326,45;1,3732611980000002;327,75;1,596964096;329,54999999999995;11,25244181936473;291,6606647761864;0;0;0;3,972047244094485;1,256934553430578;1;1,275077979;2,696969265094485;3,160106652532936;5,327952755905512;1,6954686415967566;1;1,3732611980000002;3,954691557905512;3,142466115379025;14,707962572402955;4,795722414627278;1;1,596964096;13,110998476402955;3,06689197180026;0;0;0;0;0;0;71,17573788716041;30;0;9,545236228867001;12,846885906954242;2,2738988055309006;0;0;0;15;30,927835051546396;5,474226804123711;33,34680119873006;35,62692435761759;0;0;45;45;0;0;267,541212652797;9,77232014933768;0;2,589932198841975;0;0;7,1823879504957056;0;0;9,77232014933768
2023-12-15T15:00:00;86,9;156,9;281,55855813798405;1,2587082800000002;326,34999999999997;1,318157386;326,54999999999995;1,5577627170000004;328,84999999999997;9,988119602752656;291,38969564871064;0;0;0;3,972047244094486;1,2583790608514376;1;1,2587082800000002;2,7133389640944854;3,1564791307056086;5,327952755905512;1,7060258590988262;1;1,318157386;4,009795369905512;3,1230199281503834;14,707962572402955;4,803390755795903;1;1,5577627170000004;13,150199855402954;3,0619958525456057;0;0;0;0;0;0;99,66862031337169;30;0;9,62780605432477;12,95801622385568;2,293568871622455;0;0;0;15;30,927835051546396;5,474226804123711;33,26423137327228;35,538708732128505;0;0;45;45;0;0;281,55855813798405;9,776939751126411;0;2,612336070729305;0;0;7,164603680397106;0;0;9,776939751126411
2023-12-15T16:00:00;89,86;154,9;285,411940516634;1,2573750329999998;326,45;1,3329028460000003;327,25;1,5600654710000001;329,25;4,517225910845075;290,75949318703914;0;0;0;3,9720472440944854;1,2578658962858338;1;1,2573750329999998;2,7146722110944856;3,1577668619707047;5,327952755905512;1,7009209642481817;1;1,3329028460000003;3,9950499099055117;3,1323929023712767;14,707962572402955;4,800357496850177;1;1,5600654710000001;13,147897101402956;3,063930672258013;0;0;0;0;0;0;128,15865345134034;30;0;9,591490068206426;12,90913871898577;2,284917553260481;0;0;0;15;30,927835051546396;5,474226804123711;31,30054735939064;33,4407557258447;0;0;45;45;0;0;285,411940516634;9,344138720077822;0;2,6024823657475307;0;0;6,741656354330292;0;0;9,344138720077822
2023-12-15T17:00:00;98,13;151,5;296,097020139211;1,283463585;326,45;1,3762298759999998;327,45;1,6054084600000003;329,34999999999997;4,453607495928076;290,7268444688649;0;6,655366665870409;0;3,972047244094485;1,256493391025457;1;1,283463585;2,688583659094485;3,161216185031259;5,327952755905512;1,6972062857774906;1;1,3762298759999998;3,951722879905512;3,139248776388296;14,707962572402955;4,796641786732559;1;1,6054084600000003;13,102554112402956;3,0663041407605136;0;0;0;0;0;0;96,56689021757414;0;30;37,492037427597054;50,46034647052093;8,931481325282205;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,097020139211;10,172805848457019;0;10,172805848457019;0;0;0;0;0;10,172805848457019
2023-12-15T18:00:00;104,33;148,1;317,453604273774;1,3053593339999998;326,45;1,405501153;327,45;1,6352883020000002;329,34999999999997;8,426522427671564;292,92504036811636;0;5,850207610822272;0;3,9720472440944854;1,2553414669676408;1;1,3053593339999998;2,6666879100944856;3,164116974235882;5,327952755905512;1,6955307432608757;1;1,405501153;3,9224516029055123;3,142351017274211;14,707962572402955;4,7946686852057345;1;1,6352883020000002;13,072674270402956;3,067565985901245;0;0;0;0;0;0;64,97828616013133;0;30;34,092037427597056;45,884303401880295;8,121521702132812;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,453604273774;9,250275565819067;0;9,250275565819067;0;0;0;0;0;9,250275565819067
2023-12-15T19:00:00;101,76;142,4;315,70788827437804;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,626678856;329,34999999999997;10,790285239809293;294,0367703884669;0;4,492618756983188;0;3,972047244094486;1,2548757270032564;1;1,302737608;2,6693096360944857;3,1652913181929594;5,327952755905512;1,6951433304173256;1;1,400936216;3,9270165399055124;3,1430691790492014;14,707962572402955;4,79523720598465;1;1,626678856;13,081283716402956;3,067202296905526;0;0;0;0;0;0;93,47178833151533;30;0;28,392037427597053;38,212701786806264;6,763648216264708;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;315,70788827437804;7,703680680220143;0;7,703680680220143;0;0;0;0;0;7,703680680220143
2023-12-15T20:00:00;93,18;139,8;326,36998325926197;1,2994667459999998;326,54999999999995;1,400936216;327,54999999999995;1,6251595420000002;329,34999999999997;16,61007190330035;296,8007328930138;0;3,8729639474692235;0;3,9720472440944854;1,2550493210302285;1;1,2994667459999998;2,6725804980944856;3,1648535061825007;5,327952755905512;1,6951433304173256;1;1,400936216;3,9270165399055124;3,1430691790492014;14,707962572402955;4,795337533180929;1;1,6251595420000002;13,082803030402955;3,0671381254463244;0;0;0;0;0;0;61,88349378426112;0;30;25,79203742759705;34,71337473431635;6,144267327973995;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;326,36998325926197;6,998216346438176;0;6,998216346438176;0;0;0;0;0;6,998216346438176
2023-12-15T21:00:00;93,36;133,2;317,39770674296904;1,31852952;327,15;1,32468512;325,15;1,6780921059999996;328,45;15,81197099206422;297,0161107481661;0;2,282741001714144;0;3,972047244094486;1,250372590077737;1;1,31852952;2,6535177240944856;3,1766909124643714;5,327952755905512;1,7142770678415697;1;1,32468512;4,003267635905512;3,1079881168881807;14,707962572402955;4,7988289098801316;1;1,6780921059999996;13,029870466402956;3,06490663630897;0;0;0;0;0;0;30,298358066461642;0;30;19,192037427597032;25,83046760107272;4,571992765389871;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,39770674296904;5,20742226837626;0;5,20742226837626;0;0;0;0;0;5,20742226837626
2023-12-15T22:00:00;88,36;123,4;313,773289678948;1,307410268;326,54999999999995;1,3741369719999998;326,95;1,605162236;329,04999999999995;12,906654888769982;295,63173476523343;0;0;0;3,9720472440944854;1,2546277355361537;1;1,307410268;2,6646369760944855;3,165916974087192;5,327952755905512;1,700508295654439;1;1,3741369719999998;3,9538157839055126;3,133153051661565;14,707962572402955;4,798885289282398;1;1,605162236;13,102800336402955;3,0648706284459473;0;0;0;0;0;0;58,795328230654995;30;0;9,31269893394479;12,533915119710349;2,2185029761887316;0,07933849365226489;0,1702542782237444;0,06129154016054798;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;313,773289678948;2,561160550623513;0;2,5268372881336063;0,034323262489906865;0;0;0;0;2,561160550623513
2023-12-15T23:00:00;86,77;121,5;296,293521135174;1,4554958169999999;325,45;1,47746991;326,04999999999995;1,7113197549999999;328,04999999999995;8,439200631041848;293,78506087945186;0;0;0;3,972047244094486;1,2541900022766337;1;1,4554958169999999;2,5165514270944858;3,1670219319914343;5,327952755905512;1,7009943453679979;1;1,47746991;3,8504828459055123;3,132257770529418;14,707962572402955;4,799941211688738;1;1,7113197549999999;12,996642817402956;3,0641963981947042;0;0;0;0;0;0;27,210501329410878;0;30;6,563510675398529;8,83379633297245;1,5635819509361233;0,9285267521985199;1,992546678537596;0,7173168042735346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;296,293521135174;2,1825907511204248;0;1,7808933407272456;0,4016974103931793;0;0;0;0;2,1825907511204248
2023-12-16T00:00:00;76,71;112,3;258,661659034793;1,4345178119999997;324,45;1,4845068799999999;325,15;1,7266457999999998;327,15;0,7120897496724847;290,0081564045453;0;0;0;1,4345178119999997;0,4160078395887906;1;1,4345178119999997;0;3,448295141307844;5,327952755905512;1,7068321659377794;1;1,4845068799999999;3,8434458759055126;3,1215446147736454;13,97192115938675;4,560869584379947;1;1,7266457999999998;12,24527535938675;3,063433606441575;0;0;0;0;0;0;55,70778027927794;30;0;0;0;0;1,5656082727077423;3,3596744049522367;1,2094827857828052;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,661659034793;0,6773103600383709;0;0;0,6773103600383709;0;0;0;0;0,6773103600383709
2023-12-16T01:00:00;67,2;110;233,04527762223802;1,36732664;323,54999999999995;1,432180083;324,04999999999995;1,6786321199999998;326,15;0,5615876679999999;291,41749999999996;0;0;0;1,36732664;0,40223496535699726;1;1,36732664;0;3,3993231761601104;5,327952755905512;1,7165796095173367;1;1,432180083;3,895772672905512;3,1038192032373098;12,406314306476947;4,049460012816569;1;1,6786321199999998;10,727682186476947;3,0636959661808922;0;0;0;0;0;0;24,12326213282896;0;30;0;0;0;0,8984062976175308;1,927910509908864;0,6940477835671911;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,04527762223802;0,38866675879762697;0;0;0,38866675879762697;0;0;0;0;0,38866675879762697
2023-12-16T02:00:00;63,21;111,9;219,74038893653;1,5184494179999999;323,75;1,4671201079999998;324,25;1,701144828;325,54999999999995;0,5326314;291,58;0;0;0;1,5184494179999999;0,44528160098826874;1;1,5184494179999999;0;3,410087941271134;4,208410005681142;1,3405874959561608;1;1,4671201079999998;2,7412898976811424;3,1392281506247643;14,707962572402955;4,82025487758642;1;1,701144828;13,006817744402955;3,0512831677829184;0;0;0;0;0;0;52,62084980661568;30;0;0;0;0;1,4651780039159052;3,1441588066864914;1,131897170407137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;219,74038893653;0,6338624154279967;0;0;0,6338624154279967;0;0;0;0;0,6338624154279967
2023-12-16T03:00:00;60,37;113,2;193,148384565097;1,3586948100000003;322,84999999999997;1,401003368;323,34999999999997;1,5946081799999998;324,54999999999995;0,5273254729999999;291,255;0;0;0;3,9720472440944854;1,2752306624867116;1;1,3586948100000003;2,613352434094485;3,114767673754767;5,327952755905512;1,7224261980105884;1;1,401003368;3,926949387905512;3,093283626351786;12,01286172162195;3,934445008467827;1;1,5946081799999998;10,41825354162195;3,053254447772817;0;0;0;0;0;0;81,11558772163502;30;0;0;0;0;1,887138278378054;4,049652957892819;1,457875064841415;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,148384565097;0,8164100363111924;0;0;0,8164100363111924;0;0;0;0;0,8164100363111924
2023-12-16T04:00:00;58;117,3;190,08478648845002;1,3607723250000001;322,84999999999997;1,400158372;323,34999999999997;1,584014952;324,34999999999997;0,5323247830000001;291,17499999999995;0;0;0;3,9720472440944854;1,2751560675546858;1;1,3607723250000001;2,6112749190944853;3,1149498835162324;5,327952755905512;1,7224585008175597;1;1,400158372;3,9277943839055123;3,0932256152334676;14,707962572402955;4,834746069980095;1;1,584014952;13,123947620402955;3,042137551696383;0;0;0;0;0;0;109,60747616286287;30;0;0,3463747102022876;0,46618399758046786;0,0825145675717428;2,9456627173947463;6,321164629602459;2,2756192666568853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;190,08478648845002;1,368329483240078;0;0,09398269391222232;1,2743467893278557;0;0;0;0;1,368329483240078
2023-12-16T05:00:00;54,1;131,9;187,960029945487;1,353293271;322,84999999999997;1,3942587890000002;323,25;1,5800865600000003;324,34999999999997;0,6184149080000001;291,21;0;0;0;3,9720472440944854;1,2754246093099781;1;1,353293271;2,6187539730944853;3,114294028122459;5,327952755905512;1,7233315752188574;1;1,3942587890000002;3,933693966905512;3,091658524987497;14,707962572402955;4,834914483616741;1;1,5800865600000003;13,127876012402956;3,042031585510219;0;0;0;0;0;0;78,01756804682553;0;30;9,904332152362969;13,330191322157427;2,3594438640218645;0;0;0;15;30,927835051546396;5,474226804123711;7,9877052752340845;8,533873157301372;0;0;45;45;0;0;187,960029945487;4,407795399058894;0;2,687366570546937;0;0;1,7204288285119564;0;0;4,407795399058894
2023-12-16T06:00:00;55,64;146,5;199,048662037268;1,36700487;322,84999999999997;1,4026807690000003;323,25;1,5927447120000002;324,34999999999997;0,5681584880000002;290,72499999999997;0;0;0;3,972047244094485;1,2749322827586087;1;1,36700487;2,6050423740944852;3,115496640731419;5,327952755905512;1,7230135282436256;1;1,4026807690000003;3,925271986905512;3,0922292068923127;14,707962572402955;4,834371817454214;1;1,5927447120000002;13,115217860402955;3,0423730585431445;0;0;0;0;0;0;106,50976629002085;30;0;9,898652443385444;13,322547030128458;2,358090824332737;0;0;0;15;30,927835051546396;5,474226804123711;22,593384984211596;24,138231820738884;0;0;45;45;0;0;199,048662037268;7,552093016334856;0;2,685825481273897;0;0;4,866267535060959;0;0;7,552093016334856
2023-12-16T07:00:00;59,34;160,4;213,421317422338;1,3960145339999999;323,75;1,403051504;323,54999999999995;1,598312732;324,84999999999997;0,45672703200000014;290,89;0;0;0;3,9720472440944854;1,2680554388848204;1;1,3960145339999999;2,5760327100944855;3,1323924193627257;5,327952755905512;1,7210447876634964;1;1,403051504;3,924901251905512;3,095766475164648;14,707962572402955;4,830424985262699;1;1,598312732;13,109649840402955;3,044858913506774;0;0;0;0;0;0;134,99911531339185;30;0;9,844953202890773;13,250273489758781;2,345298407687304;0;0;0;15;30,927835051546396;5,474226804123711;36,54708422470629;39,046030154600736;0;0;45;45;0;0;213,421317422338;10,542934814702878;0;2,6712551355353704;0;0;7,871679679167507;0;0;10,542934814702878
2023-12-16T08:00:00;65,1;161;208,08748242112702;1,369693748;324,54999999999995;1,4271282939999999;324,84999999999997;1,6075601220000002;325,84999999999997;0,4309770039999999;290,385;0;0;0;3,9720472440944854;1,2640245415292743;1;1,369693748;2,6023534960944854;3,142381428203065;5,327952755905512;1,7114910268236079;1;1,4271282939999999;3,900824461905512;3,1130474378202098;14,707962572402955;4,822551884420924;1;1,6075601220000002;13,100402450402955;3,049829825556981;0;0;0;0;0;0;103,40666803343946;0;30;9,75487910704531;13,129043212712398;2,323840648650094;0;0;0;15;30,927835051546396;5,474226804123711;37,237158320551735;39,783288804008265;0;0;45;45;0;0;208,08748242112702;10,667126134570886;0;2,6468151116828196;0;0;8,020311022888066;0;0;10,667126134570886
2023-12-16T09:00:00;79,89;165,6;217,247359496277;1,399565196;324,54999999999995;1,4461980630000002;324,84999999999997;1,6249916620000004;325,75;0,541248373;291,195;0;0;0;3,972047244094486;1,2627162021956788;1;1,399565196;2,5724820480944857;3,145637346846169;5,327952755905512;1,7106292466243442;1;1,4461980630000002;3,881754692905512;3,114615727761806;14,707962572402955;4,822436662089343;1;1,6249916620000004;13,082970910402954;3,0499026950476655;0;0;0;0;0;0;131,89632736663611;30;0;9,745285835829046;13,11613167675511;2,3215553067856542;0;0;0;15;30,927835051546396;5,474226804123711;41,84675159176798;44,708067939923055;0;0;45;45;0;0;217,247359496277;11,657358642722317;0;2,64421214603383;0;0;9,013146496688487;0;0;11,657358642722317
2023-12-16T10:00:00;83,66;159,2;211,362988482897;1,3110336779999998;324,45;1,3757654080000004;324,75;1,550195526;325,75;0,5596768870000001;291,47749999999996;0;0;0;3,9720472440944854;1,2672021629743644;1;1,3110336779999998;2,6610135660944856;3,134501628983441;5,327952755905512;1,7144504339174538;1;1,3757654080000004;3,952187347905512;3,107673835592519;14,707962572402955;4,826128964842279;1;1,550195526;13,157767046402956;3,0475693209917405;0;0;0;0;0;0;100,30419036547839;0;30;9,795656411889924;13,183925184239467;2,3335547576103854;0;0;0;15;30,927835051546396;5,474226804123711;35,39638101570709;37,81664638430245;0;0;45;45;0;0;211,362988482897;10,28171522821805;0;2,6578793171426764;0;0;7,623835911075374;0;0;10,28171522821805
2023-12-16T11:00:00;81,64;160,1;209,375793834773;1,273813283;324,45;1,349240368;324,75;1,526587401;325,84999999999997;0,495607941;290,7775;0;0;0;3,9720472440944854;1,2688151071059126;1;1,273813283;2,6982339610944854;3,1305169853742325;5,327952755905512;1,7156368185842479;1;1,349240368;3,978712387905512;3,1055248396348625;14,707962572402955;4,826586633490153;1;1,526587401;13,181375171402955;3,0472803430791178;0;0;0;0;0;0;128,79415994644182;30;0;9,80932844071783;13,202326299754818;2,3368117550566025;0;0;0;15;30,927835051546396;5,474226804123711;36,28270898687919;38,763577977435034;0;0;45;45;0;0;209,375793834773;10,476326302281473;0;2,661588982030571;0;0;7,814737320250902;0;0;10,476326302281473
2023-12-16T12:00:00;75,81;156,9;226,87356761059598;0,9121675859999998;326,45;0,648572203;318,25;1,0293422300000001;325,34999999999997;0,500011156;290,85499999999996;0;0;0;3,9720472440944854;1,27602708196332;1;0,9121675859999998;3,0598796580944856;3,1128236228207764;5,327952755905512;1,7665804746121816;1;0,648572203;4,679380552905513;3,0159694576467913;14,707962572402955;4,853750025223851;1;1,0293422300000001;13,678620342402954;3,030226628064686;0;0;0;0;0;0;157,2812805304472;30;0;10,167475524367243;13,68435467613357;2,4221307776756418;0;0;0;15;30,927835051546396;5,474226804123711;32,72456190322982;34,96213878550194;0;0;45;45;0;0;226,87356761059598;9,807133081865718;0;2,7587659027085274;0;0;7,048367179157191;0;0;9,807133081865718
2023-12-16T13:00:00;71,4;157,2;243,81172467807698;0,018441618;326,95;0,10402963999999999;319,15;0,17345361599999995;325,95;0,5713078299999998;291,135;0;0;0;3,9720472440944854;1,323002822258526;1;0,018441618;3,953605626094485;3,0022968789391697;5,327952755905512;1,7740396123780346;1;0,10402963999999999;5,223923115905512;3,003288494084745;14,707962572402955;4,893930848171279;1;0,17345361599999995;14,534508956402956;3,00534744537694;0;0;0;0;0;0;125,6866050339731;0;30;10,564647647809647;14,218906659232363;2,5167464786841283;0;0;0;15;30,927835051546396;5,474226804123711;32,62738977978741;34,85832241430278;0;0;45;45;0;0;243,81172467807698;9,893969381224686;0;2,8665315825012443;0;0;7,027437798723441;0;0;9,893969381224686
2023-12-16T14:00:00;70,59;153,6;267,796604851513;0;326,25;0,113493875;322,65;0,15372212;326,65;0,6350879069999998;289,28749999999997;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7720146212043306;1;0,113493875;5,214458880905513;3,0067205383917357;14,707962572402955;4,894424489660566;1;0,15372212;14,554240452402956;3,0050443322751046;0;0;0;0;0;0;94,09508900504865;0;30;10,56247143896103;14,215977710580121;2,5162280547726814;0;0;0;15;30,927835051546396;5,474226804123711;29,029565988636026;31,014493577602593;0;0;45;45;0;0;267,796604851513;9,118463011697635;0;2,865941106452952;0;0;6,2525219052446825;0;0;9,118463011697635
2023-12-16T15:00:00;75,25;150,8;270,420656629299;0;325,04999999999995;0,11005653200000001;321,54999999999995;0,140582712;324,95;0,530248992;286,8975;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7726975889408911;1;0,11005653200000001;5,217896223905512;3,005562138259989;14,707962572402955;4,896235913010983;1;0,140582712;14,567379860402955;3,0039325787629716;0;0;0;0;0;0;62,50673212772709;0;30;10,57294224448433;14,230070315591293;2,518722445859659;0;0;0;15;30,927835051546396;5,474226804123711;26,21909518311275;28,01185382811191;0;0;45;45;0;0;270,420656629299;8,515971907370567;0;2,868782175623205;0;0;5,647189731747361;0;0;8,515971907370567
2023-12-16T16:00:00;80,35;150,9;289,651129194061;0;323,45;0,08951361599999999;318,95;0,11801964;322,75;0,502610832;287,04749999999996;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,7743943660614847;1;0,08951361599999999;5,238439139905513;3,0026880482784923;14,707962572402955;4,898471428030799;1;0,11801964;14,589942932402955;3,002561674288586;0;0;0;0;0;0;91,00048145451433;30;0;10,589448984938132;14,252286655367609;2,5226547380000666;0;0;0;15;30,927835051546396;5,474226804123711;26,302588442658923;28,101056028481754;0;0;45;45;0;0;289,651129194061;8,538433885064032;0;2,87326098972211;0;0;5,665172895341922;0;0;8,538433885064032
2023-12-16T17:00:00;83,71;149,5;318,556426097791;0,809107453;325,04999999999995;0,65368275;319,84999999999997;0,944387955;324,65;0,425032961;287,48499999999996;0;0;0;3,972047244094486;1,286700772943556;1;0,809107453;3,1629397910944856;3,0870015217350995;5,327952755905512;1,7616338540422292;1;0,65368275;4,6742700059055124;3,024438218918216;14,707962572402955;4,8608527488329365;1;0,944387955;13,763574617402956;3,025798832506139;0;0;0;0;0;0;59,41243403794782;0;30;10,2213316653638;13,756839388107403;2,4349605716950102;0;0;0;15;30,927835051546396;5,474226804123711;25,270705762233256;26,99861726734322;0;0;45;45;0;0;318,556426097791;8,216300061738846;0;2,7733788206424523;0;0;5,442921241096393;0;0;8,216300061738846
2023-12-16T18:00:00;87,58;147,1;344,106621772527;1,3196375280000001;322,84999999999997;1,35947825;323,04999999999995;1,684160968;326,34999999999997;0,373806665;287,0775;0;0;0;3,972047244094486;1,2766330472087941;1;1,3196375280000001;2,6524097160944855;3,1113460933655865;5,327952755905512;1,7259079399125785;1;1,35947825;3,968474505905512;3,087043423750276;14,707962572402955;4,814831818950473;1;1,684160968;13,023801604402955;3,0547198999795944;0;0;0;0;0;0;27,82754542612297;0;30;9,835917962980021;13,23811300535669;2,343146001948134;0;0;0;15;30,927835051546396;5,474226804123711;23,256119464617058;24,84628147929173;0;0;45;45;0;0;344,106621772527;7,677813928105121;0;2,6688035818799083;0;0;5,009010346225213;0;0;7,677813928105121
2023-12-16T19:00:00;88,12;146,5;360,65747260923797;1,362157335;324,65;1,3677519359999997;323,54999999999995;1,5516518849999998;324,65;0,2437357199999999;287,6975;0;0;0;3,9720472440944854;1,2637225809184591;1;1,362157335;2,6098899090944854;3,1431322855746133;5,327952755905512;1,7224270172898426;1;1,3677519359999997;3,9602008199055128;3,093282155019139;14,707962572402955;4,833973426839484;1;1,5516518849999998;13,156310687402955;3,042623794897279;0;0;0;0;0;0;56,32476267158036;30;0;9,847462667494842;13,253650965672735;2,345896220924074;0;0;0;15;30,927835051546396;5,474226804123711;22,64457476010219;24,19292175224593;0;0;45;45;0;0;360,65747260923797;7,549229059932403;0;2,6719360346796233;0;0;4,877293025252779;0;0;7,549229059932403
2023-12-16T20:00:00;81,94;141,1;354,286643743063;1,3293605780000002;325,34999999999997;1,3561360389999997;324,45;1,5264405059999997;325,45;0,4335622959999999;287,42749999999995;0;0;0;3,9720472440944854;1,2608576768638269;1;1,3293605780000002;2,642686666094485;3,1502740689768336;5,327952755905512;1,7172161581402026;1;1,3561360389999997;3,9718167169055123;3,102668659766076;14,707962572402955;4,829424954799768;1;1,5264405059999997;13,181522066402955;3,0454894133483355;0;0;0;0;0;0;84,81913019531319;30;0;9,794469408815276;13,18232760271235;2,333271985680086;0;0;0;15;30,927835051546396;5,474226804123711;17,297568018781753;18,48030771237367;0;0;45;45;0;0;354,286643743063;6,383187279521341;0;2,6575572447068097;0;0;3,7256300348145315;0;0;6,383187279521341
2023-12-16T21:00:00;74,91;133,2;341,138550756053;1,391104044;325,54999999999995;1,38639501;324,65;1,574622066;325,84999999999997;0,5420843849999999;286,78249999999997;0;0;0;3,9720472440944854;1,2566340554507598;1;1,391104044;2,5809432000944854;3,160862326518515;5,327952755905512;1,7146182527004317;1;1,38639501;3,941557745905512;3,107369671070673;14,707962572402955;4,824193138279594;1;1,574622066;13,133340506402956;3,0487922333988715;0;0;0;0;0;0;113,31064828229366;30;0;9,743872605842688;13,11422961755409;2,3212186423070738;0;0;0;15;30,927835051546396;5,474226804123711;9,448164821754352;10,09419318563499;0;0;45;45;0;0;341,138550756053;4,678818037122919;0;2,6438286908989044;0;0;2,0349893462240143;0;0;4,678818037122919
2023-12-16T22:00:00;63,34;132,4;362,073062011059;1,3757206400000002;325,15;1,379781937;324,45;1,5659006999999996;325,65;0,546020004;286,88;0;0;0;3,972047244094485;1,2599312002714176;1;1,3757206400000002;2,596326604094485;3,152590588469288;5,327952755905512;1,7161914642213365;1;1,379781937;3,9481708189055125;3,1045211836680995;14,707962572402955;4,826079701693485;1;1,5659006999999996;13,142061872402955;3,047600429649326;0;0;0;0;0;0;81,72036984904437;0;30;9,772236398940441;13,15240430543801;2,3279755620625275;0;0;0;15;30,927835051546396;5,474226804123711;8,619801028656637;9,209189133180168;0;0;45;45;0;0;362,073062011059;4,508097237225424;0;2,6515247079763027;0;0;1,8565725292491218;0;0;4,508097237225424
2023-12-16T23:00:00;62,41;127,7;349,907831336395;1,5231192799999997;324,15;1,4043707609999998;323,45;1,6341942839999999;324,45;0,432140832;287,6325;0;0;0;3,972047244094485;1,2601321002277324;1;1,5231192799999997;2,4489279640944854;3,1520879782180398;5,327952755905512;1,7216452754042513;1;1,4043707609999998;3,923581994905512;3,0946867116133903;14,707962572402955;4,831836455519351;1;1,6341942839999999;13,073768288402956;3,0439694529814267;0;0;0;0;0;0;110,21219781205947;30;0;9,820138763172451;13,216875858913125;2,339387027027623;0;0;0;15;30,927835051546396;5,474226804123711;3,871898664424595;4,136643872248499;0;0;45;45;0;0;349,907831336395;3,498469577802183;0;2,664522173156886;0;0;0,8339474046452973;0;0;3,498469577802183
2023-12-17T00:00:00;53,12;117,2;314,890741566491;1,358347858;324,25;1,3669013439999997;323,54999999999995;1,5606460559999997;324,95;0,4386948609999999;287,3775;0;0;0;3,972047244094486;1,2664125896080942;1;1,358347858;2,6136993860944857;3,1364559044092264;5,327952755905512;1,7224603240278267;1;1,3669013439999997;3,9610514119055127;3,09322234107927;14,707962572402955;4,8314031829297015;1;1,5606460559999997;13,147316516402956;3,0442424313435654;0;0;0;0;0;0;138,70117659227827;30;0;0,22440651367667686;0,30202760925528516;0,05345888683818547;2,967630913920377;6,368306682232568;2,2925904056037245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,890741566491;1,344739393163951;0;0,06088876602586549;1,2838506271380856;0;0;0;0;1,344739393163951
2023-12-17T01:00:00;45,34;113;348,370743434549;1,53049201;324,15;1,4151654449999997;322,65;1,691231514;325,25;0,8058809999999998;286,74249999999995;0;0;0;1,53049201;0,4459711237491992;1;1,53049201;0;3,431818627926912;5,327952755905512;1,7264865650944994;1;1,4151654449999997;3,9127873109055127;3,0860088132883248;14,333755816391953;4,6983523564236025;1;1,691231514;12,642524302391953;3,050804777720597;0;0;0;0;0;0;167,18730647461905;30;0;0;0;0;1,807799417702537;3,87939789206553;1,3965832411435908;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,370743434549;0,7820866150404109;0;0;0,7820866150404109;0;0;0;0;0,7820866150404109
2023-12-17T02:00:00;42,8;117,8;345,98001074270303;1,531078191;324,25;1,432262624;323,04999999999995;1,71483824;325,75;0,4430561709999999;287,40999999999997;0;0;0;3,972047244094485;1,2590876524222867;1;1,531078191;2,440969053094485;3,1547027218104238;5,327952755905512;1,7232269312055846;1;1,432262624;3,8956901319055124;3,0918462678493714;14,707962572402955;4,818001395977585;1;1,71483824;12,993124332402955;3,0527103177434163;0;0;0;0;0;0;135,59164037555055;0;30;1,1292754905091198;1,5198862590970657;0,2690198678601806;2,6627619370879123;5,714081410059897;2,057069307621563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;345,98001074270303;1,4583678821020438;0;0,30640906983396843;1,1519588122680753;0;0;0;0;1,4583678821020438
2023-12-17T03:00:00;42,96;120,9;297,044638570424;1,5032324949999998;324,25;1,430473303;323,25;1,7040869250000001;325,84999999999997;0,723753;286,54999999999995;0;0;0;3,9720472440944854;1,2602684987192432;1;1,5032324949999998;2,4688147490944856;3,1517468286568353;5,327952755905512;1,7219639732253602;1;1,430473303;3,897479452905512;3,094113952875495;14,707962572402955;4,817742098807323;1;1,7040869250000001;13,003875647402955;3,052874618598627;0;0;0;0;0;0;164,078081211513;30;0;5,61206021639066;7,553243898237766;1,3369241699880845;1,2799772112063919;2,7467322128892526;0,988823596640131;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,044638570424;2,0764751840032067;0;1,5227339698847335;0,5537412141184733;0;0;0;0;2,0764751840032067
2023-12-17T04:00:00;28,69;128,8;273,02962011376405;1,49670616;324,25;1,4335357139999998;323,34999999999997;1,7031719790000002;325,84999999999997;0,565040379;286,8875;0;0;0;3,9720472440944854;1,2605452595700923;1;1,49670616;2,4753410840944854;3,1510548422903497;5,327952755905512;1,7211825399422052;1;1,4335357139999998;3,8944170419055126;3,0955187101098627;14,707962572402955;4,817787689192286;1;1,7031719790000002;13,004790593402955;3,0528457294615197;0;0;0;0;0;0;132,4827260349708;0;30;9,760957585556993;13,137224206671592;2,3252886845808716;0;0;0;15;30,927835051546396;5,474226804123711;5,031079842040059;5,375085301324849;0;0;45;45;0;0;273,02962011376405;3,7320815968120824;0;2,648464400064993;0;0;1,0836171967470896;0;0;3,7320815968120824
2023-12-17T05:00:00;26,37;140,6;283,324497345505;1,477127155;324,25;1,4191036300000002;323,25;1,686561652;325,75;0,68015034;287,2525;0;0;0;3,972047244094485;1,2613755421226396;1;1,477127155;2,494920089094485;3,148980705151722;5,327952755905512;1,722393336641923;1;1,4191036300000002;3,908849125905512;3,093342642797954;14,707962572402955;4,819397266530524;1;1,686561652;13,021400920402955;3,0518261431872356;0;0;0;0;0;0;100,89053039394624;0;30;9,776282093165717;13,157849385149014;2,3289393411713752;0;0;0;15;30,927835051546396;5,474226804123711;16,81575533443133;17,965550570973644;0;0;45;45;0;0;283,324497345505;6,274477431154327;0;2,652622436046041;0;0;3,6218549951082863;0;0;6,274477431154327
2023-12-17T06:00:00;29,87;146,7;314,391280189336;1,9424555399999999;324,84999999999997;1,5518897149999997;323,65;1,95773262;326,34999999999997;0,57684596;286,775;0;0;0;3,972047244094486;1,2362344161064969;1;1,9424555399999999;2,0295917040944857;3,213021084305672;5,327952755905512;1,7144961133636683;1;1,5518897149999997;3,7760630409055125;3,107591037609649;14,707962572402955;4,800566133065212;1;1,95773262;12,750229952402956;3,063797511526368;0;0;0;0;0;0;69,30149397248579;0;30;9,558547484745016;12,864801459952917;2,277069858411666;0;0;0;15;30,927835051546396;5,474226804123711;23,133489942852034;24,715267032961574;0;0;45;45;0;0;314,391280189336;7,5761418081715615;0;2,593543974326508;0;0;4,982597833845054;0;0;7,5761418081715615
2023-12-17T07:00:00;39,03;152,9;349,202102204707;1,611580848;324,04999999999995;1,4651726999999999;323,15;1,7509534249999998;325,65;0,7780554999999999;286,8125;0;0;0;3,9720472440944854;1,2571698358498011;1;1,611580848;2,3604663960944854;3,1595152308196495;5,327952755905512;1,7213341147158863;1;1,4651726999999999;3,862780055905512;3,095246129357585;14,707962572402955;4,817030393602093;1;1,7509534249999998;12,957009147402955;3,0533256738296375;0;0;0;0;0;0;97,79456382308854;30;0;9,744245775439225;13,114731864655756;2,3213075400440686;0;0;0;15;30,927835051546396;5,474226804123711;29,14779165215782;31,140803047177158;0;0;45;45;0;0;349,202102204707;8,921915838225514;0;2,6439299439146002;0;0;6,277985894310914;0;0;8,921915838225514
2023-12-17T08:00:00;45,31;157,6;340,10258289531396;1,600692431;324,25;1,4465632019999999;322,54999999999995;1,7605127919999999;325,45;0,7493164999999999;286,48749999999995;0;0;0;3,972047244094485;1,256135536679896;1;1,600692431;2,3713548130944853;3,1621167685399945;5,327952755905512;1,7260605508301536;1;1,4465632019999999;3,881389553905512;3,0867704805274756;14,707962572402955;4,818195604814974;1;1,7605127919999999;12,947449780402955;3,0525872709909962;0;0;0;0;0;0;66,20583699828518;0;30;9,76463566064167;13,142174509611937;2,326164888201313;0;0;0;15;30,927835051546396;5,474226804123711;33,82740176695539;36,140386503157465;0;0;45;45;0;0;340,10258289531396;9,935364300174312;0;2,6494623811377664;0;0;7,2859019190365455;0;0;9,935364300174312
2023-12-17T09:00:00;57,67;162,3;316,707802210819;1,5946781300000004;324,15;1,46818055;323,34999999999997;1,754726528;325,95;0,7751264999999998;286,40999999999997;0;0;0;3,972047244094485;1,257130732947658;1;1,5946781300000004;2,377369114094485;3,159613507165659;5,327952755905512;1,7198581248563942;1;1,46818055;3,859772205905512;3,0979024832937245;14,707962572402955;4,814405348959731;1;1,754726528;12,953236044402956;3,054990493391041;0;0;0;0;0;0;94,69921641458535;30;0;9,726866554585161;13,091341257853514;2,317167402640072;0;0;0;15;30,927835051546396;5,474226804123711;38,56517087301191;41,20210563355973;0;0;45;45;0;0;316,707802210819;10,94555889330891;0;2,639214397583268;0;0;8,306344495725641;0;0;10,94555889330891
2023-12-17T10:00:00;59,17;162,7;288,964704876523;1,503705357;322,84999999999997;1,42160784;322,15;1,7437751560000003;324,84999999999997;0,7224625;286,335;0;0;0;3,972047244094486;1,2700239362313204;1;1,503705357;2,4683418870944855;3,127537309163772;5,327952755905512;1,7295645918511804;1;1,42160784;3,906344915905512;3,0805167849805017;14,707962572402955;4,823851406068315;1;1,7437751560000003;12,964187416402956;3,049008216526034;0;0;0;0;0;0;123,1897464929439;30;0;9,86138618988779;13,272390565124887;2,349213130027105;0;0;0;15;30,927835051546396;5,474226804123711;38,83065123770924;41,48573850182611;0;0;45;45;0;0;288,964704876523;11,03923881989732;0;2,675713937929177;0;0;8,363524881968143;0;0;11,03923881989732
2023-12-17T11:00:00;54,43;156,1;260,726424391474;1,762854718;324,54999999999995;1,5257885719999997;323,95;1,844403827;326,25;0,7676734999999999;286,29499999999996;0;0;0;3,972047244094485;1,246804487065038;1;1,762854718;2,209192526094485;3,185781961247696;5,327952755905512;1,7134051481836925;1;1,5257885719999997;3,8021641839055125;3,109569713592519;14,707962572402955;4,807330570803925;1;1,844403827;12,863558745402955;3,0594864147117216;0;0;0;0;0;0;91,59848014987355;0;30;9,626733658944666;12,956572892253925;2,2933134019289447;0;0;0;15;30,927835051546396;5,474226804123711;32,46530376865236;34,68515359898757;0;0;45;45;0;0;260,726424391474;9,604572060634284;0;2,612045095078391;0;0;6,992526965555893;0;0;9,604572060634284
2023-12-17T12:00:00;49;148,1;244,49835625744;1,5717932880000003;324,34999999999997;1,489242495;324,04999999999995;1,7617271240000003;326,34999999999997;0,7480115;286,23749999999995;0;0;0;3,9720472440944854;1,256631580746836;1;1,5717932880000003;2,400253956094485;3,160868551253371;5,327952755905512;1,7142127478199163;1;1,489242495;3,838710260905512;3,108104733605231;14,707962572402955;4,810787048928676;1;1,7617271240000003;12,946235448402955;3,0572882197473907;0;0;0;0;0;0;60,01037293343751;0;30;9,685884734549072;13,036184030348684;2,307404573371717;0;0;0;15;30,927835051546396;5,474226804123711;24,406152693047936;26,07494945838455;0;0;45;45;0;0;244,49835625744;7,884804511328619;0;2,628094700518295;0;0;5,2567098108103245;0;0;7,884804511328619
