timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-17T13:00:00;43,71;142,5;241,925350768698;1,5671905780000002;324,25;1,4813213570000001;323,84999999999997;1,74603594;326,15;0,7307275;286,22249999999997;0;0;0;3,972047244094485;1,2575562423809215;1;1,5671905780000002;2,404856666094485;3,1585444135478498;5,327952755905512;1,7159166215543808;1;1,4813213570000001;3,846631398905512;3,105018442608902;14,707962572402955;4,813223735934921;1;1,74603594;12,961926632402955;3,05574047235643;0;0;0;0;0;0;88,50437189614416;30;0;9,707147221692987;13,0648011059125;2,3124697957465123;0;0;0;15;30,927835051546396;5,474226804123711;18,78489020590402;20,06932714305985;0;0;45;45;0;0;241,925350768698;6,679840254992826;0;2,63386390295196;0;0;4,045976352040866;0;0;6,679840254992826
2023-12-17T14:00:00;40,04;141,2;273,35773135512596;1,511934275;324,25;1,4486295249999999;323,65;1,7158902879999998;326,04999999999995;0,7399929999999999;286,205;0;0;0;3,972047244094485;1,2598994842514442;1;1,511934275;2,460112969094485;3,152669950059099;5,327952755905512;1,7185874330068824;1;1,4486295249999999;3,8793232309055123;3,100193015250668;14,707962572402955;4,815563109241269;1;1,7158902879999998;12,992072284402955;3,0542560109279333;0;0;0;0;0;0;56,9165740905335;0;30;9,738014995623061;13,106345889129289;2,319823222375884;0;0;0;15;30,927835051546396;5,474226804123711;17,454022431973993;18,647459863220078;0;0;45;45;0;0;273,35773135512596;6,401567239673632;0;2,6422393312484647;0;0;3,7593279084251674;0;0;6,401567239673632
2023-12-17T15:00:00;45,85;142,9;305,55703754743104;1,563500016;324,34999999999997;1,460466464;323,54999999999995;1,737062754;326,04999999999995;0,725986;286,2475;0;0;0;3,972047244094485;1,2569871206464218;1;1,563500016;2,408547228094485;3,1599744968363783;5,327952755905512;1,7187965828495602;1;1,460466464;3,867486291905512;3,09981577172582;14,707962572402955;4,814488487526745;1;1,737062754;12,970899818402955;3,0549377385589294;0;0;0;0;0;0;85,41088243312444;30;0;9,722156624101517;13,085002185870144;2,3160453868990154;0;0;0;15;30,927835051546396;5,474226804123711;19,16988080349553;20,48064188407642;0;0;45;45;0;0;305,55703754743104;6,766833844501226;0;2,637936440671421;0;0;4,128897403829805;0;0;6,766833844501226
2023-12-17T16:00:00;56,74;144,6;327,720578490296;1,6554870639999997;323,95;1,4840871799999997;322,65;1,778429785;325,04999999999995;0,7239415;286,245;0;0;0;3,972047244094486;1,2561171553341652;1;1,6554870639999997;2,316560180094486;3,1621630412632977;5,327952755905512;1,7240759165940742;1;1,4840871799999997;3,8438655759055127;3,0903237523501432;14,707962572402955;4,8206353404284314;1;1,778429785;12,929532787402955;3,0510423489314986;0;0;0;0;0;0;113,90234134488114;30;0;9,76646889783666;13,144641854423499;2,3266016082329593;0;0;0;15;30,927835051546396;5,474226804123711;20,82556852976041;22,249539027521806;0;0;45;45;0;0;327,720578490296;7,135466865800174;0;2,649959797851777;0;0;4,485507067948396;0;0;7,135466865800174
2023-12-17T17:00:00;62,99;151,6;373,08586836912997;1,660400352;324,34999999999997;1,509667895;323,84999999999997;1,7939293060000003;326,25;0,28624673300000014;286,1875;0;0;0;3,9720472440944854;1,252832917609156;1;1,660400352;2,3116468920944855;3,170452490723618;5,327952755905512;1,7147671684933976;1;1,509667895;3,8182848609055124;3,1070998172811275;14,707962572402955;4,809939226234425;1;1,7939293060000003;12,914033266402955;3,0578271118650773;0;0;0;0;0;0;142,39095111074664;30;0;9,668707308488464;13,013065018154057;2,303312508213268;0;0;0;15;30,927835051546396;5,474226804123711;27,923330119108563;29,83261764862026;0;0;45;45;0;0;373,08586836912997;8,637689625621702;0;2,6234339076598574;0;0;6,014255717961844;0;0;8,637689625621702
2023-12-17T18:00:00;76,61;156,8;389,391428167076;1,6981257859999999;324,45;1,5266503559999998;323,95;1,8092105829999998;326,25;0,1372006820000001;286,28;0;0;0;3,9720472440944854;1,2504275440062602;1;1,6981257859999999;2,2739214580944855;3,1765513028994823;5,327952755905512;1,7133698027424131;1;1,5266503559999998;3,8013023999055124;3,10963386151525;14,707962572402955;4,809149449819688;1;1,8092105829999998;12,898751989402955;3,058329279609809;0;0;0;0;0;0;170,87671201563558;30;0;9,649429120826975;12,9871186013822;2,2987199924446493;0;0;0;15;30,927835051546396;5,474226804123711;33,142608306770086;35,40876955851505;0;0;45;45;0;0;389,391428167076;9,756611053035286;0;2,6182031100386514;0;0;7,138407942996634;0;0;9,756611053035286
2023-12-17T19:00:00;73,68;156,6;384,632439702596;1,5437195549999998;324,65;1,46847434;324,15;1,7377622539999997;326,54999999999995;0,1162690910000002;286,13;0;0;0;3,972047244094486;1,2556860927752787;1;1,5437195549999998;2,428327689094486;3,1632485753788906;5,327952755905512;1,7143925573604342;1;1,46847434;3,859478415905512;3,107778748239959;14,707962572402955;4,8104261641854835;1;1,7377622539999997;12,970200318402956;3,0575175816867266;0;0;0;0;0;0;139,28067697601298;0;30;9,681155715122772;13,029819266652453;2,306278010197484;0;0;0;15;30,927835051546396;5,474226804123711;32,91088171247428;35,16119841076312;0;0;45;45;0;0;384,632439702596;9,715309163766978;0;2,6268115641571343;0;0;7,088497599609845;0;0;9,715309163766978
2023-12-17T20:00:00;70,67;158,4;369,98101862812797;1,4685554819999997;324,95;1,4529090659999997;324,45;1,7128250790000001;326,84999999999997;0,1228336760000002;286,17499999999995;0;0;0;3,9720472440944854;1,256969118332776;1;1,4685554819999997;2,5034917620944857;3,1600197539959822;5,327952755905512;1,7130225033981765;1;1,4529090659999997;3,8750436899055125;3,1102643107935157;14,707962572402955;4,8093688981878975;1;1,7128250790000001;12,995137493402956;3,0581897300381153;0;0;0;0;0;0;167,76674890831538;30;0;9,676352264608974;13,023354326526212;2,3051337157951393;0;0;0;15;30,927835051546396;5,474226804123711;34,715685162988095;37,08940722541463;0;0;45;45;0;0;369,98101862812797;10,102732728871274;0;2,6255082322276846;0;0;7,47722449664359;0;0;10,102732728871274
2023-12-17T21:00:00;59,79;155;372,887551747087;1,3292626479999998;326,04999999999995;1,3584639750000003;325,25;1,60463901;327,75;0,33773553700000003;287,92999999999995;0;0;0;3,9720472440944854;1,2565481934326597;1;1,3292626479999998;2,6427845960944856;3,1610783134736593;5,327952755905512;1,7120734969639495;1;1,3584639750000003;3,969488780905512;3,111988337739978;14,707962572402955;4,808572679210452;1;1,60463901;13,103323562402956;3,0586961149598224;0;0;0;0;0;0;196,24997223342456;30;0;9,667259328554401;13,011116189171467;2,3029675654833497;0;0;0;15;30,927835051546396;5,474226804123711;31,32477809904264;33,466643268207946;0;0;45;45;0;0;372,887551747087;9,369916306607688;0;2,6230410237369677;0;0;6,746875282870722;0;0;9,369916306607688
2023-12-17T22:00:00;58,95;148,2;377,309027222438;1,4002451099999997;326,15;1,4126990080000001;325,34999999999997;1,6737971759999999;327,95;0,18501541800000001;287,0125;0;0;0;3,9720472440944854;1,2522964012285414;1;1,4002451099999997;2,5718021340944857;3,1718107951103147;5,327952755905512;1,708866762581243;1;1,4126990080000001;3,915253747905512;3,1178280674484182;14,707962572402955;4,802968107918799;1;1,6737971759999999;13,034165396402955;3,0622652996911413;0;0;0;0;0;0;164,65139986778019;0;30;9,612423838589946;12,937313376298716;2,2899044676048725;0;0;0;15;30,927835051546396;5,474226804123711;24,57961358900711;26,260270928426397;0;0;45;45;0;0;377,309027222438;7,902232995832582;0;2,6081623766618214;0;0;5,294070619170761;0;0;7,902232995832582
2023-12-17T23:00:00;59,73;142,6;356,574900893534;1,489532088;325,84999999999997;1,472080962;325,25;1,7406581840000002;327,75;0,2005775720000001;287,42999999999995;0;0;0;3,972047244094485;1,2497946013116663;1;1,489532088;2,482515156094485;3,1781600271963084;5,327952755905512;1,706728233818114;1;1,472080962;3,8558717939055125;3,121734702886102;14,707962572402955;4,80059774564878;1;1,7406581840000002;12,967304388402955;3,0637773360065683;0;0;0;0;0;0;193,13493472779342;30;0;9,582994779969223;12,897704952852251;2,2828937766548485;0;0;0;15;30,927835051546396;5,474226804123711;19,009042647627794;20,30880624746559;0;0;45;45;0;0;356,574900893534;6,694432657984077;0;2,600177318495014;0;0;4,094255339489063;0;0;6,694432657984077
2023-12-18T00:00:00;47,81;135,1;290,137621858013;1,4199500250000001;325,65;1,4289609839999995;324,95;1,6740000310000003;327,25;0,354301816;290,065;0;0;0;3,972047244094486;1,2545784282049204;1;1,4199500250000001;2,5520972190944855;3,1660414006781403;5,327952755905512;1,710745301773931;1;1,4289609839999995;3,8989917719055125;3,1144044355292246;14,707962572402955;4,808381794018376;1;1,6740000310000003;13,033962541402955;3,058817540383264;0;0;0;0;0;0;161,53667386589962;0;30;9,652614061389958;12,991405197025514;2,299478719873516;0;0;0;15;30,927835051546396;5,474226804123711;11,439423366207112;12,221606160477684;0;0;45;45;0;0;290,137621858013;5,082943089672645;0;2,619067287720344;0;0;2,4638758019523013;0;0;5,082943089672645
2023-12-18T01:00:00;52,9;129,2;301,11260749226096;1,3708451249999998;325,65;1,4000436539999996;324,95;1,64350323;327,34999999999997;0,6854705060000001;290,54249999999996;0;0;0;3,9720472440944854;1,2569797188041103;1;1,3708451249999998;2,6012021190944856;3,1599931046409315;5,327952755905512;1,7120655171421273;1;1,4000436539999996;3,9279091019055126;3,1120028425075814;14,707962572402955;4,809338093615563;1;1,64350323;13,064459342402955;3,058209318227783;0;0;0;0;0;0;129,94157283009199;0;30;9,672250273449151;13,017833477051347;2,3041565254380885;0;0;0;15;30,927835051546396;5,474226804123711;5,519787154147885;5,897208498021244;0;0;45;45;0;0;301,11260749226096;3,813272462174634;0;2,6243952289735515;0;0;1,1888772332010826;0;0;3,813272462174634
2023-12-18T02:00:00;51,16;129,6;313,54553468868204;1,37962385;325,75;1,40705824;325,15;1,648308795;327,45;0,5740980360000001;290,195;0;0;0;3,972047244094485;1,255910773472776;1;1,37962385;2,592423394094485;3,1626826745909637;5,327952755905512;1,7104399195214088;1;1,40705824;3,920894515905512;3,1149604818603067;14,707962572402955;4,808301919578485;1;1,648308795;13,059653777402955;3,058868352778545;0;0;0;0;0;0;98,34963130438793;0;30;9,656589693093649;12,996755979937618;2,300425808448958;0;0;0;15;30,927835051546396;5,474226804123711;5,935447734503391;6,341290314640375;0;0;45;45;0;0;313,54553468868204;3,898550132986923;0;2,6201460055554233;0;0;1,2784041274314994;0;0;3,898550132986923
2023-12-18T03:00:00;49,81;130,9;307,73202825531996;1,355106375;324,65;1,3473475209999999;323,04999999999995;1,6689160650000001;326,65;0,564791008;290,1225;0;0;0;3,9720472440944854;1,2640346775453788;1;1,355106375;2,6169408690944853;3,1423562301374357;5,327952755905512;1,7263547746970778;1;1,3473475209999999;3,9806052349055125;3,0862444000483067;14,707962572402955;4,813306734212478;1;1,6689160650000001;13,039046507402956;3,055687780681066;0;0;0;0;0;0;126,83979634125748;30;0;9,778507068203949;13,160843967973014;2,329469382331223;0;0;0;15;30,927835051546396;5,474226804123711;7,113530359393119;7,599925597642221;0;0;45;45;0;0;307,73202825531996;4,185371144428031;0;2,6532261439433595;0;0;1,5321450004846717;0;0;4,185371144428031
2023-12-18T04:00:00;49,03;133,6;321,206270584523;1,3822119999999998;325,65;1,39697145;324,65;1,6443566200000002;327,15;0,5032575030000002;290,2775;0;0;0;3,972047244094486;1,2564238644987422;1;1,3822119999999998;2,589835244094486;3,1613911167463837;5,327952755905512;1,7141501077600525;1;1,39697145;3,9309813059055125;3,108218312845284;14,707962572402955;4,810812777725176;1;1,6443566200000002;13,063605952402956;3,057271869007904;0;0;0;0;0;0;95,24816499320231;0;30;9,684857851831486;13,034801954012769;2,30715994586026;0;0;0;15;30,927835051546396;5,474226804123711;9,907179575765552;10,584593563852085;0;0;45;45;0;0;321,206270584523;4,761670136401555;0;2,627816073928974;0;0;2,1338540624725804;0;0;4,761670136401555
2023-12-18T05:00:00;52,47;140,4;330,075501492044;1,375391875;325,65;1,3758101759999999;324,34999999999997;1,6290865350000001;327,04999999999995;0,5932424150000002;291,29749999999996;0;0;0;3,9720472440944854;1,256757377081963;1;1,375391875;2,5966553690944854;3,160552161083863;5,327952755905512;1,7170020538898465;1;1,3758101759999999;3,9521425799055123;3,103055551876075;14,707962572402955;4,812420225964662;1;1,6290865350000001;13,078876037402955;3,05625067674856;0;0;0;0;0;0;123,73864017670299;30;0;9,704977229603843;13,061880524365872;2,3119528528127593;0;0;0;15;30,927835051546396;5,474226804123711;16,687060197993233;17,828055767086788;0;0;45;45;0;0;330,075501492044;6,227411156356856;0;2,6332751137121595;0;0;3,5941360426446964;0;0;6,227411156356856
2023-12-18T06:00:00;62,14;146,7;338,000933442018;1,48496855;325,65;1,3994392859999998;323,75;1,691137781;326,84999999999997;0,4983475710000001;290,1925;0;0;0;3,9720472440944854;1,2513989415782152;1;1,48496855;2,4870786940944853;3,174085507124607;5,327952755905512;1,719886659021408;1;1,3994392859999998;3,9285134699055124;3,0978510868483884;14,707962572402955;4,810550049704606;1;1,691137781;13,016824791402955;3,0574388418027385;0;0;0;0;0;0;152,2262663126853;30;0;9,68674221871257;13,037338114014227;2,307608846180518;0;0;0;15;30,927835051546396;5,474226804123711;23,00529520888448;24,5783068470988;0;0;45;45;0;0;338,000933442018;7,583314024160386;0;2,628327363785268;0;0;4,954986660375118;0;0;7,583314024160386
2023-12-18T07:00:00;83,81;151,5;325,741757171919;1,3535674749999997;325,65;1,3822483739999998;324,95;1,6219726200000002;327,34999999999997;0,215301249;287,34;0;0;0;3,9720472440944854;1,2578246173482697;1;1,3535674749999997;2,6184797690944857;3,1578704926830787;5,327952755905512;1,7128779573687098;1;1,3822483739999998;3,9457043819055126;3,110526779205105;14,707962572402955;4,810560575238078;1;1,6219726200000002;13,085989952402954;3,0574321521094343;0;0;0;0;0;0;180,71104368605404;30;0;9,684339011032147;13,034103648764667;2,307036345831346;0;0;0;15;30,927835051546396;5,474226804123711;27,807698416564886;29,709079504877014;0;0;45;45;0;0;325,741757171919;8,617025723774162;0;2,627675295590957;0;0;5,989350428183205;0;0;8,617025723774162
2023-12-18T08:00:00;103,38;157,3;333,423759428754;1,352658125;325,65;1,3909417599999998;325,15;1,6267152299999998;327,45;0,39358765844444465;288,37923047379957;0;8,008806229973414;0;3,9720472440944854;1,257869085692699;1;1,352658125;2,6193891190944854;3,1577588552524993;5,327952755905512;1,7111906659318752;1;1,3909417599999998;3,9370109959055126;3,1135938630217055;14,707962572402955;4,809537975533364;1;1,6267152299999998;13,081247342402955;3,0580822206257525;0;0;0;0;0;0;149,1140252132644;0;30;43,29203742759705;58,2665375876138;10,313177153007642;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;333,423759428754;11,74653397766294;0;11,74653397766294;0;0;0;0;0;11,74653397766294
2023-12-18T09:00:00;109,24;158,8;317,74948403098404;1,305170469;324,84999999999997;1,3596601199999998;324,34999999999997;1,603514214;326,45;0,6162202782222223;290,3648007227019;0;8,343716620713945;0;3,9720472440944854;1,26503390788189;1;1,305170469;2,6668767750944853;3,139874132500594;5,327952755905512;1,717694421062724;1;1,3596601199999998;3,968292635905512;3,10180477422122;14,707962572402955;4,818294135332824;1;1,603514214;13,104448358402955;3,05252484786029;0;0;0;0;0;0;117,52016644232201;0;30;44,792037427597066;60,28538011789646;10,670512280867673;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;317,74948403098404;12,153532631767927;0;12,153532631767927;0;0;0;0;0;12,153532631767927
2023-12-18T10:00:00;101,46;159,1;287,080623459831;1,4749433160000003;325,75;1,4618011100000001;325,34999999999997;1,7232322400000004;327,75;2,2863189471657295;289,81498615546843;0;8,45684741020354;0;3,972047244094485;1,2512053388669007;1;1,4749433160000003;2,497103928094485;3,174576642784785;5,327952755905512;1,7065339161707804;1;1,4618011100000001;3,866151645905512;3,1220901649940136;14,707962572402955;4,801619445322162;1;1,7232322400000004;12,984730332402956;3,0631254183901975;0;0;0;0;0;0;146,00841442567776;30;0;45,09203742759704;60,68914862395295;10,741979306439672;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,080623459831;12,234932362588916;0;12,234932362588916;0;0;0;0;0;12,234932362588916
2023-12-18T11:00:00;89,03;160,6;265,744361298823;1,3978668100000002;325,75;1,4387763679999996;325,45;1,671434265;327,65;8,16709456757556;297,56755782455014;0;0;0;3,972047244094485;1,2550102118257183;1;1,3978668100000002;2,574180434094485;3,164952130800732;5,327952755905512;1,7069606026411277;1;1,4387763679999996;3,8891763879055126;3,1213097406359203;14,707962572402955;4,805430277642935;1;1,671434265;13,036528307402955;3,0606962795467334;0;0;0;0;0;0;174,4938135842352;30;0;9,626149694766381;12,955786937774404;2,2931742879860693;0;0;0;15;30,927835051546396;5,474226804123711;36,965887732830666;39,49346980003276;0;0;45;45;0;0;265,744361298823;10,573770158341924;0;2,6118866466553197;0;0;7,9618835116866045;0;0;10,573770158341924
2023-12-18T12:00:00;81,17;156,6;232,612290335548;1,5137781570000004;325,84999999999997;1,517030832;325,95;1,7597671250000002;327,84999999999997;8,356749426367237;292,9709906660113;0;0;0;3,9720472440944854;1,2485864561101458;1;1,5137781570000004;2,458269087094485;3,1812352477929533;5,327952755905512;1,6996896203975875;1;1,517030832;3,810921923905512;3,134662171237599;14,707962572402955;4,7986626612669205;1;1,7597671250000002;12,948195447402956;3,065012819325755;0;0;0;0;0;0;202,97636420287677;30;0;9,540254049167515;12,840180416107021;2,2727119336509425;0;0;0;15;30,927835051546396;5,474226804123711;33,05178337842955;35,31173437866405;0;0;45;45;0;0;232,612290335548;9,707426022625848;0;2,588580371887175;0;0;7,118845650738672;0;0;9,707426022625848
2023-12-18T13:00:00;74,89;155,6;222,749916669585;1,9749710979999997;332,54999999999995;1,365309282;324,25;1,631508204;324,54999999999995;12,22153123955867;293,7178944756665;0;0;0;3,9720472440944854;1,164403654912978;1;1,9749710979999997;1,9970761460944857;3,411228767047573;5,327952755905512;1,7180858819708638;1;1,365309282;3,962643473905512;3,10109803695824;14,707962572402955;4,831195774845485;1;1,631508204;13,076454368402956;3,044373123726984;0;0;0;0;0;0;171,37711919803544;0;30;9,400664808762555;12,652307952574098;2,2394585076056153;0;0;0;15;30,927835051546396;5,474226804123711;32,191372618834485;34,39249211413941;0;0;45;45;0;0;222,749916669585;9,484231693449443;0;2,5507052832389383;0;0;6,933526410210505;0;0;9,484231693449443
2023-12-18T14:00:00;74,9;154;236,769607763917;1,9856426699999998;330,54999999999995;1,4406076589999999;326,25;1,9237117380000002;329,75;14,147953629035529;294,2080359547696;0;0;0;3,9720472440944854;1,181879697177127;1;1,9856426699999998;1,9864045740944856;3,360788118775171;5,327952755905512;1,701529875415441;1;1,4406076589999999;3,8873450969055123;3,1312719411433507;14,707962572402955;4,772064636232836;1;1,9237117380000002;12,784250834402956;3,0820962609621563;0;0;0;0;0;0;199,85998148611563;30;0;9,156309727081116;12,323431664981314;2,1812474047016925;0;0;0;15;30,927835051546396;5,474226804123711;30,835727700515925;32,944153526192224;0;0;45;45;0;0;236,769607763917;9,125945174540586;0;2,484403823660233;0;0;6,6415413508803525;0;0;9,125945174540586
2023-12-18T15:00:00;81,1;154,4;242,008262572779;1,8011313580000001;326,95;1,403981839;325,45;1,808560048;327,54999999999995;8,494688557434129;291,3962321066931;0;0;0;3,9720472440944854;1,2250866642048353;1;1,8011313580000001;2,1709158860944853;3,2422581684640366;5,327952755905512;1,70862983034157;1;1,403981839;3,923970916905512;3,118260410354891;14,707962572402955;4,798291365933472;1;1,808560048;12,899402524402955;3,065249992283791;0;0;0;0;0;0;168,261048119546;0;30;9,477578106625035;12,755825177153481;2,257781056356166;0;0;0;15;30,927835051546396;5,474226804123711;30,91445932097201;33,02826850531198;0;0;45;45;0;0;242,008262572779;9,230073286385036;0;2,5715743557141417;0;0;6,658498930670895;0;0;9,230073286385036
2023-12-18T16:00:00;89,11;157,1;252,611864053504;1,5544093140000002;323,75;1,1058647319999997;319,04999999999995;1,5274212049999998;322,65;6,114035414705475;289,74829904575586;0;0;0;3,972047244094485;1,2617060631153416;1;1,5544093140000002;2,417637930094485;3,1481557870039114;5,327952755905512;1,7558273510335005;1;1,1058647319999997;4,2220880239055125;3,0344400050320535;14,707962572402955;4,849230178225689;1;1,5274212049999998;13,180541367402956;3,0330510270363225;0;0;0;0;0;0;136,665274646313;0;30;10,043247647855134;13,51715699576734;2,392536788250819;0;0;0;15;30,927835051546396;5,474226804123711;33,04878977974193;35,30853608946787;0;0;45;45;0;0;252,611864053504;9,843259725983419;0;2,7250588503466955;0;0;7,118200875636723;0;0;9,843259725983419
2023-12-18T17:00:00;95,2;158,8;285,67554800793596;1,70637429;325,84999999999997;1,4749433159999996;323,95;2,008969596;328,45;5,8602100138870155;289,77970021605864;0;8,411901695721587;0;3,972047244094486;1,238989680075426;1;1,70637429;2,2656729540944855;3,205875971341972;5,327952755905512;1,715490529219165;1;1,4749433159999996;3,8530094399055126;3,10578966491329;14,707962572402955;4,778357179975195;1;2,008969596;12,698992976402955;3,078037496660998;0;0;0;0;0;0;165,15160811884837;30;0;44,79203742759702;60,2853801178964;10,670512280867662;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;285,67554800793596;12,153532631767913;0;12,153532631767913;0;0;0;0;0;12,153532631767913
2023-12-18T18:00:00;104,22;159,9;309,411219981681;2,22323484;325,45;1,777106331;326,04999999999995;2,251656924;328,75;10,287884893267572;291,7468656506784;0;8,74342384423995;0;3,9720472440944854;1,2173586014577857;1;2,22323484;1,7488124040944855;3,262840743342153;5,327952755905512;1,685786111973316;1;1,777106331;3,5508464249055125;3,160515274187908;14,707962572402955;4,760216287751012;1;2,251656924;12,456305648402955;3,089767708717245;0;0;0;0;0;0;193,6350929580365;30;0;45,892037427597046;61,76586464010369;10,932558041298353;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;309,411219981681;12,451998311444903;0;12,451998311444903;0;0;0;0;0;12,451998311444903
2023-12-18T19:00:00;103,01;157,6;328,076113762226;2,1227082960000003;326,25;1,7775414199999997;327,15;2,210173776;329,95;11,392592513556385;292,4935504394423;0;8,217283394867858;0;3,9720472440944854;1,2143086242387469;1;2,1227082960000003;1,849338948094485;3,2710360157283507;5,327952755905512;1,676704136069083;1;1,7775414199999997;3,5504113359055127;3,1776344086539496;14,707962572402955;4,750574827527661;1;2,210173776;12,497788796402956;3,096038501946387;0;0;0;0;0;0;162,03678208031965;0;30;43,59203742759701;58,67030609367028;10,384644178579638;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;328,076113762226;11,827933708483927;0;11,827933708483927;0;0;0;0;0;11,827933708483927
2023-12-18T20:00:00;96,18;157,4;331,09075384218;2,136088332;326,34999999999997;1,8456167600000002;327,54999999999995;2,20348096;329,95;12,101158843036862;292,77079503151964;0;8,17808073343314;0;3,9720472440944854;1,212627141263567;1;2,136088332;1,8359589120944855;3,275571780420139;5,327952755905512;1,669483072254052;1;1,8456167600000002;3,482335995905512;3,1913787234224418;14,707962572402955;4,751035352037922;1;2,20348096;12,504481612402955;3,0957383985985456;0;0;0;0;0;0;130,44163103369058;0;30;43,39203742759702;58,401127089632595;10,336999494864969;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;331,09075384218;11,77366722126993;0;11,77366722126993;0;0;0;0;0;11,77366722126993
2023-12-18T21:00:00;77,98;157,2;337,023176782836;2,271101625;326,45;1,8797663500000001;328,04999999999995;2,3143503110000005;330,25;16,84764065296658;295,0238115272848;0;0;0;3,9720472440944854;1,2045342633111917;1;2,271101625;1,7009456190944854;3,297579292743046;5,327952755905512;1,6631611508038397;1;1,8797663500000001;3,448186405905512;3,2035096258293456;14,707962572402955;4,740197268566727;1;2,3143503110000005;12,393612261402955;3,1028165578539597;0;0;0;0;0;0;158,92858687058722;30;0;8,956574846150447;12,0546094833788;2,1336658785580473;0;0;0;15;30,927835051546396;5,474226804123711;34,23546258144658;36,57634891180191;0;0;45;45;0;0;337,023176782836;9,80400121246843;0;2,430209271849166;0;0;7,373791940619264;0;0;9,80400121246843
2023-12-18T22:00:00;71,09;155,9;350,832670192835;2,6099464200000004;330,34999999999997;1,99042725;328,15;2,63638752;332,15;17,14968485862694;295,0498282763318;0;0;0;3,9720472440944854;1,139603080658286;1;2,6099464200000004;1,362100824094485;3,485465519977405;5,327952755905512;1,6555980068351785;1;1,99042725;3,3375255059055124;3,2181439781329306;14,707962572402955;4,694455188110538;1;2,63638752;12,071575052402956;3,1330499457430614;0;0;0;0;0;0;127,3337466434791;0;30;8,460249137343824;11,386607183504474;2,015429471480292;0;0;0;15;30,927835051546396;5,474226804123711;33,43178829025322;35,71772253232182;0;0;45;45;0;0;350,832670192835;9,496232870710582;0;2,295540008194502;0;0;7,200692862516079;0;0;9,496232870710582
2023-12-18T23:00:00;62,98;146,4;339,32132210678503;2,30016585;327,04999999999995;1,85697664;327,15;2,3136871850000005;329,65;11,60233576474946;293,20886539248585;0;0;0;3,9720472440944854;1,196611168859394;1;2,30016585;1,6718813940944854;3,3194134798863932;5,327952755905512;1,6722674811707146;1;1,85697664;3,470976115905512;3,1860649183798873;14,707962572402955;4,746661232911878;1;2,3136871850000005;12,394275387402955;3,0985911677080518;0;0;0;0;0;0;95,7420659003937;0;30;8,988675805434905;12,097814004623022;2,141313078818275;0;0;0;15;30,927835051546396;5,474226804123711;23,40336162216214;25,003591476668955;0;0;45;45;0;0;339,32132210678503;7,479643345028462;0;2,438919303332001;0;0;5,040724041696461;0;0;7,479643345028462
2023-12-19T00:00:00;55,12;134,9;302,926817159896;2,1052907459999997;328,54999999999995;1,8961080690000003;329,84999999999997;2,2416051089999995;332,04999999999995;2,218562181702414;289,31122516863223;0;0;0;3,9720472440944854;1,1927850469645096;1;2,1052907459999997;1,8667564980944857;3,330061232912715;5,327952755905512;1,6463919282313322;1;1,8961080690000003;3,431844686905512;3,236138773851477;14,707962572402955;4,72666641376985;1;2,2416051089999995;12,466357463402955;3,1116988771526857;0;0;0;0;0;0;64,1535443253826;0;30;8,780062839195432;11,817042852214579;2,0916165848419803;0;0;0;15;30,927835051546396;5,474226804123711;12,111974588401592;12,940143791027342;0;0;45;45;0;0;302,926817159896;4,991048827277571;0;2,382315839006459;0;0;2,608732988271112;0;0;4,991048827277571
2023-12-19T01:00:00;47,29;129,2;288,814503871952;2,002317351;328,04999999999995;1,8540695180000002;329,34999999999997;2,204337148;331,75;1,032504458;290,30499999999995;0;0;0;3,9720472440944854;1,2038371667649266;1;2,002317351;1,9697298930944855;3,2994887961206363;5,327952755905512;1,6535516301090387;1;1,8540695180000002;3,473883237905512;3,2221266387395326;14,707962572402955;4,732645325157016;1;2,204337148;12,503625424402955;3,1077677624014615;0;0;0;0;0;0;92,64712897095006;30;0;8,881609249746335;11,95371366049305;2,1158073179072696;0;0;0;15;30,927835051546396;5,474226804123711;6,310428177850705;6,741910446421693;0;0;45;45;0;0;288,814503871952;3,769037819954012;0;2,4098686739553985;0;0;1,3591691459986135;0;0;3,769037819954012
2023-12-19T02:00:00;46,49;130,6;299,581930372575;2,0406653400000003;327,65;1,7292983039999998;326,45;2,1530274240000002;329,95;0,717774679;290,0725;0;0;0;3,9720472440944854;1,2053144183080664;1;2,0406653400000003;1,931381904094485;3,2954448928522395;5,327952755905512;1,6850067604235264;1;1,7292983039999998;3,5986544519055124;3,1619770798820603;14,707962572402955;4,754506998346049;1;2,1530274240000002;12,554935148402954;3,0934779520819755;0;0;0;0;0;0;121,13786425805297;30;0;9,111620452569325;12,26328459296006;2,1706013729539304;0;0;0;15;30,927835051546396;5,474226804123711;7,480416975027714;7,991898477593711;0;0;45;45;0;0;299,581930372575;4,08344490702364;0;2,4722781739407482;0;0;1,611166733082892;0;0;4,08344490702364
2023-12-19T03:00:00;45,06;130,5;305,085529104709;2,0020081720000005;327,84999999999997;1,8658407040000002;329,54999999999995;2,1975491999999996;331,65;0,8139532370000001;290,565;0;0;0;3,9720472440944854;1,2057092465698447;1;2,0020081720000005;1,970039072094485;3,2943657481226687;5,327952755905512;1,6510486563369797;1;1,8658407040000002;3,462112051905512;3,2270113515165084;14,707962572402955;4,734183518189398;1;2,1975491999999996;12,510413372402956;3,1067580113641347;0;0;0;0;0;0;149,62575047162716;30;0;8,88541785542698;11,958839643912489;2,1167146169725104;0;0;0;15;30,927835051546396;5,474226804123711;7,606619572170068;8,126730312147508;0;0;45;45;0;0;305,085529104709;4,0492509031416954;0;2,4109020722127577;0;0;1,6383488309289376;0;0;4,0492509031416954
2023-12-19T04:00:00;55,72;135,7;300,838082251558;2,3953286280000006;328,84999999999997;1,946241234;329,75;2,4270789329999993;332,25;0,8629807240000001;291,255;0;0;0;3,9720472440944854;1,1713811105565437;1;2,3953286280000006;1,5767186160944848;3,3909094216205142;5,327952755905512;1,6438653014991047;1;1,946241234;3,3817115219055123;3,241112730493639;14,707962572402955;4,709864285600224;1;2,4270789329999993;12,280883639402957;3,122799656323553;0;0;0;0;0;0;178,11078789658;30;0;8,609077586973989;11,586914652724076;2,0508838935321614;0;0;0;15;30,927835051546396;5,474226804123711;13,082959840623055;13,977521197246853;0;0;45;45;0;0;300,838082251558;5,153790267354139;0;2,3359219939891736;0;0;2,817868273364965;0;0;5,153790267354139
2023-12-19T05:00:00;58,95;146,4;274,982087684922;2,273296656;328,04999999999995;1,92419859;329,25;2,3720884399999997;331,95;0,8728451900000002;291,3225;0;0;0;3,9720472440944854;1,1875730573762544;1;2,273296656;1,6987505880944855;3,344676118596076;5,327952755905512;1,6498106022590249;1;1,92419859;3,403754165905512;3,229432971645438;14,707962572402955;4,717517247771352;1;2,3720884399999997;12,335874132402957;3,117733714561677;0;0;0;0;0;0;206,59297681779034;30;0;8,734129145419264;11,755220922502374;2,08067410328292;0;0;0;15;30,927835051546396;5,474226804123711;23,657908282177775;25,275543036514716;0;0;45;45;0;0;274,982087684922;7,465402014137846;0;2,3698525379764788;0;0;5,095549476161366;0;0;7,465402014137846
2023-12-19T06:00:00;65,01;158,8;274,759299397239;2,4510200200000005;328,04999999999995;1,9597443820000002;329,04999999999995;2,4631353599999994;331,54999999999995;0,9807677039999999;291,35999999999996;0;0;0;3,9720472440944854;1,1769061459934131;1;2,4510200200000005;1,5210272240944849;3,374990654621593;5,327952755905512;1,6492926832183394;1;1,9597443820000002;3,368208373905512;3,2304470941499823;14,707962572402955;4,714960271835679;1;2,4631353599999994;12,244827212402956;3,1194244965878988;0;0;0;0;0;0;174,99337015168751;0;30;8,676444613640248;11,677583598439096;2,06693229692372;0;0;0;15;30,927835051546396;5,474226804123711;36,11559281395683;38,58503505764619;0;0;45;45;0;0;274,759299397239;10,132943921066792;0;2,3542008534453216;0;0;7,778743067621471;0;0;10,132943921066792
2023-12-19T07:00:00;79,69;172,3;264,72623721313397;1,5592946220000004;327,34999999999997;1,640319106;329,04999999999995;1,9407291739999997;331,45;1,1208268579999998;290,435;0;0;0;3,9720472440944854;1,235480912303026;1;1,5592946220000004;2,412752622094485;3,214980664242155;5,327952755905512;1,6699425647470696;1;1,640319106;3,6876336499055125;3,190500600667357;14,707962572402955;4,755664474451347;1;1,9407291739999997;12,767233398402956;3,0927250337819068;0;0;0;0;0;0;143,3969234462513;0;30;9,179874759896347;12,35514772529791;2,18686114737773;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;4,1121626677007;4,450392497511579;45;45;0;0;264,72623721313397;13,080304601226084;0;2,4907977814200586;0;0;9,692307692307692;0,8971991274983344;0;13,080304601226084
2023-12-19T08:00:00;93,67;174,2;270,748619909735;1,397343584;327,45;1,521303378;328,84999999999997;1,8051674729999996;331,45;1,3412921885555555;291,4640681315963;0;12,124374625710981;0;3,972047244094485;1,24402919379571;1;1,397343584;2,5747036600944853;3,1928890928798896;5,327952755905512;1,6790440714537622;1;1,521303378;3,8066493779055124;3,1732060203115604;14,707962572402955;4,765931840060529;1;1,8051674729999996;12,902795099402956;3,086062299249366;0;0;0;0;0;0;111,8036363854856;0;30;60,19203742759702;81,01216342879815;14,339152926897272;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,748619909735;16,332052147245705;0;16,332052147245705;0;0;0;0;0;16,332052147245705
2023-12-19T09:00:00;100,1;168,4;264,76445367109403;1,4081550560000002;327,54999999999995;1,504257962;328,45;1,7826030019999997;331,04999999999995;6,660828944887658;291,5150434818198;0;10,735077184190168;0;3,972047244094485;1,2427582638477959;1;1,4081550560000002;2,563892188094485;3,196154360540187;5,327952755905512;1,68291426795293;1;1,504257962;3,823694793905512;3,1659086011471924;14,707962572402955;4,770934187304659;1;1,7826030019999997;12,925359570402955;3,082826548213658;0;0;0;0;0;0;140,29245602184704;30;0;54,39203742759705;73,20597231170532;12,957457099171842;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,76445367109403;14,758324018039794;0;14,758324018039794;0;0;0;0;0;14,758324018039794
2023-12-19T10:00:00;94,28;166,7;235,04157550954298;1,283227154;327,75;1,3199467070000002;327,84999999999997;1,5451493330000001;330,25;18,952606816043634;297,61243145822755;0;10,285750041896078;0;3,9720472440944854;1,2487789193055512;1;1,283227154;2,6888200900944854;3,1807449522797437;5,327952755905512;1,6979834329883325;1;1,3199467070000002;4,0080060489055125;3,137811978841682;14,707962572402955;4,794191697530883;1;1,5451493330000001;13,162813239402956;3,067871186706591;0;0;0;0;0;0;108,6994794078238;0;30;52,69203742759701;70,91795077738495;12,552477287597133;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,04157550954298;14,297058876720804;0;14,297058876720804;0;0;0;0;0;14,297058876720804
2023-12-19T11:00:00;86,1;168,4;219,126187961992;1,286053134;328,04999999999995;1,3116940060000002;327,84999999999997;1,5560797200000003;330,34999999999997;16,755911874728437;296,1069979886655;0;0;0;3,972047244094486;1,246827164013904;1;1,286053134;2,6859941100944855;3,1857240191233047;5,327952755905512;1,6984711174026994;1;1,3116940060000002;4,0162587499055125;3,1369110144498737;14,707962572402955;4,792705262496718;1;1,5560797200000003;13,151882852402956;3,068822672550694;0;0;0;0;0;0;137,18860945988303;30;0;9,502746427478419;12,789699094856555;2,26377673978961;0;0;0;15;30,927835051546396;5,474226804123711;44,88929100011859;47,95864423089593;0;0;45;45;0;0;219,126187961992;12,2468660144717;0;2,5784033375230817;0;0;9,668462676948618;0;0;12,2468660144717
2023-12-19T12:00:00;79,71;157,1;223,834531140008;1,2980621500000002;328,15;1,3676022429999999;329,04999999999995;1,594927152;330,84999999999997;15,447698346817557;295,4152116146223;0;0;0;3,9720472440944854;1,245505554710844;1;1,2980621500000002;2,673985094094485;3,189104399471453;5,327952755905512;1,6875728881277303;1;1,3676022429999999;3,9603505129055123;3,157168969345427;14,707962572402955;4,786275520168472;1;1,594927152;13,113035420402955;3,0729452390332206;0;0;0;0;0;0;105,59594323051597;0;30;9,424460333617613;12,684334230979292;2,2451271588833346;0;0;0;15;30,927835051546396;5,474226804123711;33,667577093979446;35,969633647413936;0;0;45;45;0;0;223,834531140008;9,808639924284074;0;2,5571617809654255;0;0;7,251478143318649;0;0;9,808639924284074
2023-12-19T13:00:00;76,5;150,8;241,853168900347;1,2975725;328,15;1,355675768;328,75;1,5912226;330,75;14,029796341234393;294,39408038039966;0;0;0;3,972047244094486;1,2455351700233002;1;1,2975725;2,6744747440944856;3,1890285715658924;5,327952755905512;1,6902253552416682;1;1,355675768;3,972276987905512;3,1522144306868016;14,707962572402955;4,787280997070643;1;1,5912226;13,116739972402955;3,072299825600966;0;0;0;0;0;0;134,08538363619292;30;0;9,43993974933018;12,705167899502264;2,2488147182119005;0;0;0;15;30,927835051546396;5,474226804123711;27,35209767826688;29,222326579344955;0;0;45;45;0;0;241,853168900347;8,4525828869356;0;2,5613618485396565;0;0;5,891221038395943;0;0;8,4525828869356
2023-12-19T14:00:00;74,73;155,4;241,498171419306;1,280682373;328,04999999999995;1,3200530309999998;328,45;1,5450206249999996;330,65;13,036794450234998;292,9969370428516;0;0;0;3,972047244094486;1,2471495157315173;1;1,280682373;2,6913648710944855;3,1849006025269357;5,327952755905512;1,6943112160940363;1;1,3200530309999998;4,007899724905513;3,1446128109735683;14,707962572402955;4,7913447834504765;1;1,5450206249999996;13,162941947402956;3,069694049821864;0;0;0;0;0;0;162,5719750978293;30;0;9,480926454159171;12,760331701425534;2,2585787111523192;0;0;0;15;30,927835051546396;5,474226804123711;31,911110973437896;34,09306727931399;0;0;45;45;0;0;241,498171419306;9,445645234517087;0;2,5724828710073875;0;0;6,8731623635097;0;0;9,445645234517087
2023-12-19T15:00:00;80,66;143;241,648720918871;1,3126649120000002;327,84999999999997;1,3896602759999999;328,54999999999995;1,6041353699999998;330,15;22,978409842206332;296,27164219417557;0;0;0;3,9720472440944854;1,2464452388287057;1;1,3126649120000002;2,659382332094485;3,186700161675012;5,327952755905512;1,689361493277852;1;1,3896602759999999;3,9382924799055123;3,153826328530631;14,707962572402955;4,790792576260701;1;1,6041353699999998;13,103827202402956;3,0700478758533065;0;0;0;0;0;0;191,0557179003195;30;0;9,454874410468678;12,725268385556767;2,2523725042435476;0;0;0;15;30,927835051546396;5,474226804123711;19,53716301712837;20,873037411461933;0;0;45;45;0;0;241,648720918871;6,773418448678969;0;2,565414106528244;0;0;4,208004342150725;0;0;6,773418448678969
2023-12-19T16:00:00;84,42;142,5;228,48562073703;1,406939325;327,65;1,5028477700000002;328,65;1,7195654610000002;330,04999999999995;15,507244499481585;294,37318587058127;0;0;0;3,972047244094485;1,2421769646483836;1;1,406939325;2,565107919094485;3,197650058837495;5,327952755905512;1,6816107110119414;1;1,5028477700000002;3,825104985905512;3,168362761378533;14,707962572402955;4,783538095600755;1;1,7195654610000002;12,988397111402955;3,0747037607852086;0;0;0;0;0;0;159,45766496010845;0;30;9,373969110638782;12,61637834540886;2,233098967137368;0;0;0;15;30,927835051546396;5,474226804123711;19,11806831695828;20,425286663416966;0;0;45;45;0;0;228,48562073703;6,661199665779286;0;2,543461874434426;0;0;4,11773779134486;0;0;6,661199665779286
2023-12-19T17:00:00;88,21;144,5;231,324585647488;1,7384071930000002;327,84999999999997;1,7141485330000001;329,04999999999995;1,9777243299999996;330,45;9,620650351654598;291,8417693890416;0;0;0;3,972047244094486;1,2212864605110854;1;1,7384071930000002;2,2336400510944854;3,2523469083840157;5,327952755905512;1,6651697147710893;1;1,7141485330000001;3,613804222905512;3,199645482765668;14,707962572402955;4,761998867402098;1;1,9777243299999996;12,730238242402956;3,0886111025950043;0;0;0;0;0;0;187,94171919361244;30;0;9,126845091810717;12,283775359099215;2,174228238560561;0;0;0;15;30,927835051546396;5,474226804123711;21,36519233578632;22,826060187805894;0;0;45;45;0;0;231,324585647488;7,078142846256069;0;2,4764091123944016;0;0;4,601733733861668;0;0;7,078142846256069
2023-12-19T18:00:00;91,81;144,7;238,961137096453;1,7058062960000004;327,75;1,6808649239999998;328,54999999999995;1,950510982;330,25;14,675204309053134;295,4093724444424;0;5,124839426501728;0;3,9720472440944854;1,2240027022260533;1;1,7058062960000004;2,266240948094485;3,2451294730564353;5,327952755905512;1,6712096108437453;1;1,6808649239999998;3,6470878319055124;3,188081687260991;14,707962572402955;4,765737143535602;1;1,950510982;12,757451590402955;3,086188375360422;0;0;0;0;0;0;216,4229250216931;30;0;30,692037427597054;41,308260333239645;7,311562078983417;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,961137096453;8,32774528318111;0;8,32774528318111;0;0;0;0;0;8,32774528318111
2023-12-19T19:00:00;91,74;139,7;238,862865567981;1,6535508480000003;327,34999999999997;1,6200252119999996;326,95;1,951136335;329,65;15,557797762569662;295,1330964131898;0;0;0;3,972047244094485;1,2301291594222317;1;1,6535508480000003;2,318496396094485;3,2289676361790174;5,327952755905512;1,6870026186815161;1;1,6200252119999996;3,7079275439055124;3,1582362095380714;14,707962572402955;4,771105064318029;1;1,951136335;12,756826237402956;3,082716136854823;0;0;0;0;0;0;184,82233536076987;0;30;9,293838748335943;12,508531289819576;2,2140100382980648;0;0;0;15;30,927835051546396;5,474226804123711;16,39819867926108;17,519443033398588;0;0;45;45;0;0;238,862865567981;6,053639623560782;0;2,5217199080276265;0;0;3,531919715533155;0;0;6,053639623560782
2023-12-19T20:00:00;90,8;137,6;226,220631598537;1,617501416;327,54999999999995;1,64451051;328,45;1,9357683199999998;330,75;17,528003441936203;294,9616960846748;0;0;0;3,9720472440944854;1,2306779475046963;1;1,617501416;2,3545458280944853;3,2275277639841904;5,327952755905512;1,6742366988588977;1;1,64451051;3,6834422459055123;3,18231750596368;14,707962572402955;4,762299363386884;1;1,9357683199999998;12,772194252402956;3,08841621454533;0;0;0;0;0;0;153,22490575881275;0;30;9,205590360342866;12,389758223880037;2,1929872056267663;0;0;0;15;30,927835051546396;5,474226804123711;14,386447067254169;15,370135755613427;0;0;45;45;0;0;226,220631598537;5,596394626265882;0;2,4977752579342156;0;0;3,0986193683316667;0;0;5,596394626265882
2023-12-19T21:00:00;85,02;134,9;243,011661287372;1,62365142;327,65;1,648673934;328,54999999999995;1,9487090699999998;330,95;7,2643009989217875;290,5419963562167;0;0;0;3,972047244094485;1,2295712652524944;1;1,62365142;2,348395824094485;3,230432717764284;5,327952755905512;1,6732161964869714;1;1,648673934;3,679278821905512;3,1842584162715513;14,707962572402955;4,759560490550058;1;1,9487090699999998;12,759253502402956;3,0901934331132264;0;0;0;0;0;0;121,63063589981583;0;30;9,185163915746882;12,362266373818146;2,188121148165812;0;0;0;15;30,927835051546396;5,474226804123711;11,706873511850192;12,507343495566445;0;0;45;45;0;0;243,011661287372;5,013713349667933;0;2,492232900961738;0;0;2,5214804487061953;0;0;5,013713349667933
2023-12-19T22:00:00;79,48;128,6;267,95202462635496;1,6799793569999997;327,45;1,677398202;328,54999999999995;1,976798192;330,75;6,713925961556495;290,74418327306586;0;0;0;3,9720472440944854;1,2278505947418374;1;1,6799793569999997;2,2920678870944857;3,234959742744296;5,327952755905512;1,6714257046822467;1;1,677398202;3,650554553905512;3,1876695093177383;14,707962572402955;4,759324451284084;1;1,976798192;12,731164380402955;3,0903466916265163;0;0;0;0;0;0;150,11847283622586;30;0;9,16943413735735;12,341095743415007;2,184373946584456;0;0;0;15;30,927835051546396;5,474226804123711;5,422603290239689;5,793379583589411;0;0;45;45;0;0;267,95202462635496;3,6559102259240905;0;2,4879649018724654;0;0;1,1679453240516253;0;0;3,6559102259240905
2023-12-19T23:00:00;75,68;120,6;254,04379943917698;1,5918297660000005;327,34999999999997;1,6339424640000002;328,34999999999997;1,9315601279999997;330,75;2,81522330673231;287,60839994660097;0;0;0;3,9720472440944854;1,2336336067401121;1;1,5918297660000005;2,380217478094485;3,219794939431535;5,327952755905512;1,6756466971607868;1;1,6339424640000002;3,694010291905512;3,179639696681399;14,707962572402955;4,762604482576914;1;1,9315601279999997;12,776402444402956;3,0882183532580227;0;0;0;0;0;0;118,52451362052118;0;30;5,41803406868904;7,292105072259812;1,2907025977899866;1,1740033589079928;2,519320512678096;0,9069553845641145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;254,04379943917698;1,9779833979234822;0;1,4700883825675781;0,5078950153559042;0;0;0;0;1,9779833979234822
2023-12-20T00:00:00;59,83;112;257,147261047733;1,538992334;327,25;1,6294922450000002;328,65;1,9201526819999999;330,95;2,194302971093266;290,84081376033515;0;0;0;1,538992334;0,42632809384857107;1;1,538992334;0;3,6098778293195006;4,370314575727274;1,3544451578007586;1;1,6294922449999945;2,7408223307272794;3,2266456493694045;14,707962572402955;4,761657386021849;1;1,9201526819999999;12,787809890402956;3,0888326017699477;0;0;0;0;0;0;86,93371380073808;0;30;0;0;0;1,3827305178697764;2,967232870965185;1,0682038335474666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,147261047733;0,5981941467865813;0;0;0,5981941467865813;0;0;0;0;0,5981941467865813
2023-12-20T01:00:00;57,85;109,7;242,927982358446;1,680635488;327,75;1,7158119440000004;329,34999999999997;2,0278854749999997;331,65;1,223409022;291,33;0;0;0;1,680635488;0,46167457194499795;1;1,680635488;0;3,6403033438025783;5,327952755905512;1,662681404970452;1;1,7158119440000004;3,612140811905512;3,2044339582905224;12,035693680131091;3,8564341476950146;1;2,0278854749999997;10,007808205131091;3,1209384678135392;0;0;0;0;0;0;115,425020429358;30;0;0;0;0;0,6557180759634073;1,407120334685423;0,5065633204867523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,927982358446;0,28367545947258127;0;0;0,28367545947258127;0;0;0;0;0,28367545947258127
2023-12-20T02:00:00;50,48;107,5;233,218624767275;1,646382372;328,04999999999995;1,7278251569999998;330,04999999999995;2,043632619;332,45;1,005085596;291,9575;0;0,023615219677909582;0;1,646382372;0,4499786702007147;1;1,646382372;0;3,6588009188649426;5,327952755905512;1,6562959990008757;1;1,7278251569999998;3,6001275989055124;3,216787795852603;10,525664872094492;3,3443369152442117;1;2,043632619;8,482032253094491;3,1473099567559215;0;0;0;0;0;0;143,91347792731506;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;233,218624767275;0;0;0;0;0;0;0;0;0
2023-12-20T03:00:00;48;110,6;267,40567267579604;1,9533215730000002;328,84999999999997;1,877098457;330,84999999999997;2,237781642;333,34999999999997;1,102748838;291,7025;0;0;0;3,9720472440944854;1,199546593076421;1;1,9533215730000002;2,018725671094485;3,311290505112904;5,327952755905512;1,6390161009165483;1;1,877098457;3,4508542989055124;3,250701901540862;10,448276441074913;3,293647975394755;1;2,237781642;8,210494799074914;3,172250501307035;0;0;0;0;0;0;172,39908657952233;30;0;0;0;0;0,8517235589250827;1,8277329590667009;0,6579838652640123;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,40567267579604;0,3684709645478469;0;0;0,3684709645478469;0;0;0;0;0,3684709645478469
2023-12-20T04:00:00;39,98;113;291,116621056551;2,0137541760000004;328,84999999999997;1,902414761;330,84999999999997;2,267588736;333,34999999999997;0,9274178539999999;291,09749999999997;0;0;0;2,0137541760000004;0,5429313631636774;1;2,0137541760000004;0;3,7090400603601057;5,327952755905512;1,6371688204303179;1;1,902414761;3,425537994905512;3,2543697934004747;14,090584711110868;4,505231789014916;1;2,267588736;11,822995975110867;3,127604831668788;0;0;0;0;0;0;200,88184667086438;30;0;0;0;0;1,567708356983619;3,364181023569998;1,2111051684851992;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;291,116621056551;0,6782188943517116;0;0;0,6782188943517116;0;0;0;0;0,6782188943517116
2023-12-20T05:00:00;31,51;127,1;305,779625912545;2,0087597460000004;328,84999999999997;1,896842544;330,75;2,264191964;333,25;0,8643745220000001;289,905;0;0;0;3,9720472440944854;1,1960139732349448;1;2,0087597460000004;1,963287498094485;3,3210709347742853;5,327952755905512;1,6384517770621858;1;1,896842544;3,431110211905512;3,2518215247437796;14,707962572402955;4,712355788365189;1;2,264191964;12,443770608402955;3,121148578958518;0;0;0;0;0;0;169,28281111777625;0;30;8,700214055153591;11,709574771404565;2,0725947345386078;0;0;0;15;30,927835051546396;5,474226804123711;4,391823372443456;4,692118987653265;0;0;45;45;0;0;305,779625912545;3,3065814618260583;0;2,36065027391516;0;0;0,9459311879108981;0;0;3,3065814618260583
2023-12-20T06:00:00;40,02;133,2;324,69515378435096;1,9528221300000002;327,65;1,836754095;329,65;2,1663095299999995;331,65;1,1556598348987628;290,13985424240343;0;0;0;3,972047244094486;1,2104240781968232;1;1,9528221300000002;2,0192251140944855;3,2815335679802993;5,327952755905512;1,6521469821545298;1;1,836754095;3,4911986609055123;3,224866076356864;14,707962572402955;4,7365784444177;1;2,1663095299999995;12,541653042402956;3,1051871609425246;0;0;0;0;0;0;137,68693546824343;0;30;8,919873257511234;12,005212997996278;2,124922700645341;0;0;0;15;30,927835051546396;5,474226804123711;10,272164170085809;10,974534369749795;0;0;45;45;0;0;324,69515378435096;4,632717069337607;0;2,4202509403960493;0;0;2,2124661289415584;0;0;4,632717069337607
