timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-20T07:00:00;46,72;147,6;326,624755744599;1,878207864;326,95;1,7909914059999998;329,04999999999995;2,1134609059999994;331,04999999999995;3,059971728971714;290,95099338428406;0;0;0;3,972047244094486;1,2208531539229384;1;1,878207864;2,0938393800944857;3,2535012350430526;5,327952755905512;1,6602020545920082;1;1,7909914059999998;3,5369613499055124;3,209219468900638;14,707962572402955;4,746486453163759;1;2,1134609059999994;12,594501666402955;3,09870526705062;0;0;0;0;0;0;106,09421940627554;0;30;9,039056153465312;12,165620664152508;2,1533148575549936;0;0;0;15;30,927835051546396;5,474226804123711;24,552981274131753;26,23181760056811;0;0;45;45;0;0;326,624755744599;7,740923554167677;0;2,4525891258931454;0;0;5,288334428274531;0;0;7,740923554167677
2023-12-20T08:00:00;67,96;153,2;356,965723605158;1,9864932619999998;326,95;1,8290749840000002;328,95;2,1571600699999998;330,84999999999997;3,2420362551294257;290,1124096566793;0;0;0;3,9720472440944854;1,214905461563709;1;1,9864932619999998;1,9855539820944856;3,2694290788536335;5,327952755905512;1,658586160181629;1;1,8290749840000002;3,498877771905512;3,2123460835595403;14,707962572402955;4,745250499370106;1;2,1571600699999998;12,550802502402956;3,0995123596436733;0;0;0;0;0;0;134,5836099843349;30;0;9,002117969066987;12,115905745715999;2,1445153169917317;0;0;0;15;30,927835051546396;5,474226804123711;30,189919458530042;32,25418745569449;0;0;45;45;0;0;356,965723605158;8,945010789404355;0;2,442566598336345;0;0;6,50244419106801;0;0;8,945010789404355
2023-12-20T09:00:00;72,93;156,7;329,98948484781397;1,7237246880000003;326,75;1,7064722199999998;328,65;1,9949446209999997;330,45;2,1516699351873276;288,78115800772474;0;0;0;3,9720472440944854;1,2309354105316674;1;1,7237246880000003;2,248322556094485;3,226852692765474;5,327952755905512;1,6688238135260884;1;1,7064722199999998;3,6214805359055124;3,192639458234949;14,707962572402955;4,760774164058519;1;1,9949446209999997;12,713017951402955;3,089405644031756;0;0;0;0;0;0;163,07015162333647;30;0;9,177546846929237;12,352014598828044;2,1863065839925637;0;0;0;15;30,927835051546396;5,474226804123711;33,5144905806678;35,80607968020064;0;0;45;45;0;0;329,98948484781397;9,708671806652184;0;2,4901661431237336;0;0;7,2185056635284495;0;0;9,708671806652184
2023-12-20T10:00:00;70,54;152,4;318,71344978308;1,620418331;326,84999999999997;1,6704395760000001;328,75;1,9641232519999998;330,84999999999997;13,247208360826255;292,9442360713961;0;0;0;3,972047244094485;1,2357631879678617;1;1,620418331;2,351628913094485;3,214246291497223;5,327952755905512;1,6703136643043575;1;1,6704395760000001;3,657513179905512;3,189791755744552;14,707962572402955;4,759336013077612;1;1,9641232519999998;12,743839320402955;3,0903391842871986;0;0;0;0;0;0;191,55384460817413;30;0;9,198029624242976;12,379582266814234;2,1911860612261194;0;0;0;15;30,927835051546396;5,474226804123711;29,19400780335406;31,190179277087672;0;0;45;45;0;0;318,71344978308;8,783663927250624;0;2,4957237849897496;0;0;6,287940142260874;0;0;8,783663927250624
2023-12-20T11:00:00;67,93;145,6;282,409116573947;1,6414173209999998;327,04999999999995;1,6741329360000001;328,84999999999997;1,922960475;330,04999999999995;13,398877772615876;293,905805605985;0;0;0;3,972047244094485;1,2330987895748677;1;1,6414173209999998;2,3306299230944854;3,221191422516859;5,327952755905512;1,6693054978367197;1;1,6741329360000001;3,653819819905512;3,191718210243777;14,707962572402955;4,769448710578573;1;1,922960475;12,785002097402955;3,083786715177562;0;0;0;0;0;0;159,95574185529227;0;30;9,225063627360289;12,415967196985584;2,1976261938664483;0;0;0;15;30,927835051546396;5,474226804123711;22,366973800236742;23,89633953016746;0;0;45;45;0;0;282,409116573947;7,320561036194054;0;2,503058986912294;0;0;4,817502049281759;0;0;7,320561036194054
2023-12-20T12:00:00;62,36;135,1;267,001887145741;1,236748177;326,04999999999995;1,3600952090000002;327,25;1,566482684;328,45;10,345185871413827;291,75590898951975;0;0;0;3,9720472440944854;1,2612438230982987;1;1,236748177;2,7352990670944854;3,1493095715124957;5,327952755905512;1,6993896087005589;1;1,3600952090000002;3,967857546905512;3,1352155671821134;14,707962572402955;4,805734299370453;1;1,566482684;13,141479888402955;3,0605026529098134;0;0;0;0;0;0;188,43974628110675;30;0;9,62181191409537;12,949948740370617;2,2921409270455992;0;0;0;15;30,927835051546396;5,474226804123711;11,470225513501658;12,254514437501772;0;0;45;45;0;0;267,001887145741;5,081219776659074;0;2,610709666058716;0;0;2,4705101106003573;0;0;5,081219776659074
2023-12-20T13:00:00;62;135,9;251,75943844297598;1,190739264;327,25;1,288697244;327,95;1,3889216040000003;330,25;8,684031681684123;290,54230077524636;0;0;0;3,972047244094486;1,2569584945776926;1;1,190739264;2,7813079800944855;3,1600464623368465;5,327952755905512;1,6992335069454838;1;1,288697244;4,0392555119055125;3,13550358683955;14,707962572402955;4,8051581773677325;1;1,3889216040000003;13,319040968402955;3,0608695966924406;0;0;0;0;0;0;156,8419549380576;0;30;9,600749533627274;12,921600987385295;2,287123374767197;0;0;0;15;30,927835051546396;5,474226804123711;12,291287893969804;13,131717835437824;0;0;45;45;0;0;251,75943844297598;5,252349074681141;0;2,6049947590568756;0;0;2,6473543156242654;0;0;5,252349074681141
2023-12-20T14:00:00;60,59;133,4;262,84491790833;1,21403821;327,45;1,2958545279999998;328,45;1,435546077;330,45;14,986500581211299;293,8393820516159;0;0;0;3,9720472440944854;1,2545219354571353;1;1,21403821;2,7580090340944854;3,16618397162351;5,327952755905512;1,6958084023109645;1;1,2958545279999998;4,032098227905513;3,1418365120993856;14,707962572402955;4,800558466613561;1;1,435546077;13,272416495402956;3,0638024043853247;0;0;0;0;0;0;125,24732337414274;0;30;9,556835402212744;12,862497176598579;2,2766620002579483;0;0;0;15;30,927835051546396;5,474226804123711;9,835202025384287;10,50769447156441;0;0;45;45;0;0;262,84491790833;4,711430636269657;0;2,5930794308022733;0;0;2,1183512054673845;0;0;4,711430636269657
2023-12-20T15:00:00;66,8;129,8;289,39982011027297;1,2241152069999999;327,45;1,296058782;328,54999999999995;1,4529986019999999;330,54999999999995;9,564587722669167;292,09937855936;0;0;0;3,972047244094485;1,253945109344858;1;1,2241152069999999;2,7479320370944853;3,167640444939204;5,327952755905512;1,6951960269173862;1;1,296058782;4,031893973905512;3,142971474274913;14,707962572402955;4,798645807870134;1;1,4529986019999999;13,254963970402956;3,065023584003806;0;0;0;0;0;0;153,73479864180533;30;0;9,543814599019425;12,84497254242184;2,2735601400086654;0;0;0;15;30,927835051546396;5,474226804123711;6,2482228285776245;6,67545173993336;0;0;45;45;0;0;289,39982011027297;3,935317535322808;0;2,589546464552243;0;0;1,3457710707705652;0;0;3,935317535322808
2023-12-20T16:00:00;69,98;130,4;307,632019418797;1,2212360649999998;327,45;1,2914099049999999;328,45;1,4571844099999998;330,54999999999995;4,16490431565108;287,9941400649353;0;0;0;3,9720472440944854;1,2541099168055085;1;1,2212360649999998;2,7508111790944856;3,1672241729912765;5,327952755905512;1,696083395697747;1;1,2914099049999999;4,036542850905512;3,1413271124641016;14,707962572402955;4,798346179831442;1;1,4571844099999998;13,250778162402955;3,0652149764066468;0;0;0;0;0;0;182,21942516194116;30;0;9,54697360079527;12,849224227180716;2,2743126882109865;0;0;0;15;30,927835051546396;5,474226804123711;6,845063826801793;7,313102379061744;0;0;45;45;0;0;307,632019418797;4,06472504381848;0;2,5904036041996323;0;0;1,4743214396188475;0;0;4,06472504381848
2023-12-20T17:00:00;73,49;129,6;345,365313878313;1,255596904;327,54999999999995;1,3173543600000002;328,54999999999995;1,5330521799999999;330,54999999999995;5,227553532665452;288,89032191191365;0;0;0;3,9720472440944854;1,2515616208150662;1;1,255596904;2,7164503400944855;3,1736729363015557;5,327952755905512;1,6938685933380213;1;1,3173543600000002;4,010598395905512;3,145434525948666;14,707962572402955;4,792915421630155;1;1,5330521799999999;13,174910392402955;3,068688111212386;0;0;0;0;0;0;150,62225585100393;0;30;9,504182440243113;12,791631817285483;2,2641188316595304;0;0;0;15;30,927835051546396;5,474226804123711;6,087854987353952;6,504118576232854;0;0;45;45;0;0;345,365313878313;3,8900232793332967;0;2,5787929743647533;0;0;1,3112303049685434;0;0;3,8900232793332967
2023-12-20T18:00:00;80,24;128,9;352,347421065411;1,228165312;327,54999999999995;1,283602086;328,25;1,4655560259999998;330,54999999999995;16,53944690740648;294,50107473965977;0;0;0;3,972047244094485;1,2531445588186445;1;1,228165312;2,743881932094485;3,1696640392701263;5,327952755905512;1,6977545441604227;1;1,283602086;4,044350669905512;3,138235014143522;14,707962572402955;4,797746923754058;1;1,4655560259999998;13,242406546402956;3,065597832929154;0;0;0;0;0;0;179,10719362541883;30;0;9,547420804512967;12,849826116437374;2,274419222609415;0;0;0;15;30,927835051546396;5,474226804123711;5,344616623084084;5,710060494747953;0;0;45;45;0;0;352,347421065411;3,741673140814962;0;2,5905249450737746;0;0;1,1511481957411873;0;0;3,741673140814962
2023-12-20T19:00:00;81,83;127,9;336,496168342847;1,2450092720000001;327,54999999999995;1,2914588700000003;328,25;1,495903134;330,54999999999995;26,037956712213628;297,8103316080477;0;0;0;3,972047244094485;1,252172579342763;1;1,2450092720000001;2,727037972094485;3,17212444164791;5,327952755905512;1,697275708917527;1;1,2914588700000003;4,036493885905512;3,139120372672702;14,707962572402955;4,795574620473544;1;1,495903134;13,212059438402955;3,0669864899215358;0;0;0;0;0;0;147,51033553763526;0;30;9,532211896753225;12,82935652322103;2,270796104610122;0;0;0;15;30,927835051546396;5,474226804123711;4,359825530843823;4,657933259448528;0;0;45;45;0;0;336,496168342847;3,5254376201861826;0;2,5863982750813594;0;0;0,9390393451048232;0;0;3,5254376201861826
2023-12-20T20:00:00;81,84;123,8;296,037265697143;1,26089072;327,54999999999995;1,3191171000000002;328,15;1,5477025079999995;330,54999999999995;14,83601294158284;293,6650338487831;0;0;0;3,9720472440944854;1,2512561415512176;1;1,26089072;2,7111565240944855;3,1744477506981315;5,327952755905512;1,6962006002122485;1;1,3191171000000002;4,0088356559055125;3,1411100522183615;14,707962572402955;4,791866723494734;1;1,5477025079999995;13,160260064402955;3,0693596923906847;0;0;0;0;0;0;175,9955845040815;30;0;9,508287114253813;12,79715627759598;2,2650966611344883;0;0;0;15;30,927835051546396;5,474226804123711;0,28375031334322465;0,3031520441701118;0;0;45;45;0;0;296,037265697143;2,641022157668044;0;2,5799067055633493;0;0;0,06111545210469454;0;0;2,641022157668044
2023-12-20T21:00:00;77,99;118,5;249,422636195335;1,294644393;326,45;1,3669461119999997;326,75;1,6167179760000001;328,95;6,065846540044511;289,2919751777183;0;0;0;3,9720472440944854;1,2559051744852956;1;1,294644393;2,6774028510944854;3,162696774238819;5,327952755905512;1,702169792887648;1;1,3669461119999997;3,9610066439055123;3,1300947638524947;14,707962572402955;4,7988861074800555;1;1,6167179760000001;13,091244596402955;3,0648701058934398;0;0;0;0;0;0;204,4779849456311;30;0;2,222514960728721;2,991271817939059;0,5294551117752134;2,26952246686833;4,87021988598354;1,7532791589540746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;249,422636195335;1,584876727510796;0;0,6030403984965143;0,9818363290142816;0;0;0;0;1,584876727510796
2023-12-20T22:00:00;66,78;114,5;235,111117273556;1,27807044;326,25;1,3419739620000002;326,25;1,5972103199999996;328,65;10,56989342664574;292,9231009251106;0;0;0;2,2425397544256453;0,6814592240607331;1;1,27807044;0,9644693144256453;3,2907908136639814;5,327952755905512;1,7066275231832981;1;1,3419739620000002;3,9859787939055122;3,1219189211055927;14,707962572402955;4,8023550144241485;1;1,5972103199999996;13,110752252402955;3,062656244327366;0;0;0;0;0;0;172,8785897787155;0;30;0;0;0;2,2215449172658936;4,767263770956853;1,7162149575444672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,111117273556;0,9610803762249016;0;0;0,9610803762249016;0;0;0;0;0,9610803762249016
2023-12-20T23:00:00;61,42;105,9;239,094271969124;1,27031998;326,34999999999997;1,338975905;326,65;1,584277964;328,75;5,967802817662789;291,0817441096336;0;0,41237278092581864;0;1,27031998;0,3571978016589948;1;1,27031998;0;3,5563488187778196;5,327952755905512;1,7043005441691885;1;1,338975905;3,9889768509055124;3,1261814555734824;9,301727264094504;3,0003556773697095;1;1,584277964;7,717449300094504;3,100208196732513;0;0;0;0;0;0;201,36130191973763;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;239,094271969124;0;0;0;0;0;0;0;0;0
2023-12-21T00:00:00;48,88;94,3;230,067245248043;1,2535991320000002;326,34999999999997;1,3111483959999999;326,54999999999995;1,5588777200000001;328,75;0,8558303970000002;291,04249999999996;0;2,2044952354547993;0;1,2535991320000002;0,35249611213075943;1;1,2535991320000002;0;3,5563488187778196;1,5983858267716535;0,46320886992152766;1;1,3111483959999999;0,28723743077165365;3,450680525704174;4,412388771720886;1,3721829777564618;1;1,5588777199999984;2,853511051720888;3,2155979510365325;0;0;0;0;0;0;169,76221842112463;0;30;0;0;0;0;0;0;12,035626269507462;24,815724267025697;4,392383195263548;0;0;0;0;45;45;0;0;230,067245248043;0;0;0;0;0;0;0;0;0
2023-12-21T01:00:00;30,16;90,2;227,567997786245;1,2671582399999999;326,45;1,354514598;327,34999999999997;1,59099876;329,15;0,825304852;290,96;0;0;0;1,2671582399999999;0,3557215387816975;1;1,2671582399999999;0;3,5622196067740544;2,6185040204367676;0,7959269962934987;1;1,354514598;1,2639894224367678;3,289879640508125;4,412388771720886;1,3672070676219086;1;1,59099876;2,8213900117208865;3,227301025729558;0;0;0;0;0;0;138,1662948308615;0;30;0;0;0;0;0;0;6,9019489678423485;14,230822614107936;2,5188556026971045;0;0;0;0;45;45;0;0;227,567997786245;0;0;0;0;0;0;0;0;0
2023-12-21T02:00:00;25,08;88,4;223,044576237094;1,273680378;326,45;1,3683898800000003;327,34999999999997;1,6045970400000003;329,15;0,8004518230000002;290,52;0;0;0;1,273680378;0,3575524584666033;1;1,273680378;0;3,5622196067740544;1,5983858267717646;0,45509977691509823;1;1,3683898800000003;0,22999594677176427;3,5121657004678197;4,488124348639902;1,3915668822392009;1;1,6045970400000003;2,883527308639902;3,225230785471096;0;0;0;0;0;0;166,65247820137841;30;0;0;0;0;0;0;0;6,0398094465883485;12,45321535379041;2,2042191176209025;0;0;0;0;45;45;0;0;223,044576237094;0;0;0;0;0;0;0;0;0
2023-12-21T03:00:00;20,9;88,1;219,22746517217;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,6373140540000002;329,34999999999997;1,011707282;290,085;0;0;0;1,1973958956814945;0,335582730985249;1;1,1973958956814945;0;3,568109396350695;1,5983858267716535;0,45195435403937256;1;1,400936216;0,19744961077165346;3,5366089793935434;4,412388771720886;1,3626769820500055;1;1,6373140540000002;2,7750747177208863;3,2380298705001294;0;0;0;0;0;0;195,1358129535583;30;0;0;0;0;0;0;0;5,891829505825955;12,148102073867948;2,150214067074627;0;0;0;0;45;45;0;0;219,22746517217;0;0;0;0;0;0;0;0;0
2023-12-21T04:00:00;3,48;91;213,616648530635;1,6151399039999998;326,75;1,6067584949999998;327,65;1,8800125740000004;329,45;0,6961971710000001;289,995;0;0;0;1,6151399039999998;0,45116315871464197;1;1,6151399039999998;0;3,579946351562731;2,7724561087159905;0,8306901803613469;1;1,6067584949999998;1,1656976137159907;3,337533263616988;4,412388771720886;1,3457810797996248;1;1,8800125740000004;2,532376197720886;3,278682423130702;0;0;0;0;0;0;223,61629937226294;30;0;0;0;0;0;0;0;7,200015215563121;14,845392197037365;2,6276344188756133;0;0;0;0;45;45;0;0;213,616648530635;0;0;0;0;0;0;0;0;0
2023-12-21T05:00:00;0,07;104;245,97185431427502;1,5624423719999996;325,54999999999995;1,5744346;326,25;1,845206853;327,84999999999997;0,7695341690000002;290,2475;0;0;0;1,5624423719999996;0,44513322001635874;1;1,5624423719999996;0;3,510055645684183;1,5983858267716535;0,4514243722538705;1;1,5744346;0,02395122677165351;3,5407610333293187;12,376735092215169;4,016537866483039;1;1,845206853;10,531528239215168;3,081443647150895;0;0;0;0;0;0;192,01499037390468;0;30;0;0;0;0;0;0;13,462436709013188;27,757601461882864;4,913095458753267;0;0;0;0;45;45;0;0;245,97185431427502;0;0;0;0;0;0;0;0;0
2023-12-21T06:00:00;0,33;115,9;274,74233878873497;1,5990919749999999;325,65;1,624315945;327,45;1,8660869279999999;328,54999999999995;0,8055214870000003;290,5075;0;0;0;3,9720472440944854;1,24581816435232;1;1,5990919749999999;2,3729552690944855;3,1883041664908505;5,327952755905512;1,6830053762514257;1;1,624315945;3,703636810905512;3,1657372169377815;14,00329200429693;4,551443775221912;1;1,8660869279999999;12,137205076296931;3,076670326134959;0;0;0;0;0;0;220,4957888748673;30;0;0;0;0;2,5967079957030754;5,572334754727629;2,0060405117019466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;274,74233878873497;1,12338268655309;0;0;1,12338268655309;0;0;0;0;1,12338268655309
2023-12-21T07:00:00;23,85;126,3;275,087700068801;1,58135965;325,65;1,6062576530000001;327,25;1,856677254;328,54999999999995;0,9170715239999999;291,505;0;0;0;3,9720472440944854;1,2466852970686944;1;1,58135965;2,3906875940944854;3,1860865395893243;5,327952755905512;1,6855268111115518;1;1,6062576530000001;3,721695102905512;3,1610014867647793;14,707962572402955;4,786920505009375;1;1,856677254;12,851285318402955;3,072531193490992;0;0;0;0;0;0;188,89479192755877;0;30;9,423531164610008;12,683083667039043;2,2449058090659104;0;0;0;15;30,927835051546396;5,474226804123711;2,868506262987033;3,0646434433622147;0;0;45;45;0;0;275,087700068801;3,174741785456894;0;2,5569096672750713;0;0;0,6178321181818225;0;0;3,174741785456894
2023-12-21T08:00:00;45,12;133;280,231399844844;1,5693688209999996;325,45;1,61479575;327,34999999999997;1,8568647200000001;328,45;1,0802019502222224;290,4942041918008;0;0;0;3,972047244094485;1,2487270752570045;1;1,5693688209999996;2,4026784230944855;3,1808770089148464;5,327952755905512;1,6842981302797704;1;1,61479575;3,7131570059055123;3,1633074098470395;14,707962572402955;4,787768064767316;1;1,8568647200000001;12,851097852402955;3,0719872753731146;0;0;0;0;0;0;217,37590244836602;30;0;9,430502171593343;12,692465910623612;2,2465664661803793;0;0;0;15;30,927835051546396;5,474226804123711;9,561535256003676;10,215315444448372;0;0;45;45;0;0;280,231399844844;4,618208721182512;0;2,55880112758172;0;0;2,059407593600792;0;0;4,618208721182512
2023-12-21T09:00:00;48,96;137,1;282,18056814071;1,628479369;325,04999999999995;1,59776992;326,34999999999997;1,8902308700000001;327,75;2,2586470522222224;288,46139114748627;0;0;0;3,9720472440944854;1,2489124142775567;1;1,628479369;2,3435678750944855;3,180404965701416;5,327952755905512;1,692666833555442;1;1,59776992;3,730182835905512;3,1476677218954907;14,707962572402955;4,7918281567855905;1;1,8902308700000001;12,817731702402956;3,0693843959273392;0;0;0;0;0;0;185,77521748970014;0;30;9,483453029196012;12,76373220618575;2,2591806004948776;0;0;0;15;30,927835051546396;5,474226804123711;13,60858439840104;14,539085895727608;0;0;45;45;0;0;282,18056814071;5,504248129345733;0;2,5731684127670476;0;0;2,9310797165786857;0;0;5,504248129345733
2023-12-21T10:00:00;37,24;130,9;266,392710559079;1,62499446;325,54999999999995;1,612932282;326,95;1,8727797440000002;328,34999999999997;14,748097993444441;292,5247128550495;0;0;0;3,9720472440944854;1,2453049732182215;1;1,62499446;2,3470527840944855;3,189618069081976;5,327952755905512;1,6873922055172736;1;1,612932282;3,715020473905512;3,1575070327364805;14,707962572402955;4,787650055498468;1;1,8727797440000002;12,835182828402955;3,0720629958138472;0;0;0;0;0;0;154,17769259953013;0;30;9,42862982808993;12,689945932826287;2,2461204301102526;0;0;0;15;30,927835051546396;5,474226804123711;7,463407599507109;7,9737260678494755;0;0;45;45;0;0;266,392710559079;4,165796275336234;0;2,5582931000577798;0;0;1,607503175278454;0;0;4,165796275336234
2023-12-21T11:00:00;34,29;121,7;262,931253137009;1,6445594749999999;325,65;1,6396755660000006;327,34999999999997;1,8893634899999998;328,54999999999995;13,53677514677777;289,0175281473189;0;0;0;3,9720472440944854;1,2435947471308482;1;1,6445594749999999;2,3274877690944855;3,1940045205711662;5,327952755905512;1,682885484849307;1;1,6396755660000006;3,6882771899055116;3,1659627490236515;14,707962572402955;4,784883048817793;1;1,8893634899999998;12,818599082402956;3,0738395112994183;0;0;0;0;0;0;122,58332746184912;0;30;6,93458584267359;9,333224552723541;1,6519807458320666;0,7574515849234756;1,6254325856726943;0,58515573084217;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,931253137009;2,209265279100681;0;1,8815780698290658;0,3276872092716152;0;0;0;0;2,209265279100681
2023-12-21T12:00:00;26,05;116;267,112011355605;1,532075678;325,34999999999997;1,558788184;325,95;1,840352323;327,84999999999997;27,86682282177778;293,55471158761503;0;0;0;3,9720472440944854;1,2512266595729256;1;1,532075678;2,4399715660944854;3,174522548496723;5,327952755905512;1,697589556431177;1;1,558788184;3,7691645719055122;3,138540017356378;14,048228699293453;4,573989275360722;1;1,840352323;12,207876376293454;3,0713296104494163;0;0;0;0;0;0;151,07106912910294;30;0;0;0;0;2,6517713007065513;5,690496353447535;2,0485786872411125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,112011355605;1,147204064855023;0;0;1,147204064855023;0;0;0;0;1,147204064855023
2023-12-21T13:00:00;23,51;110,8;260,950666163216;1,619097675;325,65;1,6277141160000004;327,34999999999997;1,8850965400000002;328,75;28,381866675555557;294,07301400077426;0;0;0;1,619097675;0,4605233377433773;1;1,619097675;0;3,515777686607119;3,4165170654602623;1,0464194111578438;1;1,6277141160000004;1,788802949460262;3,264959564998846;14,707962572402955;4,783404586057755;1;1,8850965400000002;12,822866032402956;3,0747895788017647;0;0;0;0;0;0;179,55596202219002;30;0;0;0;0;1,0564226871367595;2,2670014745424023;0,8161205308352648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,950666163216;0,4570274972677483;0;0;0,4570274972677483;0;0;0;0;0,4570274972677483
2023-12-21T14:00:00;11,56;110,3;244,543420703836;1,705483127;326,25;1,6564831519999998;327,54999999999995;1,9311166450000004;329,04999999999995;29,352832340888888;294,6624560750181;0;0;0;1,705483127;0,4803505412581387;1;1,705483127;0;3,550496940282366;5,327952755905512;1,6803970132260935;1;1,6564831519999998;3,6714696039055124;3,1706511699141235;12,376882778954329;4,000786721164073;1;1,9311166450000004;10,445766133954328;3,093612242182492;0;0;0;0;0;0;208,0380064259878;30;0;0;0;0;0,8896813381401683;1,9091874209016484;0,6873074715245935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;244,543420703836;0,38489218405377235;0;0;0,38489218405377235;0;0;0;0;0,38489218405377235
2023-12-21T15:00:00;10,53;108,2;238,372731005347;1,69525224;326,15;1,6478289380000002;327,45;1,9270987169999998;329,04999999999995;24,61762311755555;292,986174607139;0;0;0;1,69525224;0,4782547224462755;1;1,69525224;0;3,544663879801909;5,327952755905512;1,681659448656112;1;1,6478289380000002;3,6801238179055122;3,1682709362845807;10,917536919775307;3,514597848375201;1;1,9270987169999998;8,990438202775307;3,1063402957531787;0;0;0;0;0;0;176,43825525692415;0;30;0;0;0;0,259258084319185;0,5563478204274356;0,20028521535387683;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,372731005347;0,112159720598171;0;0;0,112159720598171;0;0;0;0;0,112159720598171
2023-12-21T16:00:00;16,8;106,4;232,208387146159;1,7244409759999997;325,95;1,6296950999999997;326,15;1,968807104;328,34999999999997;12,119860257555553;288,31272677203475;0;0;0;1,7244409759999997;0,48808794014171075;1;1,7244409759999997;0;3,5330538498847726;5,327952755905512;1,6925126745816175;1;1,6296950999999997;3,6982576559055125;3,1479544206205494;9,775311024006248;3,1375360001294927;1;1,968807104;7,806503920006248;3,1156012309031036;0;0;0;0;0;0;144,84166406297743;0;30;0;0;0;0;0;0;14,572295244088236;30,045969575439663;5,31813661485282;0;0;0;0;45;45;0;0;232,208387146159;0;0;0;0;0;0;0;0;0
2023-12-21T17:00:00;16,95;110,2;242,587581914936;1,8703175040000002;328,34999999999997;1,6945135680000003;327,25;2,0695700790000005;330,04999999999995;7,930102586666666;286,24546168737305;0;0;0;1,870317504;0,5085862345582551;1;1,870317504;0;3,6774835355591358;5,327952755905512;1,6805566220534773;1;1,6945135680000003;3,6334391879055117;3,1703500411639034;12,18294602082395;3,9176207263475846;1;2,0695700790000005;10,11337594182395;3,1097818987143673;0;0;0;0;0;0;113,24823252815007;0;30;0;0;0;0,8187837192705342;1,7570466078766827;0,6325367788356058;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;242,587581914936;0,3542205961479392;0;0;0,3542205961479392;0;0;0;0;0,3542205961479392
2023-12-21T18:00:00;35,08;110,9;261,46523168586697;1,878308592;326,34999999999997;1,6980474419999996;326,95;2,004764202;328,84999999999997;21,29645125844444;294,29869660868053;0;0;0;1,878308592;0,5281564570051096;1;1,878308592;0;3,55634881877782;5,327952755905512;1,6827171634881848;1;1,6980474419999996;3,6299053139055126;3,1662794387031417;12,632597697816863;4,083118727707555;1;2,004764202;10,627833495816862;3,093859997774144;0;0;0;0;0;0;81,6579603364762;0;30;0;0;0;1,0611409542776284;2,277126511325383;0,8197655440771379;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;261,46523168586697;0,45906870468319716;0;0;0,45906870468319716;0;0;0;0;0,45906870468319716
2023-12-21T19:00:00;39,34;106,6;243,655007248974;2,20699245;325,65;1,735681941;326,04999999999995;2,177742158;327,84999999999997;9,478078545333332;288,8426993591238;0;0;0;2,20699245;0,6277394780697426;1;2,20699245;0;3,515777686607119;1,735681941;0,4904650277506204;1;1,735681941;0;3,5388495464400713;13,03769507830716;4,217207048679909;1;2,177742158;10,85995292030716;3,0915473031821574;0;0;0;0;0;0;110,14979454044254;30;0;0;0;0;0;0;0;14,619630530692836;30,143568104521314;5,335411554500272;0;0;0;0;45;45;0;0;243,655007248974;0;0;0;0;0;0;0;0;0
2023-12-21T20:00:00;48,49;105;234,32602540095098;2,2630000159999994;325,45;1,773884434;326,04999999999995;2,2086292800000003;327,65;8,614170439999999;288,35166666666663;0;0,8012976987333749;0;2,2630000159999994;0,6457685032924516;1;2,2630000159999994;0;3,504351798612182;5,327952755905512;1,6859496413646564;1;1,773884434;3,554068321905512;3,1602087186856385;7,409047228094489;2,3412109607332283;1;2,2086292800000003;5,200417948094489;3,1646217928922127;0;0;0;0;0;0;78,55983219256744;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,32602540095098;0;0;0;0;0;0;0;0;0
2023-12-21T21:00:00;40,97;99,1;206,24850666158602;2,302717626;325,75;1,81748287;326,65;2,260789596;328,25;14,340114589999999;294,8083333333333;0;0;0;2,302717626;0,6538991481001741;1;2,302717626;0;3,521518008840157;5,327952755905512;1,67868309031441;1;1,81748287;3,510469885905512;3,173888381104506;5,464354147813339;1,683666541461215;1;2,260789596;3,203564551813338;3,2455085453387658;0;0;0;0;0;0;107,05197620934818;30;0;0;0;0;0;0;0;11,00497547028114;22,69067107274462;4,016248779875798;0;0;0;0;45;45;0;0;206,24850666158602;0;0;0;0;0;0;0;0;0
2023-12-21T22:00:00;33,15;92,4;261,46331629075695;1,9148728560000003;325,25;1,6952900129999997;326,45;1,989871847;327,84999999999997;9,960476280666667;295,33;0;0;0;1,9148728560000003;0,5482031968464727;1;1,9148728560000003;0;3,4929983389649424;3,1917729850126952;0,9747359954355788;1;1,6952900129999997;1,4964829720126955;3,274499967128425;4,412388771720886;1,353206938740949;1;1,989871847;2,4225169247208864;3,260690324146772;0;0;0;0;0;0;75,46232364330619;0;30;0;0;0;0;0;0;7,880965387266413;16,249413169621473;2,8761461310230003;0;0;0;0;45;45;0;0;261,46331629075695;0;0;0;0;0;0;0;0;0
2023-12-21T23:00:00;28,77;85,7;274,281846581566;1,844988609;325,84999999999997;1,709730491;327,45;1,985203384;328,75;0,735729652;288,06;0;0;0;1,1916141732283456;0,33782837992038073;1;1,1916141732283456;0;3,52727670040387;1,5983858267716535;0,44130068822728974;1;1,5983858267716535;0;3,621988067121284;4,412388771720886;1,345213978638838;1;1,9852033840000018;2,4271853877208844;3,280064615583006;0;0;0;0;0;0;101,74761509019751;27,67667124132174;0;0;0;0;0;0;0;5,820939986957382;12,001938117437902;2,1243430467865085;0;0;0;0;45;45;0;0;274,281846581566;0;0;0;0;0;0;0;0;0
2023-12-22T00:00:00;6,05;80,3;230,699222092552;1,7736717860000002;325,75;1,694983632;327,54999999999995;1,9577354179999997;329,04999999999995;4,695015145999999;288,825;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,44056053873757584;1;1,5983858267716535;0;3,628073071074002;4,412388771720886;1,3442345619588651;1;1,9577354179999997;2,4546533537208868;3,282454488665282;0;0;0;0;0;0;124,91619122483309;24,398685153836418;0;0;0;0;0;0;0;4,890540247671039;10,083588139527915;1,7847951006964409;0;0;0;0;45;45;0;0;230,699222092552;0;0;0;0;0;0;0;0;0
2023-12-22T01:00:00;0,01;77,5;212,107784303334;1,74964536;325,54999999999995;1,6453918800000003;326,15;2,2257418479999997;333,54999999999995;5,909916689333333;289,21166666666664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,2806499064077181;1;2,2257418479999984;2,186646923720888;3,4454293477425377;0;0;0;0;0;0;148,25326109530255;24,578485778517855;0;0;0;0;0;0;0;3,5091254497612616;7,235310205693323;1,2806499064077181;0;0;0;0;45;45;0;0;212,107784303334;0;0;0;0;0;0;0;0;0
2023-12-22T02:00:00;-0,1;80,2;192,494852634667;1,7167352839999999;326,54999999999995;1,6305345;324,65;2,403041315;334,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,2533175694703709;1;2,4030413149999954;2,0093474567208904;3,520567236271555;0;0;0;0;0;0;174,22414626581258;27,35337947012584;0;0;0;0;0;0;0;3,434231758153276;7,080890222996446;1,2533175694703709;0;0;0;0;45;45;0;0;192,494852634667;0;0;0;0;0;0;0;0;0
2023-12-22T03:00:00;-0,07;82,4;182,67352501507;1,939831016;328,45;1,7874183600000002;328,25;2,328864936;334,84999999999997;4,412409952666666;290,60166666666663;0;0;0;1,1916141732283456;0,32347833248951446;1;1,1916141732283456;0;3,683752676902932;0;0;0;0;0;0;4,412388771720886;1,2578843969428657;1;2,328864936000002;2,083523835720884;3,507785598139748;0;0;0;0;0;0;200,2964641179703;27,462884491351883;0;0;0;0;0;0;0;4,3331125636988945;8,934252708657516;1,5813627294323802;0;0;0;0;45;45;0;0;182,67352501507;0;0;0;0;0;0;0;0;0
2023-12-22T04:00:00;-0,18;83,2;183,374997141898;1,764094232;325,75;1,66210993;326,95;2,055925632;331,54999999999995;4,488008853999999;290,92999999999995;0;0;0;1,1916141732283456;0,33838082617695153;1;1,1916141732283456;0;3,521518008840157;1,5983858267716535;0,44500220889294834;1;1,5983858267716535;0;3,591860433115666;4,412388771720886;1,3141322162631468;1;2,055925632;2,356463139720886;3,3576444722342407;0;0;0;0;0;0;168,69748710313746;0;30;0;0;0;0;0;0;5,74742879602558;11,850368651599135;2,097515251333047;0;0;0;0;40,25018243225354;40,25018243225354;0;0;183,374997141898;0;0;0;0;0;0;0;0;0
2023-12-22T05:00:00;-0,25;91,9;187,119654057833;1,51644605;325,75;1,543313845;326,65;1,978348284;332,75;2,276190724666666;290,6983333333333;0;0;0;1,51644605;0,43062282975501665;1;1,51644605;0;3,521518008840157;1,5983858267716535;0,45017208700702077;1;1,543313845;0,05507198177165362;3,5506106951200764;6,1748591196141716;1,8965755855878776;1;1,978348284;4,196510835614172;3,2557938457802953;0;0;0;0;0;0;137,1016699860061;0;30;0;0;0;0;0;0;7,610309003614175;15,691358770338505;2,7773705023499153;0;0;0;0;45;45;0;0;187,119654057833;0;0;0;0;0;0;0;0;0
2023-12-22T06:00:00;-0,08;93,2;202,844538740041;1,577151458;328,95;1,061814419;321,25;0,9920644759999999;326,95;0;273,15;0;0;0;1,577151458;0,42448862280991156;1;1,577151458;0;3,7154151448394823;3,788759393037524;1,2326918614707068;1;1,061814419;2,726944974037524;3,0735656748128526;4,412388771720886;1,416306045145695;1;0,9920644759999999;3,4203242957208864;3,115420418379267;0;0;0;0;0;0;165,5879598190075;30;0;0;0;0;0;0;0;8,421700377241592;17,364330674724933;3,073486529426313;0;0;0;0;45;45;0;0;202,844538740041;0;0;0;0;0;0;0;0;0
2023-12-22T07:00:00;0,81;104,3;213,704901194265;1,546546934;325,75;1,1895529119999997;323,54999999999995;0,21959963100000002;325,25;0;273,15;0;0;0;3,972047244094486;1,2476706344022004;1;1,546546934;2,4255003100944856;3,183570354685492;5,327952755905512;1,729404778897541;1;1,1895529119999997;4,138399843905512;3,0808014531461914;6,204121456829513;2,0577091271975307;1;0,21959963100000002;5,984521825829512;3,0150624181169534;0;0;0;0;0;0;133,99245365460456;0;30;0;0;0;0;0;0;13,795878543170494;28,44511039828968;5,034784540497273;0;0;0;0;45;45;0;0;213,704901194265;0;0;0;0;0;0;0;0;0
2023-12-22T08:00:00;31,68;108;221,76306808749698;1,353640223;321,45;1,045685348;319,95;0,14051555999999998;321,04999999999995;1,6002995888888885;289,4679280742459;0;0;0;1,353640223;0,4114185928684192;1;1,353640223;0;3,29017756237605;5,327952755905512;1,7525413095928088;1;1,045685348;4,282267407905512;3,0401296258993327;10,90364959440932;3,6306803643377195;1;0,14051555999999998;10,763134034409319;3,0031973349981964;0;0;0;0;0;0;162,4790544092391;30;0;0;0;0;0,41475742668516663;0,8900373963201;0,320413462675236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;221,76306808749698;0,17943153909813217;0;0;0,17943153909813217;0;0;0;0;0,17943153909813217
2023-12-22T09:00:00;39,73;112,5;170,730755595522;1,2094368989999997;318,45;0,981141084;318,34999999999997;0,14222234000000003;319,15;2,7882045295555558;289,5023247311361;0;0;0;1,2094368989999997;0,38448229848525267;1;1,2094368989999997;0;3,145624398743;5,327952755905512;1,7613011527710027;1;0,981141084;4,346811671905512;3,0250095206735104;14,163324499241755;4,71844958571506;1;0,14222234000000003;14,021102159241755;3,001690331103827;0;0;0;0;0;0;190,96280650379816;30;0;0;0;0;1,7992858458527319;3,8611284245766773;1,390006232847604;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;170,730755595522;0,7784034903946581;0;0;0,7784034903946581;0;0;0;0;0,7784034903946581
2023-12-22T10:00:00;35,64;108,6;164,91751950884;1,0975574700000001;316,15;0,9237345180000003;316,84999999999997;0,15468043499999995;317,45;1,1589752495555554;288,7770337139596;0;0;0;3,972047244094485;1,3188545451865554;1;1,0975574700000001;2,874489774094485;3,0117401942400166;5,327952755905512;1,7686223310703497;1;0,9237345180000003;4,404218237905512;3,0124875516420158;8,656536289470168;2,8838463566022945;1;0,15468043499999995;8,501855854470168;3,0017328314498597;0;0;0;0;0;0;219,44371022314778;30;0;0;0;0;0,6434637105298249;1,3808234131541306;0,49709642873548704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;164,91751950884;0,27837400009187274;0;0;0,27837400009187274;0;0;0;0;0,27837400009187274
2023-12-22T11:00:00;26,45;104,1;149,17371363686;1,0164336569999999;314,45;0,8831705130000002;315,84999999999997;0,14284069800000002;316,25;0,49204845844444434;288,4263920754071;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,5298793554190531;1;0,8831705130000002;0,7152153137716534;3,0165089664751634;13,615607300406577;4,537797379610746;1;0,14284069800000002;13,472766602406576;3,00048815788565;0;0;0;0;0;0;187,84281848370443;0;30;0;0;0;0;0;0;13,886006872821767;28,630942005818078;5,067676735029799;0;0;0;0;45;45;0;0;149,17371363686;0;0;0;0;0;0;0;0;0
2023-12-22T12:00:00;26,23;100;144,33705156439;0,951224868;312,95;0,8349791599999999;314,65;0,12255239999999999;315,04999999999995;0,1693200444444445;288,78;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;216,32403420185608;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,0107871174608327;1,0799007665179836;0;0;45;45;3,661260126633655;3,6982425521552074;144,33705156439;0,2177079945300255;0;0;0;0;0,2177079945300255;0;0;0,2177079945300255
2023-12-22T13:00:00;26,73;102,9;110,672463340356;0,9097585079999999;311,95;0,7650739280000001;312,84999999999997;0,12400875900000001;313,25;1,9451516839999992;288,0186354813956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,581594488188982;4,860531496062993;1;0;14,581594488188982;3,0000000000000004;0;0;0;0;0;0;184,72345443001487;0;30;0;0;0;0;0;0;13,318405511811024;27,460629921259844;4,860531496062992;0;0;0;0;45;45;0;0;110,672463340356;0;0;0;0;0;0;0;0;0
2023-12-22T14:00:00;25,3;98,8;115,58701115225101;0,9096284010000002;311,84999999999997;0,7772844;313,15;0,11359879999999997;313,15;1,5894021493333335;287,9122287237275;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,110826771653542;2,3702755905511808;1;0;7,110826771653542;3;0;0;0;0;0;0;213,20498208457187;30;0;0;0;0;0;0;0;11,361220472440941;23,425196850393696;4,146259842519684;0;0;0;0;45;45;0;0;115,58701115225101;0;0;0;0;0;0;0;0;0
2023-12-22T15:00:00;28,86;95,2;117,735145097298;0,6477342020000001;311,25;0,585973948;312,75;0,11246281199999997;312,95;1,054506526;287,9386379722401;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,953280519617699;1,6510935065392331;1;0;4,953280519617699;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;181,60471421794236;0;30;0;0;0;0;0;0;9,642716535433072;19,88188976377953;3,5190944881889767;0;0;0;0;45;45;0;0;117,735145097298;0;0;0;0;0;0;0;0;0
2023-12-22T16:00:00;34,17;93,9;136,522619845683;0;310,84999999999997;0,11748801999999997;312,15;0,15492526;312,75;1,7036866060000002;287,62694906922263;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,273851385759434;1,424617128586478;1;0;4,273851385759434;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;210,08655374652056;30;0;0;0;0;0;0;0;9,02214566929134;18,602362204724418;3,2926181102362215;0;0;0;0;45;45;0;0;136,522619845683;0;0;0;0;0;0;0;0;0
2023-12-22T17:00:00;42,41;92;158,39533222202002;0;310,84999999999997;0,11475297499999997;312,45;0,14958107999999998;312,95;1,5876905371111116;287,47989820316354;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,693228346456696;2,5644094488188984;1;0;7,693228346456696;3;0;0;0;0;0;0;178,48659772272487;0;30;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;158,39533222202002;0;0;0;0;0;0;0;0;0
2023-12-22T18:00:00;42,95;92,2;142,53932385885;0;310,75;0,10800279999999998;312,45;0,140118244;312,75;1,801336714222222;287,20781701396214;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;206,96874906295258;30;0;0;0;0;0;0;0;10,01269520010982;20,644732371360455;3,6541176297308002;0;0;0;0;45;45;1,8593520439846731;1,8781333777622962;142,53932385885;0;0;0;0;0;0;0;0;0
2023-12-22T19:00:00;50,36;90,7;127,753589940368;0;310,45;0,112762198;312,25;0,14316806399999998;312,34999999999997;0,9931439502222221;287,5144929268547;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,013799212598428;2,3379330708661428;1;0;7,013799212598428;3;0;0;0;0;0;0;175,36910481962525;0;30;0;0;0;0;0;0;7,49458661417323;15,452755905511815;2,735137795275591;0;0;0;0;45;45;0;0;127,753589940368;0;0;0;0;0;0;0;0;0
2023-12-22T20:00:00;40,49;90,9;119,85788621131701;0;310,15;0,10752294300000002;311,84999999999997;0,13545117999999998;311,95;0,20763837599999999;286,63666666666666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,309940944881893;2,769980314960631;1;0;8,309940944881893;3;0;0;0;0;0;0;143,77262054072224;0;30;0;0;0;0;0;0;7,590059055118113;15,649606299212603;2,769980314960631;0;0;0;0;45;45;0;0;119,85788621131701;0;0;0;0;0;0;0;0;0
2023-12-22T21:00:00;24,66;90;151,24884759778402;0;309,95;0,11650312400000001;312,25;0,14649768399999996;311,95;0,3801923586666667;286,21999999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;112,17929591024712;0;30;0;0;0;0;0;0;8,396591721019197;17,312560249524118;3,064323164165769;0;0;0;0;45;45;1,2754555230752922;1,2883389121972648;151,24884759778402;0;0;0;0;0;0;0;0;0
2023-12-22T22:00:00;25,53;83,9;188,258748791651;0;309,45;0,11443959899999999;311,45;0,14385917000000004;311,34999999999997;1,2408062379999998;286,0533333333333;0;0;0;0;0;0;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;80,58913061223504;0;30;0;0;0;0;0;0;4,248523622047247;8,759842519685046;1,550492125984253;0;0;0;0;45;45;0;0;188,258748791651;0;0;0;0;0;0;0;0;0
2023-12-22T23:00:00;30,41;77,1;217,930473329069;0;309,34999999999997;0,119033915;311,84999999999997;0,15022462000000006;311,34999999999997;0,49335206;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,08107169917382;30;0;0;0;0;0;0;0;1,5426442300410423;3,1807097526619432;0,5629856262211639;0;0;0;0;45;45;0,5573557699589522;0,5629856262211639;217,930473329069;0;0;0;0;0;0;0;0;0
2023-12-23T00:00:00;12;71;209,681409076517;0;309,04999999999995;0,11136739499999998;311,45;0,137211122;310,95;1,209425125333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,7701635920039;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;209,681409076517;0;0;0;0;0;0;0;0;0
2023-12-23T01:00:00;0,04;68,1;195,962132140858;0;308,84999999999997;0,11496142600000002;311,25;0,14305614400000002;310,75;0,9349523439999999;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,17783920722367;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0;195,962132140858;0;0;0;0;0;0;0;0;0
2023-12-23T02:00:00;-0,01;68;186,129186353182;0;308,54999999999995;0,12186409199999998;311,45;0,148119125;310,65;1,493762469333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,01762142330294;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;186,129186353182;0;0;0;0;0;0;0;0;0
2023-12-23T03:00:00;-0,01;65,9;188,30562277625302;0;308,15;0,11572528000000001;310,75;0,14555196;310,15;1,480031394666667;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,42627229273955;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0;188,30562277625302;0;0;0;0;0;0;0;0;0
2023-12-23T04:00:00;-0,02;66,7;191,102397595101;0;308,04999999999995;0,11305039200000004;311,34999999999997;0,13523293600000003;310,34999999999997;0,8567794026666666;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,0320296655103;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;191,102397595101;0;0;0;0;0;0;0;0;0
2023-12-23T05:00:00;-0,01;73,3;186,84989513854399;0;307,75;0,10674370000000001;310,65;0,12865763600000002;309,75;1,413532345333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,90572646254375;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;186,84989513854399;0;0;0;0;0;0;0;0;0
2023-12-23T06:00:00;0;84,5;199,396132948954;0;307,75;0,11130444;311,15;0,13240136;310,04999999999995;1,372711984;285,75333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,965059055118111;1,6550196850393704;1;0;4,965059055118111;3;0;0;0;0;0;0;168,3917358898975;30;0;0;0;0;0;0;0;4,534940944881889;9,350393700787402;1,65501968503937;0;0;0;0;45;45;0;0;199,396132948954;0;0;0;0;0;0;0;0;0
2023-12-23T07:00:00;0,1;95,2;242,91440927164;0;307,45;0,105635692;310,34999999999997;0,12564838699999997;309,45;0,6565547413333334;285,71;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;9,365669291338586;3,1218897637795284;1;0;9,365669291338586;3;0;0;0;0;0;0;196,8748967163085;30;0;0;0;0;0;0;0;9,642716535433072;19,88188976377953;3,5190944881889767;0;0;0;0;45;45;0;0;242,91440927164;0;0;0;0;0;0;0;0;0
2023-12-23T08:00:00;7,43;96,7;240,795597773714;0;307,34999999999997;0,101508642;310,54999999999995;0,12063157299999999;309,45;0,5884175786666666;285,71;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,821673228346459;1,6072244094488195;1;0;4,821673228346459;3;0;0;0;0;0;0;165,27626185821583;0;30;0;0;0;0;0;0;10,358759842519687;21,358267716535437;3,780413385826772;0;0;0;0;45;45;0;0;240,795597773714;0;0;0;0;0;0;0;0;0
2023-12-23T09:00:00;20;102,1;256,83463283140003;0;307,25;0,109449366;310,84999999999997;0,127107544;309,54999999999995;0,9251695999999999;285,71;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,643917322834643;2,5479724409448807;1;0;7,643917322834643;3;0;0;0;0;0;0;133,68078686360897;0;30;0;0;0;0;0;0;12,936515748031493;26,67322834645669;4,721161417322834;0;0;0;0;45;45;0;0;256,83463283140003;0;0;0;0;0;0;0;0;0
2023-12-23T10:00:00;42,08;99,1;233,952910838129;0;306,95;0,11963408599999999;310,04999999999995;0,14235104799999998;308,95;0;273,15;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,267618110236215;2,4225393700787383;1;0;7,267618110236215;3;0;0;0;0;0;0;162,1674187849226;30;0;0;0;0;0;0;0;11,504429133858265;23,720472440944878;4,198523622047243;0;0;0;0;45;45;0;0;233,952910838129;0;0;0;0;0;0;0;0;0
2023-12-23T11:00:00;41,64;90,7;230,534470748646;0,000574989;306,84999999999997;0,13563305;310,65;0,16059540700000002;309,25;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,013799212598428;2,3379330708661428;1;0;7,013799212598428;3;0;0;0;0;0;0;130,57225467462308;0;30;0;0;0;0;0;0;7,49458661417323;15,452755905511815;2,735137795275591;0;0;0;0;45;45;0;0;230,534470748646;0;0;0;0;0;0;0;0;0
2023-12-23T12:00:00;45,9;87,8;187,311257930598;0,0009373299999999999;306,54999999999995;0,14114511000000002;310,25;0,16539117900000005;308,84999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;5,498149606299213;1,832716535433071;1;0;5,498149606299213;3;0;0;0;0;0;0;98,98025008073456;0;30;0;0;0;0;0;0;6,110236220472439;12,59842519685039;2,229921259842519;0;0;0;0;45;45;0;0;187,311257930598;0;0;0;0;0;0;0;0;0
2023-12-23T13:00:00;47,36;86,6;169,998516842813;0;306,25;0,13550714000000003;309,84999999999997;0,157706472;308,54999999999995;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,090551181102362;0,6968503937007873;1;0;2,090551181102362;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;127,4703520557265;30;0;0;0;0;0;0;0;5,537401574803147;11,417322834645665;2,0208661417322826;0;0;0;0;45;45;0;0;169,998516842813;0;0;0;0;0;0;0;0;0
2023-12-23T14:00:00;49,81;82,7;145,117504176593;0,000183269;306,25;0,132388769;310,45;0,15155367000000003;308,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,95760502052093;30;0;0;0;0;0;0;0;5,656362176817172;11,66260242642716;2,064280629477607;0;0;0;0;45;45;2,043637823182831;2,064280629477607;145,117504176593;0;0;0;0;0;0;0;0;0
2023-12-23T15:00:00;52,3;80,6;131,08132220763798;0;306,04999999999995;0,123416982;310,04999999999995;0,14234125499999997;308,45;0,9527304266666666;285,71;0;0;0;0;0;0;0;0;0;2,926771653543304;0,9755905511811013;1;0;2,926771653543304;3;0;0;0;0;0;0;0;0;0;0;0;0;184,4420092600189;30;0;0;0;0;0;0;0;2,6732283464566904;5,511811023622042;0,9755905511811014;0;0;0;0;45;45;0;0;131,08132220763798;0;0;0;0;0;0;0;0;0
2023-12-23T16:00:00;53,77;83,2;145,77919072193802;0;306,04999999999995;0,126580121;310,45;0,143768235;308,65;0,25975168533333326;285,71;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,92356505909288;30;0;0;0;0;0;0;0;8,2;16,90721649484537;2,99257731958763;0;0;0;0;45;45;0;0;145,77919072193802;0;0;0;0;0;0;0;0;0
2023-12-23T17:00:00;58,05;85,9;151,51459749610498;0;305,75;0,11151009299999998;309,45;0,12464530399999996;307,95;0;273,15;0;3,9779381443298987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,32332533416593;0;30;0;0;0;0;0;0;10,9;22,474226804123724;3,977938144329899;0;0;0;0;45;45;0;0;151,51459749610498;0;0;0;0;0;0;0;0;0
2023-12-23T18:00:00;68,12;83,7;162,956445874867;0;305,95;0,11956133799999999;310,45;0,13142205999999998;308,54999999999995;0;273,15;0;3,1750515463917535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,72624563321148;0;30;0;0;0;0;0;0;8,7;17,938144329896915;3,1750515463917535;0;0;0;0;45;45;0;0;162,956445874867;0;0;0;0;0;0;0;0;0
2023-12-23T19:00:00;66,45;81;143,82549913384602;0;305,65;0,11424653699999997;309,45;0,12565398300000002;307,84999999999997;0;273,15;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;169,66127300864815;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;143,82549913384602;0;0;0;0;0;0;0;0;0
2023-12-23T20:00:00;61,55;76,8;139,60035659584298;0;305,75;0,12632970000000002;310,34999999999997;0,13822120000000002;308,34999999999997;0,1957182933333333;285,71;0;0,6569072164948443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,06535951292625;0;30;0;0;0;0;0;0;1,8;3,7113402061855614;0,6569072164948443;0;0;0;0;45;45;0;0;139,60035659584298;0;0;0;0;0;0;0;0;0
