timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-23T21:00:00;53,7;74,5;119,195751910927;0;305,45;0,10991383399999999;309,45;0,12153113000000001;307,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,07655297697497;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;119,195751910927;0;0;0;0;0;0;0;0;0
2023-12-23T22:00:00;41,56;73,1;118,254089427038;0;305,65;0,11392056999999998;310,15;0,11856525;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,75494532167727;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;118,254089427038;0;0;0;0;0;0;0;0;0
2023-12-23T23:00:00;20,29;70,6;113,98987196038401;0;305,34999999999997;0,113562426;309,45;0,12272727500000001;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;217,0556698271451;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;113,98987196038401;0;0;0;0;0;0;0;0;0
2023-12-24T00:00:00;7,74;64,8;113,45595036131;0;305,45;0,11046503999999999;309,95;0,11739848399999998;307,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;185,45501689174134;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8;34,8;0;0;113,45595036131;0;0;0;0;0;0;0;0;0
2023-12-24T01:00:00;0;62,1;114,38717494070701;0;305,25;0,10697313600000001;309,34999999999997;0,11603305999999997;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,68147139005217;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;114,38717494070701;0;0;0;0;0;0;0;0;0
2023-12-24T02:00:00;-0,03;62,8;111,37664998035301;0;305,34999999999997;0,10396668500000003;309,84999999999997;0,10817347800000003;307,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,08235587449212;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,8;32,8;0;0;111,37664998035301;0;0;0;0;0;0;0;0;0
2023-12-24T03:00:00;-0,29;63,1;116,70266046589201;0;305,25;0,09972072000000001;309,34999999999997;0,105830153;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,48640027048364;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0;116,70266046589201;0;0;0;0;0;0;0;0;0
2023-12-24T04:00:00;-0,97;63,3;113,050360885214;0;305,25;0,110108295;309,65;0,12009016000000002;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,85755163045658;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;113,050360885214;0;0;0;0;0;0;0;0;0
2023-12-24T05:00:00;-3,74;68,4;116,727192949514;0;304,95;0,11652690699999999;309,45;0,12237332800000003;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,07196587529353;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;116,727192949514;0;0;0;0;0;0;0;0;0
2023-12-24T06:00:00;-4,97;75,3;120,92619015790599;0;304,95;0,11059934400000002;309,34999999999997;0,11681090400000002;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,47521131028495;0;30;0;0;0;0;0;0;0,22037774714871883;0,45438710752313166;0,0804265180315943;0;0;0;0;45;45;0,07962225285127836;0,0804265180315943;120,92619015790599;0;0;0;0;0;0;0;0;0
2023-12-24T07:00:00;-4,22;78,1;124,45898734919;0;304,84999999999997;0,116782924;309,54999999999995;0,12336661800000004;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;1,6201771653543284;0,5400590551181095;1;0;1,6201771653543284;3;0;0;0;0;0;0;0;0;0;0;0;0;174,96056378915392;30;0;0;0;0;0;0;0;1,4798228346456666;3,0511811023621993;0,5400590551181093;0;0;0;0;45;45;0;0;124,45898734919;0;0;0;0;0;0;0;0;0
2023-12-24T08:00:00;-2,91;81,1;114,988696829565;0;304,75;0,118338612;309,04999999999995;0,127566416;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,36412036435397;0;30;0;0;0;0;0;0;4,481014192023988;9,23920451963709;1,6353391999757647;0;0;0;0;45;45;1,618985807976007;1,6353391999757647;114,988696829565;0;0;0;0;0;0;0;0;0
2023-12-24T09:00:00;-2,93;83,2;110,359613674743;0;304,75;0,12052944600000003;309,75;0,125750514;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;4,285629921259844;1,4285433070866145;1;0;4,285629921259844;3;0;0;0;0;0;0;0;0;0;0;0;0;171,84978395231752;30;0;0;0;0;0;0;0;3,9143700787401587;8,070866141732287;1,4285433070866147;0;0;0;0;45;45;0;0;110,359613674743;0;0;0;0;0;0;0;0;0
2023-12-24T10:00:00;-3,13;85,1;112,56076269910099;0;304,65;0,10764745399999999;308,95;0,11506495199999998;306,95;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;200,3325989739223;30;0;0;0;0;0;0;0;5,46443398214485;11,266874189989382;1,9942367316281207;0;0;0;0;45;45;0,6635187737606593;0,6702209835966255;112,56076269910099;0;0;0;0;0;0;0;0;0
2023-12-24T11:00:00;-5,15;85,3;110,856568731627;0;304,65;0,11380025599999999;309,54999999999995;0,1184953;307,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,73361834560387;0;30;0;0;0;0;0;0;7,566302652106083;15,600624024960997;2,7613104524180963;0;0;0;0;45;45;2,7336973478939153;2,7613104524180963;110,856568731627;0;0;0;0;0;0;0;0;0
2023-12-24T12:00:00;-3,57;82,6;108,60210559297701;0;304,45;0,11179828700000001;308,84999999999997;0,11891500000000002;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;197,2167449837693;30;0;0;0;0;0;0;0;5,582902927767592;11,511140057252767;2,03747179013374;0;0;0;0;45;45;2,0170970722324024;2,03747179013374;108,60210559297701;0;0;0;0;0;0;0;0;0
2023-12-24T13:00:00;-2,95;77,3;107,87182028736001;0;304,54999999999995;0,11170455400000001;309,75;0,11203192;307,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,61807594084988;0;30;0;0;0;0;0;0;1,6895627281402072;3,483634491010737;0,6166033049089004;0;0;0;0;45;45;0,6104372718598113;0,6166033049089004;107,87182028736001;0;0;0;0;0;0;0;0;0
2023-12-24T14:00:00;-3,77;76,9;108,62042351116;0;304,45;0,09974869999999998;308,65;0,10236483;306,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,02256676483475;0;30;0;0;0;0;0;0;1,3957257319419032;2,8777850143132024;0,5093679475334368;0;0;0;0;45;45;0,5042742680581025;0,5093679475334368;108,62042351116;0;0;0;0;0;0;0;0;0
2023-12-24T15:00:00;-2,19;75,8;110,563751103624;0;304,54999999999995;0,106595406;309,75;0,10730889600000003;307,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,50916450815828;30;0;0;0;0;0;0;0;0,587673992396587;1,2116989533950249;0,2144707147509194;0;0;0;0;45;45;0,2123260076034102;0,2144707147509194;110,563751103624;0;0;0;0;0;0;0;0;0
2023-12-24T16:00:00;-2,26;77,7;112,913172035933;0;304,34999999999997;0,10039783599999998;308,54999999999995;0,10456965399999997;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;190,99291359170746;30;0;0;0;0;0;0;0;1,9833997243384902;4,089483967708228;0,7238386622843562;0;0;0;0;45;45;0,7166002756615126;0,7238386622843562;112,913172035933;0;0;0;0;0;0;0;0;0
2023-12-24T17:00:00;-2,05;79,7;112,619514138073;0;304,54999999999995;0,10396668500000003;309,84999999999997;0,10592808300000002;307,25;0;273,15;0;0;0;0;0;0;0;0;0;2,456397637795277;0,8187992125984256;1;0;2,456397637795277;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;219,4738143003483;30;0;0;0;0;0;0;0;2,243602362204726;4,625984251968507;0,8187992125984257;0;0;0;0;45;45;0;0;112,619514138073;0;0;0;0;0;0;0;0;0
2023-12-24T18:00:00;-2,36;80,1;115,059725655569;0;304,15;0,10745159399999996;308,45;0,11412482400000001;306,34999999999997;0;273,15;0;0;0;2,665452755905509;0,888484251968503;1;0;2,665452755905509;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,87291955049722;0;30;0;0;0;0;0;0;2,4345472440944853;5,019685039370073;0,8884842519685029;0;0;0;0;45;45;0;0;115,059725655569;0;0;0;0;0;0;0;0;0
2023-12-24T19:00:00;-5,58;78,6;121,80392048873;0;304,25;0,12192285000000001;309,75;0,128538721;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;1,8814960629921231;0,6271653543307076;1;0;1,8814960629921231;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;156,27518489012112;0;30;0;0;0;0;0;0;1,7185039370078712;3,543307086614168;0,6271653543307076;0;0;0;0;45;45;0;0;121,80392048873;0;0;0;0;0;0;0;0;0
2023-12-24T20:00:00;-9,07;77,9;129,166529505926;0;303,95;0,11686966199999999;308,45;0,12425638200000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,75955737163213;30;0;0;0;0;0;0;0;2,13031822243764;4,392408706056989;0,777456340972087;0;0;0;0;45;45;0,7696817775623662;0,777456340972087;129,166529505926;0;0;0;0;0;0;0;0;0
2023-12-24T21:00:00;-6,49;75,6;130,444964920149;0;304,25;0,11845193100000002;309,84999999999997;0,122121508;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,24108141589497;30;0;0;0;0;0;0;0;0,4407554942974327;0,9087742150462531;0,1608530360631868;0;0;0;0;45;45;0,15924450570255094;0,16085303606318277;130,444964920149;0;0;0;0;0;0;0;0;0
2023-12-24T22:00:00;-3,18;75,2;130,841600144789;0;303,84999999999997;0,1124796;308,15;0,119291331;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,64080993933234;0;30;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,05308150190085349;0,0536176786877308;130,841600144789;0;0;0;0;0;0;0;0;0
2023-12-24T23:00:00;-3;71,7;144,438736150524;0;304,04999999999995;0,116571675;309,65;0,11748941900000001;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;150,04369848991738;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,7;41,7;0;0;144,438736150524;0;0;0;0;0;0;0;0;0
2023-12-25T00:00:00;-6,09;66,7;144,14567616016;0;303,84999999999997;0,10568605600000001;308,34999999999997;0,10810212899999999;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,44974675164734;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0;144,14567616016;0;0;0;0;0;0;0;0;0
2023-12-25T01:00:00;-3,98;64,7;147,398826576842;0;304,04999999999995;0,116110005;309,65;0,11872473600000001;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,1529017769722;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;147,398826576842;0;0;0;0;0;0;0;0;0
2023-12-25T02:00:00;-10,12;67;149,39777349394402;0;303,75;0,092289232;308,34999999999997;0,09384492;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,0391864867945;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;149,39777349394402;0;0;0;0;0;0;0;0;0
2023-12-25T03:00:00;-10,81;67,4;145,403452579484;0;304,15;0,09292157999999999;309,54999999999995;0,08969828400000002;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,30338256814582;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;145,403452579484;0;0;0;0;0;0;0;0;0
2023-12-25T04:00:00;-12,49;68,9;142,655208622053;0;303,84999999999997;0,08289075;308,15;0,08165683199999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;201,99045222988903;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;142,655208622053;0;0;0;0;0;0;0;0;0
2023-12-25T05:00:00;-13,37;72,4;145,258047308312;0;304,15;0,092462708;309,54999999999995;0,090565664;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;170,391305816245;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,4;42,4;0;0;145,258047308312;0;0;0;0;0;0;0;0;0
2023-12-25T06:00:00;-10,14;79,3;147,98814646809;0;303,84999999999997;0,08238711;308,25;0,07968703999999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,87426668566337;30;0;0;0;0;0;0;0;3,158747709131664;6,5128818744982775;1,152780091786195;0;0;0;0;45;45;1,1412522908683331;1,152780091786195;147,98814646809;0;0;0;0;0;0;0;0;0
2023-12-25T07:00:00;-7,6;80,2;157,502660007735;0;304,04999999999995;0,091898911;309,45;0,09027747;306,65;0;273,15;0;0;0;0;0;0;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;227,3543792589948;30;0;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0;157,502660007735;0;0;0;0;0;0;0;0;0
2023-12-25T08:00:00;-5,48;82,3;148,299497991587;0;303,75;0,086973032;308,34999999999997;0,08470105599999998;305,95;0,16388995555555558;288,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,75269645264788;0;30;0;0;0;0;0;0;5,362525180618873;11,056752949729637;1,9570452721021456;0;0;0;0;45;45;1,9374748193811242;1,9570452721021456;148,299497991587;0;0;0;0;0;0;0;0;0
2023-12-25T09:00:00;-0,11;84,1;143,546132509306;0;304,04999999999995;0,09224166600000003;309,34999999999997;0,08979621399999999;306,54999999999995;0,19548320000000002;289,31;0;0;0;0;0;0;0;0;0;4,756003937007871;1,5853346456692903;1;0;4,756003937007871;3;0;0;0;0;0;0;0;0;0;0;0;0;224,23312118300262;30;0;0;0;0;0;0;0;4,343996062992123;8,95669291338582;1,5853346456692903;0;0;0;0;45;45;0;0;143,546132509306;0;0;0;0;0;0;0;0;0
2023-12-25T10:00:00;-0,97;82,9;155,25065155931;0;303,75;0,086973032;308,34999999999997;0,08452198399999997;305,95;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;4,128838582677169;1,3762795275590562;1;0;4,128838582677169;3;0;0;0;0;0;0;0;0;0;0;0;0;192,6317505024633;0;30;0;0;0;0;0;0;3,771161417322837;7,775590551181108;1,376279527559056;0;0;0;0;45;45;0;0;155,25065155931;0;0;0;0;0;0;0;0;0
2023-12-25T11:00:00;-0,97;78,8;158,938216197403;0;303,95;0,09178839000000001;309,34999999999997;0,08529702999999998;306,54999999999995;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;221,11248732741305;30;0;0;0;0;0;0;0;2,791451463883796;5,755570028626384;1,01873589506687;0;0;0;0;45;45;1,0085485361162012;1,01873589506687;158,938216197403;0;0;0;0;0;0;0;0;0
2023-12-25T12:00:00;-0,08;73,5;148,32926977942202;0;303,54999999999995;0,09107489999999999;308,15;0,089723466;305,75;0,1963470777777778;289,3275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;189,51142871025928;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,5;43,5;0;0;148,32926977942202;0;0;0;0;0;0;0;0;0
2023-12-25T13:00:00;-0,02;68;139,92777047034699;0;303,75;0,09580352;309,15;0,09210316499999999;306,45;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;211,34247756738824;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;139,92777047034699;0;0;0;0;0;0;0;0;0
2023-12-25T14:00:00;0;64,1;144,405750438039;0;303,45;0,09781808000000002;308,34999999999997;0,09612109300000003;305,84999999999997;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,74239595121045;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0;144,405750438039;0;0;0;0;0;0;0;0;0
2023-12-25T15:00:00;0,01;62,1;141,713469972448;0;303,75;0,08796912000000001;309,15;0,07977657600000002;306,34999999999997;0,1879551222222223;289,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,96942171161535;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;141,713469972448;0;0;0;0;0;0;0;0;0
2023-12-25T16:00:00;2,48;62,9;135,919559499967;0;303,54999999999995;0,0831006;308,15;0,07642037499999998;305,65;0,1824016222222223;289,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;164,37087740102317;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0;135,919559499967;0;0;0;0;0;0;0;0;0
2023-12-25T17:00:00;11,9;67,2;137,223175009241;0;303,84999999999997;0,08317614600000002;309,34999999999997;0,07070545999999998;306,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,77549294486204;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0;137,223175009241;0;0;0;0;0;0;0;0;0
2023-12-25T18:00:00;20,02;71,8;151,157010424903;0;303,54999999999995;0,07743465;308,15;0,067689216;305,75;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;101,1832680271465;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,8;41,8;0;0;151,157010424903;0;0;0;0;0;0;0;0;0
2023-12-25T19:00:00;18,68;74,5;132,004992057643;0;303,95;0,08226959400000002;309,34999999999997;0,06884478999999999;306,45;0,1984450666666667;289,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,19814970034378;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;132,004992057643;0;0;0;0;0;0;0;0;0
2023-12-25T20:00:00;14,31;76,6;132,035587726394;0;303,54999999999995;0,07647213800000001;308,25;0,06345864000000001;305,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,68522988537373;30;0;0;0;0;0;0;0;1,175347984793174;2,4233979067900497;0,4289414295018388;0;0;0;0;45;45;0,4246520152068204;0,4289414295018388;132,035587726394;0;0;0;0;0;0;0;0;0
2023-12-25T21:00:00;9,92;76;120,3607704903;0;303,95;0,08118117199999998;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;186,1694613623852;30;0;0;0;0;0;0;0;0,7345924904957364;1,5146236917437865;0,2680883934386502;0;0;0;0;45;45;0,26540750950426373;0,2680883934386502;120,3607704903;0;0;0;0;0;0;0;0;0
2023-12-25T22:00:00;3,51;75,3;120,220761344536;0;303,54999999999995;0,075667713;308,04999999999995;0,06349221599999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;154,57189704782792;0;30;0;0;0;0;0;0;0,22037774714871883;0,45438710752313166;0,0804265180315943;0;0;0;0;45;45;0,07962225285127836;0,0804265180315943;120,220761344536;0;0;0;0;0;0;0;0;0
2023-12-25T23:00:00;5;72,5;123,458187662291;0;303,84999999999997;0,080725098;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;180,68143985812313;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;123,458187662291;0;0;0;0;0;0;0;0;0
2023-12-26T00:00:00;0,08;69,7;128,26559681110498;0;303,45;0,07391756399999998;307,95;0,06331873999999998;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,0844243457163;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,7;39,7;0;0;128,26559681110498;0;0;0;0;0;0;0;0;0
2023-12-26T01:00:00;0;68,3;153,330861880669;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;171,2045159032817;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;153,330861880669;0;0;0;0;0;0;0;0;0
2023-12-26T02:00:00;-0,02;66,5;144,132069449332;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,60844808327033;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0;144,132069449332;0;0;0;0;0;0;0;0;0
2023-12-26T03:00:00;-0,11;68,3;133,647923790105;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,01553987004094;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,3;38,3;0;0;133,647923790105;0;0;0;0;0;0;0;0;0
2023-12-26T04:00:00;-2,67;73;127,09673918771;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,60473831605393;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;127,09673918771;0;0;0;0;0;0;0;0;0
2023-12-26T05:00:00;-3,69;79,2;130,83371432514;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;2,195078740157482;0,7316929133858273;1;0;2,195078740157482;3;0;0;0;0;0;0;0;0;0;0;0;0;103,01233047380127;0;30;0;0;0;0;0;0;2,004921259842521;4,133858267716538;0,7316929133858272;0;0;0;0;45;45;0;0;130,83371432514;0;0;0;0;0;0;0;0;0
2023-12-26T06:00:00;-1,85;84,6;138,49894800726102;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,017322834645666;1,6724409448818887;1;0;5,017322834645666;3,0000000000000004;0;0;0;0;0;0;131,50202924075387;30;0;0;0;0;0;0;0;4,582677165354328;9,44881889763779;1,6724409448818887;0;0;0;0;45;45;0;0;138,49894800726102;0;0;0;0;0;0;0;0;0
2023-12-26T07:00:00;-1,34;84,3;147,102227104988;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;0;0;0;0;0;0;4,8605314960629915;1,6201771653543304;1;0;4,8605314960629915;3;0;0;0;0;0;0;0;0;0;0;0;0;159,9888790378298;30;0;0;0;0;0;0;0;4,439468503937006;9,153543307086611;1,62017716535433;0;0;0;0;45;45;0;0;147,102227104988;0;0;0;0;0;0;0;0;0
2023-12-26T08:00:00;-0,92;83,9;147,824066836029;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,16487724444444438;288,69;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;128,393932781505;0;30;0;0;0;0;0;0;4,582922993549975;9,449325759896857;1,6725306595017435;0;0;0;0;45;45;0,3450297623555459;0,3485149114702484;147,824066836029;0;0;0;0;0;0;0;0;0
2023-12-26T09:00:00;-1,05;84,7;140,405711645712;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,06958661417323;1,6898622047244098;1;0;5,06958661417323;3;0;0;0;0;0;0;156,88109338822684;30;0;0;0;0;0;0;0;4,630413385826773;9,547244094488192;1,68986220472441;0;0;0;0;45;45;0;0;140,405711645712;0;0;0;0;0;0;0;0;0
2023-12-26T10:00:00;-0,08;82;140,07060463425998;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,20362833333333338;289,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;125,28645791046698;0;30;0;0;0;0;0;0;4,030147936505894;8,309583374238956;1,4707962572402953;0;0;0;0;43,557463291773225;43,557463291773225;0;0;140,07060463425998;0;0;0;0;0;0;0;0;0
2023-12-26T11:00:00;-0,06;79,2;136,885886145836;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,4214332908888889;287,7645330340138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;153,77392926467593;30;0;0;0;0;0;0;0;3,085288460082095;6,361419505323908;1,1259712524423315;0;0;0;0;45;45;1,1147115399179082;1,1259712524423315;136,885886145836;0;0;0;0;0;0;0;0;0
2023-12-26T12:00:00;-0,05;76,1;144,097433369294;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,1796045033284;0;30;0;0;0;0;0;0;0,8080517395453058;1,6660860609181565;0,2948972327825137;0;0;0;0;45;45;0,2919482604546885;0,2948972327825137;144,097433369294;0;0;0;0;0;0;0;0;0
2023-12-26T13:00:00;-0,04;78,3;138,76107819746;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1862273666666667;289,1225;0;0;0;0;0;0;0;0;0;1,7247047244094476;0,5749015748031492;1;0;1,7247047244094476;3;0;0;0;0;0;0;0;0;0;0;0;0;90,58843917445702;0;30;0;0;0;0;0;0;1,5752952755905496;3,2480314960629895;0,5749015748031491;0;0;0;0;45;45;0;0;138,76107819746;0;0;0;0;0;0;0;0;0
2023-12-26T14:00:00;0;81,2;148,45802651303399;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,16833275555555552;288,76;0;0;0;0;0;0;0;0;0;3,2403543307086635;1,0801181102362212;1;0;3,2403543307086635;3;0;0;0;0;0;0;0;0;0;0;0;0;119,07938033053958;30;0;0;0;0;0;0;0;2,9596456692913393;6,102362204724411;1,0801181102362207;0;0;0;0;45;45;0;0;148,45802651303399;0;0;0;0;0;0;0;0;0
2023-12-26T15:00:00;0,56;82,1;153,761327002864;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,16833275555555552;288,76;0;0;0;0;0;0;0;0;0;3,7107283464566905;1,2369094488188968;1;0;3,7107283464566905;3;0;0;0;0;0;0;0;0;0;0;0;0;87,48852502408548;0;30;0;0;0;0;0;0;3,389271653543304;6,988188976377947;1,2369094488188965;0;0;0;0;45;45;0;0;153,761327002864;0;0;0;0;0;0;0;0;0
2023-12-26T16:00:00;10,03;83,3;151,096930822593;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,18425278888888888;289,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,97977617158307;30;0;0;0;0;0;0;0;6,09711767111461;12,571376641473423;2,225133665540796;0;0;0;0;45;45;2,202882328885388;2,225133665540796;151,096930822593;0;0;0;0;0;0;0;0;0
2023-12-26T17:00:00;47,34;85,5;166,498377137757;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1698136888888889;288,78999999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;144,25676832115047;29,777463291773223;0;0;0;0;0;0;0;5,118533763277546;10,553677862427932;1,8680009816497438;0;0;0;0;45;45;0;0;166,498377137757;0;0;0;0;0;0;0;0;0
2023-12-26T18:00:00;52,99;84,7;191,88664765333698;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,1698136888888889;288,78999999999996;0;3,540000000000001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,66339527589732;0;30;0;0;0;0;0;0;9,7;20;3,540000000000001;0;0;0;0;45;45;0;0;191,88664765333698;0;0;0;0;0;0;0;0;0
2023-12-26T19:00:00;53,66;84;203,892220454599;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,1698136888888889;288,78999999999996;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,07318156794867;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;45;45;0;0;203,892220454599;0;0;0;0;0;0;0;0;0
2023-12-26T20:00:00;53,05;81,4;199,845578449752;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;2,3356701030927853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,56507424979188;30;0;0;0;0;0;0;0;6,4;13,195876288659807;2,3356701030927858;0;0;0;0;45;45;0;0;199,845578449752;0;0;0;0;0;0;0;0;0
2023-12-26T21:00:00;49,32;79,9;205,486017226705;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;1,7882474226804144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,05411774236688;30;0;0;0;0;0;0;0;4,9;10,103092783505167;1,7882474226804144;0;0;0;0;45;45;0;0;205,486017226705;0;0;0;0;0;0;0;0;0
2023-12-26T22:00:00;43,95;81,9;225,144795316975;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,4613649621716;0;30;0;0;0;0;0;0;5,068688184420585;10,450903473032135;1,8498099147266878;0;0;0;0;45;45;1,8313118155794208;1,8498099147266878;225,144795316975;0;0;0;0;0;0;0;0;0
2023-12-26T23:00:00;46,63;81,3;248,66548029555898;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;3,2926181102362198;1,09753937007874;1;0;3,2926181102362198;3;0;0;0;0;0;0;0;0;0;0;0;0;134,95071882567538;30;0;0;0;0;0;0;0;3,0073818897637774;6,200787401574799;1,0975393700787395;0;0;0;0;45;45;0;0;248,66548029555898;0;0;0;0;0;0;0;0;0
2023-12-27T00:00:00;53,28;74,3;252,21080432523502;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,35827638537175;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,3;44,3;0;0;252,21080432523502;0;0;0;0;0;0;0;0;0
2023-12-27T01:00:00;41,35;72,5;259,05649448248505;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,76899318931216;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0;259,05649448248505;0;0;0;0;0;0;0;0;0
2023-12-27T02:00:00;52,07;73,4;237,238840660802;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,74181628999322;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;237,238840660802;0;0;0;0;0;0;0;0;0
2023-12-27T03:00:00;57,63;74,5;220,355075974133;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,75694210836423;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;220,355075974133;0;0;0;0;0;0;0;0;0
2023-12-27T04:00:00;51,65;80,5;207,97865625938599;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;2,007216494845361;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,16531904573233;0;30;0;0;0;0;0;0;5,5;11,34020618556701;2,007216494845361;0;0;0;0;45;45;0;0;207,97865625938599;0;0;0;0;0;0;0;0;0
2023-12-27T05:00:00;49,77;91,9;193,073495245055;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,640964566929139;2,5469881889763792;1;0;7,640964566929139;3,0000000000000004;0;0;0;0;0;0;123,65580251382777;30;0;0;0;0;0;0;0;8,067421259842522;16,63385826771654;2,9441929133858276;0;0;0;0;45;45;0;0;193,073495245055;0;0;0;0;0;0;0;0;0
2023-12-27T06:00:00;55,98;108,6;162,72722536153898;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;11,424138809653298;3,8080462698844326;1;0;11,424138809653298;3;0;0;0;0;0;0;92,06448956515533;0;30;0;0;0;0,6562942612128382;1,4083567837185367;0,5070084421386732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;162,72722536153898;0,283924727597657;0;0;0,283924727597657;0;0;0;0;0,283924727597657
2023-12-27T07:00:00;65,06;110,3;167,502483063781;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;0;0;0;0;0;0;4,423324020200503;1,4744413400668341;1;0;4,423324020200503;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;120,55528311619881;30;0;0;0;0;1,168713407396539;2,5079686854002983;0,9028687267441075;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,502483063781;0,5056064869767001;0;0;0,5056064869767001;0;0;0;0;0,5056064869767001
2023-12-27T08:00:00;77,44;117,4;176,161481107882;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,1625324333333334;288,6425;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;149,0432275878872;30;0;0,1722425627590245;0,23182040748186342;0,04103221212428982;3,2197948648380286;6,909431040424954;2,4873951745529834;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;176,161481107882;1,4396762918980144;0;0,046734994148343666;1,3929412977496707;0;0;0;0;1,4396762918980144
2023-12-27T09:00:00;82,73;117,5;172,066592797487;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,1594471555555556;288,58;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;177,52832326512842;30;0;0,31682790962763097;0,42641710582453696;0,07547582773094304;3,1752095179694164;6,813754330406472;2,45295155894633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;172,066592797487;1,4596185615441715;0;0,08596568853422665;1,3736528730099449;0;0;0;0;1,4596185615441715
2023-12-27T10:00:00;80,56;114,3;155,566925507246;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,18141433333333332;289,025;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;145,93162306438086;0;30;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,4614294541883437;2,6297323228507943;0;0;45;45;0;0;155,566925507246;1,3871740134465385;0;0,8570199771598183;0;0;0,5301540362867202;0;0;1,3871740134465385
2023-12-27T11:00:00;75,19;113;136,133260885337;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,1599408;288,59;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,117867673621578;1,7059558912071924;1;0;5,117867673621578;3,0000000000000004;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;174,41702990207443;30;0;0;0;0;1,982555580747122;4,254411117483094;1,531588002293914;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,133260885337;0,8576892812845917;0;0;0,8576892812845917;0;0;0;0;0,8576892812845917
2023-12-27T12:00:00;74,71;103,7;126,217313771515;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1599408;288,59;0;0,9075601374570441;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,180433070866146;2,393477690288715;1;0;7,180433070866146;3,0000000000000004;0;0;0;0;0;0;202,89958819908423;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;126,217313771515;0;0;0;0;0;0;0;0;0
2023-12-27T13:00:00;73,79;100;127,980091202651;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1788227;288,97249999999997;0;2,1408934707903784;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;8,808385826771655;2,9361286089238847;1;0;8,808385826771655;3,0000000000000004;0;0;0;0;0;0;171,30035087184328;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;127,980091202651;0;0;0;0;0;0;0;0;0
2023-12-27T14:00:00;71,88;97,4;134,862138381629;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,160928088888889;288,60999999999996;0;3,0075601374570438;0;0;0;0;0;0;0;2,9876112282791194;0,9958704094263731;1;0;2,9876112282791194;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;199,7832208367561;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;134,862138381629;0;0;0;0;0;0;0;0;0
2023-12-27T15:00:00;73,64;93,3;134,515018795476;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,160928088888889;288,60999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;168,1842951462514;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,3;3,5256410256410224;0;0;45;45;0;0;134,515018795476;0,7107692307692302;0;0;0;0;0,7107692307692302;0;0;0,7107692307692302
2023-12-27T16:00:00;79,95;95,3;138,44525591742902;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,5151708093333334;287,73818909959783;0;3,7075601374570457;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;136,58852934831575;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;138,44525591742902;0;0;0;0;0;0;0;0;0
2023-12-27T17:00:00;79,77;99,6;142,51326457409;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1775885888888889;288,9475;0;2,274226804123714;0;0;0;0;0;0;0;5,187611228279108;1,7292037427597027;1;0;5,187611228279108;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;165,0748704953809;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;142,51326457409;0;0;0;0;0;0;0;0;0
2023-12-27T18:00:00;80,32;104,6;147,351089192371;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,16191537777777779;288,63;0;0,607560137457047;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;8,080433070866137;2,693477690288712;1;0;8,080433070866137;3,0000000000000004;0;0;0;0;0;0;133,47941563991034;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;147,351089192371;0;0;0;0;0;0;0;0;0
2023-12-27T19:00:00;74,35;104,5;134,099766064655;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,16191537777777779;288,63;0;0,6408934707903784;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;4,833333333333333;1;0;14,5;3;0;0;0;0;0;0;101,88712032992531;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;134,099766064655;0;0;0;0;0;0;0;0;0
2023-12-27T20:00:00;64,85;103,6;121,19719271244401;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;0,94089347079038;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,080433070866137;2,360144356955379;1;0;7,080433070866137;3;0;0;0;0;0;0;130,37693161789232;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,19719271244401;0;0;0;0;0;0;0;0;0
2023-12-27T21:00:00;54,73;101,6;131,277312449053;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;1,6075601374570467;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,080433070866137;1,6934776902887123;1;0;5,080433070866137;3;0;0;0;0;0;0;98,78494655630949;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;131,277312449053;0;0;0;0;0;0;0;0;0
2023-12-27T22:00:00;24,74;101,3;134,584954169458;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,2258070866141715;2,4086023622047237;1;0;7,2258070866141715;3;0;0;0;0;0;0;127,27506806165387;30;0;0;0;0;0;0;0;12,554625984251967;25,88582677165354;4,5817913385826765;0;0;0;0;45;45;0;0;134,584954169458;0;0;0;0;0;0;0;0;0
2023-12-27T23:00:00;16,99;97,7;146,668770959194;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,3443110236220495;1,7814370078740165;1;0;5,3443110236220495;3;0;0;0;0;0;0;155,7623405548477;30;0;0;0;0;0;0;0;10,836122047244094;22,34251968503937;3,9546259842519684;0;0;0;0;45;45;0;0;146,668770959194;0;0;0;0;0;0;0;0;0
2023-12-28T00:00:00;0,01;91,1;178,73102150717497;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;7,22285433070866;2,40761811023622;1;0;7,22285433070866;3;0;0;0;0;0;0;184,2467643207922;30;0;0;0;0;0;0;0;7,685531496062989;15,846456692913382;2,8048228346456683;0;0;0;0;45;45;0;0;178,73102150717497;0;0;0;0;0;0;0;0;0
2023-12-28T01:00:00;-0,02;86,7;168,64167274867302;0;302,95;0,07525081099999999;308,04999999999995;0,060263324000000014;305,25;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;2,1428149606299263;0,7142716535433087;1;0;2,1428149606299263;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;212,72833964436012;30;0;0;0;0;0;0;0;5,585137795275592;11,515748031496067;2,0382874015748036;0;0;0;0;45;45;0;0;168,64167274867302;0;0;0;0;0;0;0;0;0
2023-12-28T02:00:00;-0,78;88,8;172,036100778124;0;303,25;0,08023824599999997;308,95;0,06413995300000001;305,84999999999997;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;3,240354330708662;1,0801181102362207;1;0;3,240354330708662;3;0;0;0;0;0;0;0;0;0;0;0;0;181,12811944197463;0;30;0;0;0;0;0;0;6,58759842519685;13,58267716535433;2,4041338582677163;0;0;0;0;45;45;0;0;172,036100778124;0;0;0;0;0;0;0;0;0
2023-12-28T03:00:00;-1,43;90,5;178,06540370612;0;302,95;0,07515987599999997;307,95;0,05992476600000001;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,100885826771655;2,700295275590552;1;0;8,100885826771655;3;0;0;0;0;0;0;209,61000663003043;30;0;0;0;0;0;0;0;7,399114173228345;15,255905511811022;2,700295275590551;0;0;0;0;45;45;0;0;178,06540370612;0;0;0;0;0;0;0;0;0
2023-12-28T04:00:00;-1,39;93,6;171,40549881228802;0;303,25;0,07935407799999998;308,95;0,06147485800000001;305,84999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,11706004717675;1,3723533490589166;1;0;4,11706004717675;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;238,08904562936743;30;0;0;0;0;0;0;0;8,878937007874013;18,307086614173222;3,2403543307086604;0;0;0;0;45;45;0;0;171,40549881228802;0;0;0;0;0;0;0;0;0
2023-12-28T05:00:00;-1,42;98,1;187,80858339502802;0;302,95;0,07525081099999999;308,04999999999995;0,05992476600000001;305,25;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,5533661417322815;1,8511220472440937;1;0;5,5533661417322815;3,0000000000000004;0;0;0;0;0;0;266,5652367248045;30;0;0;0;0;0;0;0;11,027066929133854;22,736220472440937;4,024311023622046;0;0;0;0;45;45;0;0;187,80858339502802;0;0;0;0;0;0;0;0;0
2023-12-28T06:00:00;-0,27;106,4;192,600455490117;0;303,25;0,08007875999999998;309,04999999999995;0,06200787700000002;305,84999999999997;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;9,89125984251969;3,29708661417323;1;0;9,89125984251969;3;0;0;0;0;0;0;234,95963283271095;0;30;0;0;0;0;0;0;14,989173228346457;30,905511811023626;5,470275590551181;0;0;0;0;45;45;0;0;192,600455490117;0;0;0;0;0;0;0;0;0
2023-12-28T07:00:00;0,02;113,5;218,66827612690602;0;302,95;0,07412461599999999;307,95;0,058590120000000016;305,15;0;273,15;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;203,35718950100664;0;30;2,754409728984172;3,707146337798348;0,6561649017903075;0,7096749427073585;1,5229076023763057;0,5482467368554701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,66827612690602;1,0543788743392102;0;0,7473607017001469;0,3070181726390632;0;0;0;0;1,0543788743392102
2023-12-28T08:00:00;16,06;113,9;230,742226987139;0;303,25;0,078690952;308,95;0,061872174;305,75;0,1579662222222223;288,54999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;231,83685378205655;30;0;3,1585607293142113;4,2510911565467175;0,752443134708769;0;0;0;15;30,927835051546396;5,474226804123711;2,061429454188352;2,2023818955003764;0;0;45;45;0;0;230,742226987139;1,3010201672926942;0;0,8570199771598183;0;0;0,4440001901328759;0;0;1,3010201672926942
2023-12-28T09:00:00;38,2;118,1;232,322171236096;0;302,95;0,075459262;308,04999999999995;0,06094044000000001;305,25;0,1579662222222223;288,54999999999995;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;260,3136700966784;30;0;1,1843399908393124;1,593997295880636;0,28213752137087256;2,9076974367577293;6,239694070295556;2,2462898653064003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;232,322171236096;1,5792721794211202;0;0,32134985484953627;1,257922324571584;0;0;0;0;1,5792721794211202
2023-12-28T10:00:00;38,75;115,6;247,104797527809;0;303,15;0,07965905999999999;308,75;0,064692558;305,75;0,1841293777777778;289,08;0;0;0;2,797829220310511;0,9326097401035036;1;0;2,797829220310511;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;228,7086913612477;0;30;0;0;0;2,766255451381014;5,93617049652578;2,137021378749281;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,104797527809;1,1967319720995973;0;0;1,1967319720995973;0;0;0;0;1,1967319720995973
2023-12-28T11:00:00;29,27;105,2;254,46320547240902;0;302,84999999999997;0,0747066;308,15;0,0595974;305,15;0,1599408;288,59;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;11,811614173228351;3,93720472440945;1;0;11,811614173228351;3,0000000000000004;0;0;0;0;0;0;257,1858204921116;30;0;0;0;0;0;0;0;14,416338582677165;29,7244094488189;5,261220472440945;0;0;0;0;45;45;0;0;254,46320547240902;0;0;0;0;0;0;0;0;0
2023-12-28T12:00:00;13,95;101;257,74337176333603;0;303,04999999999995;0,076821888;308,75;0,06036964799999999;305,54999999999995;0,1599408;288,59;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;7,069015748031497;2,3563385826771652;1;0;7,069015748031497;3,0000000000000004;0;0;0;0;0;0;225,58115454164135;0;30;0;0;0;0;0;0;12,411417322834644;25,59055118110236;4,529527559055118;0;0;0;0;45;45;0;0;257,74337176333603;0;0;0;0;0;0;0;0;0
2023-12-28T13:00:00;9,27;94,8;269,966428803356;0;302,84999999999997;0,072124046;308,04999999999995;0,05527169199999999;305,04999999999995;0,2006664666666667;289,41499999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;9,156614173228347;3,0522047244094486;1;0;9,156614173228347;3,0000000000000004;0;0;0;0;0;0;193,97964905776615;0;30;0;0;0;0;0;0;9,451771653543306;19,48818897637795;3,449409448818897;0;0;0;0;45;45;0;0;269,966428803356;0;0;0;0;0;0;0;0;0
2023-12-28T14:00:00;5,76;90;284,291979137822;0;303,04999999999995;0,072561933;308,45;0,05427560400000001;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;222,46025109286037;30;0;0;0;0;0;0;0;11,018887357436046;22,7193553761568;4,021325901579753;0;0;0;0;45;45;3,9811126425639554;4,021325901579753;284,291979137822;0;0;0;0;0;0;0;0;0
2023-12-28T15:00:00;14,38;88,6;275,614417401078;0;302,95;0,072643075;308,65;0,052568824000000014;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;0;0;0;0;0;0;2,695485244027142;0,8984950813423807;1;0;2,695485244027142;3,0000000000000004;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;250,93800506775108;30;0;0;0;0;0;0;0;6,492125984251966;13,385826771653539;2,369291338582676;0;0;0;0;45;45;0;0;275,614417401078;0;0;0;0;0;0;0;0;0
2023-12-28T16:00:00;15,66;86,4;248,507860738634;0;303,04999999999995;0,07217440999999998;308,54999999999995;0,05342221400000001;305,34999999999997;0,17623106666666669;288,91999999999996;0;0;0;0;0;0;0;0;0;1,5983858267716535;0,5327952755905512;1;0;1,5983858267716535;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;219,33396389882327;0;30;0;0;0;0;0;0;5,490067194480003;11,319726174185572;2,0035915328308462;0;0;0;0;44,89915820702746;44,89915820702746;0;0;248,507860738634;0;0;0;0;0;0;0;0;0
2023-12-28T17:00:00;40,34;89,5;267,44539041765404;0;302,75;0,07336356000000001;308,34999999999997;0,056200628;305,25;0,160928088888889;288,60999999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,386633858267719;2,1288779527559063;1;0;6,386633858267719;3;0;0;0;0;0;0;247,8120305024334;30;0;0;0;0;0;0;0;6,921751968503936;14,271653543307087;2,526082677165354;0;0;0;0;45;45;0;0;267,44539041765404;0;0;0;0;0;0;0;0;0
2023-12-28T18:00:00;46,83;97,1;254,5628014936;0;302,84999999999997;0,07676313;308,65;0,05953864199999998;305,45;0,160928088888889;288,60999999999996;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;10,358681102362203;3,452893700787401;1;0;10,358681102362203;3;0;0;0;0;0;0;216,2083019309621;0;30;0;0;0;0;0;0;10,549704724409446;21,751968503937004;3,8500984251968493;0;0;0;0;45;45;0;0;254,5628014936;0;0;0;0;0;0;0;0;0
2023-12-28T19:00:00;45,9;97,3;252,40954073501499;0;302,65;0,07441700699999998;308,04999999999995;0,057768906999999994;305,04999999999995;0,2019005777777778;289,44;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;10,463208661417324;3,487736220472441;1;0;10,463208661417324;3,0000000000000004;0;0;0;0;0;0;244,68668110076902;30;0;0;0;0;0;0;0;10,645177165354328;21,948818897637793;3,884940944881889;0;0;0;0;45;45;0;0;252,40954073501499;0;0;0;0;0;0;0;0;0
2023-12-28T20:00:00;38,55;98,7;261,439190067857;0;302,84999999999997;0,08052364199999999;309,04999999999995;0,061695900000000005;305,75;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;11,194901574803154;3,7316338582677178;1;0;11,194901574803154;3,0000000000000004;0;0;0;0;0;0;213,0832650642379;0;30;0;0;0;0;0;0;11,313484251968504;23,326771653543307;4,128838582677165;0;0;0;0;45;45;0;0;261,439190067857;0;0;0;0;0;0;0;0;0
2023-12-28T21:00:00;19,98;97,7;261,19904030414096;0;302,45;0,07342091899999999;307,45;0,058434831;304,84999999999997;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;181,48300936931045;0;30;0;0;0;0;0;0;14,720299362391135;30,351132705961103;5,372150488955115;0;0;0;0;45;45;4,007653393514384;4,04813474092362;261,19904030414096;0;0;0;0;0;0;0;0;0
2023-12-28T22:00:00;13,75;91;268,173944359903;0;302,75;0,08355387599999999;308,95;0,0650535;305,65;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;4,390157480314963;1,4633858267716544;1;0;4,390157480314963;3;0;0;0;0;0;0;0;0;0;0;0;0;149,88591369995248;0;30;0;0;0;0;0;0;7,637795275590552;15,748031496062994;2,78740157480315;0;0;0;0;45;45;0;0;268,173944359903;0;0;0;0;0;0;0;0;0
