timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-12-28T23:00:00;17,72;85,2;254,451668374639;0;302,65;0,07971501999999998;307,95;0,06362652;305,15;0;273,15;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;178,3709251085825;30;0;0;0;0;0;0;0;4,870547766639664;10,042366529153947;1,7774988756602486;0;0;0;0;45;45;0,001499477454827043;0,0015146236917444877;254,451668374639;0;0;0;0;0;0;0;0;0
2023-12-29T00:00:00;1;78,5;236,26476206348502;0;302,65;0,08273126399999998;308,54999999999995;0,06451628400000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,85308801607164;30;0;0;0;0;0;0;0;2,57107371673508;5,301182921103258;0,9383093770352766;0;0;0;0;45;45;0,9289262832649239;0,9383093770352766;236,26476206348502;0;0;0;0;0;0;0;0;0
2023-12-29T01:00:00;0;75,9;222,068701501389;0;302,54999999999995;0,08314536800000003;308,34999999999997;0,06673509800000002;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;175,253455338849;0;30;0;0;0;0;0;0;0,6611332414461669;1,3631613225694164;0,24127955409478669;0;0;0;0;45;45;0,23886675855383882;0,24127955409478669;222,068701501389;0;0;0;0;0;0;0;0;0
2023-12-29T02:00:00;-0,08;77,4;234,29176912029502;0;302,45;0,08178553999999999;307,95;0,06859017199999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,73592999331512;30;0;0;0;0;0;0;0;1,7630219771897715;3,635096860185096;0,6434121442527619;0;0;0;0;45;45;0,6369780228102343;0,6434121442527619;234,29176912029502;0;0;0;0;0;0;0;0;0
2023-12-29T03:00:00;-0,28;81,4;233,582335329197;0;302,54999999999995;0,083587452;308,75;0,06678825999999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;232,2155564003158;30;0;0;0;0;0;0;0;4,701391939172717;9,693591627160242;1,7157657180073627;0;0;0;0;45;45;1,698608060827289;1,7157657180073627;233,582335329197;0;0;0;0;0;0;0;0;0
2023-12-29T04:00:00;-0,93;81,8;232,344334381312;0;302,25;0,074563902;307,25;0,062262495;304,65;0;273,15;0;0;0;3,5539370078740142;1,184645669291338;1;0;3,5539370078740142;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;260,69233484467577;30;0;0;0;0;0;0;0;3,246062992125983;6,6929133858267695;1,184645669291338;0;0;0;0;45;45;0;0;232,344334381312;0;0;0;0;0;0;0;0;0
2023-12-29T05:00:00;-0,95;85,4;226,150349582188;0;302,65;0,08488012799999997;308,95;0,06956387599999998;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;289,1662656111913;30;0;0;0;0;0;0;0;5,017466264738813;10,345291267502708;1,8311165543479793;0;0;0;0;45;45;0,054580979355680445;0,055132302379475195;226,150349582188;0;0;0;0;0;0;0;0;0
2023-12-29T06:00:00;-0,26;90,3;222,273850064309;0;302,45;0,076799504;307,75;0,063061324;304,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,996358267716534;2,6654527559055112;1;0;7,996358267716534;3;0;0;0;0;0;0;257,55840161620915;0;30;0;0;0;0;0;0;7,303641732283463;15,059055118110233;2,6654527559055112;0;0;0;0;45;45;0;0;222,273850064309;0;0;0;0;0;0;0;0;0
2023-12-29T07:00:00;-0,07;93,5;236,45999442458702;0;302,54999999999995;0,082496232;308,75;0,06693795299999998;305,45;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;225,95369840762652;0;30;0;0;0;0;0;0;9,01271526589219;18,582918074004517;3,2891764990987995;0;0;0;0;45;45;0,1872847341078123;0,1891764990988003;236,45999442458702;0;0;0;0;0;0;0;0;0
2023-12-29T08:00:00;-0,01;93,5;252,38609510558103;0;302,45;0,083865853;308,25;0,07168476;305,15;0,165370888888889;288,7;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;4,064796267649193;1,3549320892163976;1;0;4,064796267649193;3;4,412388771720886;1,4707962572402953;1;0;4,412388771720886;3,0000000000000004;0;0;0;0;0;0;194,35215566936472;0;30;0;0;0;0;0;0;8,831200787401576;18,208661417322837;3,222933070866142;0;0;0;0;45;45;0;0;252,38609510558103;0;0;0;0;0;0;0;0;0
2023-12-29T09:00:00;4,44;94,5;250,948961321175;0;302,34999999999997;0,07681629199999998;307,95;0,061708491;304,84999999999997;0,165370888888889;288,7;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;4,863484251968504;1,6211614173228348;1;0;4,863484251968504;3;0;0;0;0;0;0;222,83272045379778;30;0;0;0;0;0;0;0;9,308562992125983;19,19291338582677;3,3971456692913384;0;0;0;0;45;45;0;0;250,948961321175;0;0;0;0;0;0;0;0;0
2023-12-29T10:00:00;1,09;90,2;238,64900887291702;0;302,54999999999995;0,080532036;308,75;0,06418472099999999;305,45;0,2033815111111111;289,46999999999997;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;0;0;0;0;0;0;6,752480314960634;2,2508267716535446;1;0;6,752480314960634;3;0;0;0;0;0;0;251,3104371817524;30;0;0;0;0;0;0;0;7,255905511811024;14,960629921259846;2,6480314960629925;0;0;0;0;45;45;0;0;238,64900887291702;0;0;0;0;0;0;0;0;0
2023-12-29T11:00:00;0,05;87,7;220,932984313192;0;302,15;0,07476116100000002;307,25;0,06172108199999999;304,54999999999995;0,1663581777777778;288,71999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,637500000000002;2,2125000000000004;1;0;6,637500000000002;3,0000000000000004;0;0;0;0;0;0;219,7063587696132;0;30;0;0;0;0;0;0;6,062500000000001;12,5;2,2125000000000004;0;0;0;0;45;45;0;0;220,932984313192;0;0;0;0;0;0;0;0;0
2023-12-29T12:00:00;-0,01;86,5;203,240904919689;0;302,54999999999995;0,081487553;308,84999999999997;0,06384056699999999;305,45;0,15710234444444449;288,53249999999997;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;248,18438813373623;30;0;0;0;0;0;0;0;5,8255180042841195;12,011377328420867;2,126013787130493;0;0;0;0;45;45;0,3465292398103692;0,3500295351619891;203,240904919689;0;0;0;0;0;0;0;0;0
2023-12-29T13:00:00;0,6;81,3;200,872212336834;0;302,34999999999997;0,07594891200000001;307,54999999999995;0,061779839999999996;304,65;0,19202768888888888;289,23999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;216,5806223265018;0;30;0;0;0;0;0;0;4,627932690123137;9,54212925798585;1,6889568786634954;0;0;0;0;45;45;1,6720673098768604;1,6889568786634954;200,872212336834;0;0;0;0;0;0;0;0;0
2023-12-29T14:00:00;0,99;80;196,738971158156;0;302,54999999999995;0,08559082;309,25;0,068026375;305,65;0,1550043555555556;288,48999999999995;0;0;0;2,613188976377953;0,8710629921259844;1;0;2,613188976377953;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;245,05896426426915;30;0;0;0;0;0;0;0;2,386811023622047;4,921259842519685;0,8710629921259841;0;0;0;0;45;45;0;0;196,738971158156;0;0;0;0;0;0;0;0;0
2023-12-29T15:00:00;2,23;80,6;204,782962713454;0;302,54999999999995;0,079284128;308,54999999999995;0,061956114000000014;305,34999999999997;0,1550043555555556;288,48999999999995;0;0;0;2,926771653543304;0,9755905511811013;1;0;2,926771653543304;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,45551099942168;0;30;0;0;0;0;0;0;2,6732283464566904;5,511811023622042;0,9755905511811014;0;0;0;0;45;45;0;0;204,782962713454;0;0;0;0;0;0;0;0;0
2023-12-29T16:00:00;9,99;81,7;207,07144635865498;0;302,04999999999995;0,07292287499999998;307,04999999999995;0,059698127999999996;304,34999999999997;0,1643836;288,67999999999995;0;0;0;3,5016732283464584;1,1672244094488193;1;0;3,5016732283464584;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;241,93416544832175;30;0;0;0;0;0;0;0;3,1983267716535444;6,5944881889763804;1,1672244094488193;0;0;0;0;45;45;0;0;207,07144635865498;0;0;0;0;0;0;0;0;0
2023-12-29T17:00:00;10,02;81,2;225,219497511584;0;302,54999999999995;0,08430513899999999;309,04999999999995;0,06765563999999999;305,54999999999995;0,1747501333333333;288,89;0;0;0;3,2403543307086635;1,0801181102362212;1;0;3,2403543307086635;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;270,40997203177693;30;0;0;0;0;0;0;0;2,9596456692913393;6,102362204724411;1,0801181102362207;0;0;0;0;45;45;0;0;225,219497511584;0;0;0;0;0;0;0;0;0
2023-12-29T18:00:00;25,12;82,6;245,558754285622;0;302,65;0,076034251;307,04999999999995;0,064589032;304,75;0,1559916444444444;288,51;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;238,8039836661527;0;30;0;0;0;0;0;0;3,6279527559055094;7,480314960629917;1,3240157480314951;0;0;0;0;45;45;0;0;245,558754285622;0;0;0;0;0;0;0;0;0
2023-12-29T19:00:00;26,59;80,7;217,563031691933;0;302,45;0,08532221199999998;308,95;0,06782911599999998;305,54999999999995;0,1559916444444444;288,51;0;0;0;0;0;0;0;0;0;2,9790354330708677;0,9930118110236226;1;0;2,9790354330708677;3;0;0;0;0;0;0;0;0;0;0;0;0;207,20115589936506;0;30;0;0;0;0;0;0;2,720964566929135;5,610236220472443;0,9930118110236225;0;0;0;0;45;45;0;0;217,563031691933;0;0;0;0;0;0;0;0;0
2023-12-29T20:00:00;17,17;80,1;208,189478007752;0;302,04999999999995;0,07655327999999999;307,54999999999995;0,06329076;304,75;0;273,15;0;0;0;0;0;0;0;0;0;2,665452755905509;0,888484251968503;1;0;2,665452755905509;3;0;0;0;0;0;0;0;0;0;0;0;0;235,68043578377512;30;0;0;0;0;0;0;0;2,4345472440944853;5,019685039370073;0,8884842519685029;0;0;0;0;45;45;0;0;208,189478007752;0;0;0;0;0;0;0;0;0
2023-12-29T21:00:00;10,1;77,9;208,485677937262;0;302,15;0,084846552;308,34999999999997;0,06950231999999999;305,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,07792037177572;0;30;0;0;0;0;0;0;2,13031822243764;4,392408706056989;0,777456340972087;0;0;0;0;45;45;0,7696817775623662;0,777456340972087;208,485677937262;0;0;0;0;0;0;0;0;0
2023-12-29T22:00:00;5,04;75;217,26131890247498;0;302,15;0,083171949;308,04999999999995;0,06759128599999997;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;172,47856521131752;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;217,26131890247498;0;0;0;0;0;0;0;0;0
2023-12-29T23:00:00;22,9;70,6;205,524099573661;0;302,04999999999995;0,08116438399999998;307,95;0,065145834;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,78131735479639;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;205,524099573661;0;0;0;0;0;0;0;0;0
2023-12-30T00:00:00;18,89;67,9;187,859276533871;0;302,15;0,08365460400000001;308,25;0,06825720999999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;165,18269185463987;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,9;37,9;0;0;187,859276533871;0;0;0;0;0;0;0;0;0
2023-12-30T01:00:00;5,89;68,4;190,489617151418;0;302,04999999999995;0,08296349799999998;308,04999999999995;0,068255811;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,3961735854544;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;190,489617151418;0;0;0;0;0;0;0;0;0
2023-12-30T02:00:00;2,77;73;186,807872426518;0;302,25;0,08873577200000002;308,84999999999997;0,07399310999999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;213,97743396809585;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;186,807872426518;0;0;0;0;0;0;0;0;0
2023-12-30T03:00:00;8,88;73,3;179,868740966403;0;301,65;0,07648333000000002;307,34999999999997;0,062359026;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,377088856278;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0;179,868740966403;0;0;0;0;0;0;0;0;0
2023-12-30T04:00:00;5,6;75,1;175,297179749001;0;302,04999999999995;0,08205135;308,15;0,066362964;304,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;210,85885114739236;30;0;0;0;0;0;0;0;0,07345924904956946;0,15146236917437003;0,026808839343863494;0;0;0;0;45;45;0,02654075095042486;0,026808839343863494;175,297179749001;0;0;0;0;0;0;0;0;0
2023-12-30T05:00:00;5,74;82,2;189,401997936921;0;301,95;0,08498925;308,15;0,071420349;305,04999999999995;0;273,15;0;0;0;3,762992125984254;1,254330708661418;1;0;3,762992125984254;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;239,33776526227763;30;0;0;0;0;0;0;0;3,437007874015749;7,086614173228349;1,2543307086614177;0;0;0;0;45;45;0;0;189,401997936921;0;0;0;0;0;0;0;0;0
2023-12-30T06:00:00;7,51;90,9;196,957943857749;0;301,75;0,082395504;307,54999999999995;0,06953589599999999;304,54999999999995;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;207,73488411733035;0;30;0;0;0;0;0;0;9,72507042702013;20,05169160210336;3,549149413572295;0;0;0;0;45;45;2,2028823288853916;2,2251336655408;196,957943857749;0;0;0;0;0;0;0;0;0
2023-12-30T07:00:00;5,77;99,3;163,631391305025;0;301,95;0,08893582900000002;308,25;0,07591533599999997;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,70009842519685;4,233366141732283;1;0;12,70009842519685;3,0000000000000004;0;0;0;0;0;0;176,1351632604976;0;30;0;0;0;0;0;0;11,599901574803146;23,917322834645663;4,233366141732282;0;0;0;0;45;45;0;0;163,631391305025;0;0;0;0;0;0;0;0;0
2023-12-30T08:00:00;20,86;104;160,980565312347;0;301,75;0,08621337500000001;307,65;0,07497241;304,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;204,61754974417155;30;0;0;0;0;0;0;0;14,064261790736046;28,998477919043395;5,132730591670681;0;0;0;0;45;45;0,22777563686099908;0,23007640086969605;160,980565312347;0;0;0;0;0;0;0;0;0
2023-12-30T09:00:00;27,53;104;161,234631742874;0;301,95;0,09264177999999998;308,54999999999995;0,08158408400000002;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;173,0181406207761;0;30;0;0;0;0;0;0;14,064261790736046;28,998477919043395;5,132730591670681;0;0;0;0;45;45;0,22777563686099908;0,23007640086969605;161,234631742874;0;0;0;0;0;0;0;0;0
2023-12-30T10:00:00;27,92;103,5;144,397287933475;0;301,75;0,08359584599999999;306,95;0,077936891;304,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,707962572402955;4,902654190800985;1;0;14,707962572402955;3;0;0;0;0;0;0;201,50083880671403;30;0;0;0;0;0;0;0;13,696965545488176;28,241166073171502;4,998686394951355;0;0;0;0;45;45;0,0950718821088668;0,0960322041503705;144,397287933475;0;0;0;0;0;0;0;0;0
2023-12-30T11:00:00;23,91;97,9;137,810894616237;0;302,04999999999995;0,095809116;308,75;0,08672680799999997;305,45;0;273,15;0;0;0;1,1916141732283456;0,39720472440944854;1;0;1,1916141732283456;3;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;5,448838582677169;1,8162795275590562;1;0;5,448838582677169;3,0000000000000004;0;0;0;0;0;0;169,9017413544123;0;30;0;0;0;0;0;0;10,931594488188978;22,539370078740163;3,9894685039370086;0;0;0;0;45;45;0;0;137,810894616237;0;0;0;0;0;0;0;0;0
2023-12-30T12:00:00;19,89;90,2;136,291824672063;0;302,04999999999995;0,08743190399999999;307,54999999999995;0,079356876;304,75;0;273,15;0;0;0;3,9720472440944854;1,3240157480314951;1;0;3,9720472440944854;3;3,972047244094492;1,3240157480314974;1;0;3,972047244094492;3;0;0;0;0;0;0;0;0;0;0;0;0;138,30580381185584;0;30;0;0;0;0;0;0;7,255905511811026;14,960629921259848;2,648031496062993;0;0;0;0;45;45;0;0;136,291824672063;0;0;0;0;0;0;0;0;0
2023-12-30T13:00:00;20,02;86,1;127,67117151115501;0;302,25;0,10117567999999999;309,15;0,08937091800000001;305,75;0;273,15;0;0;0;0;0;0;0;0;0;5,327952755905512;1,775984251968504;1;0;5,327952755905512;3;0;0;0;0;0;0;0;0;0;0;0;0;166,79197323147466;30;0;0;0;0;0;0;0;5,53168100808582;11,405527851723342;2,0187784297550313;0;0;0;0;45;45;0,24036623600866197;0,24279417778652723;127,67117151115501;0;0;0;0;0;0;0;0;0
2023-12-30T14:00:00;23,84;81,4;122,072572192367;0;302,04999999999995;0,09204020999999997;308,45;0,08018788199999999;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,2752940341515;30;0;0;0;0;0;0;0;4,701391939172717;9,693591627160242;1,7157657180073627;0;0;0;0;45;45;1,698608060827289;1,7157657180073627;122,072572192367;0;0;0;0;0;0;0;0;0
2023-12-30T15:00:00;42,04;78,6;136,679578265585;0;301,65;0,08184010100000001;306,84999999999997;0,07129304;304,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;223,7557665047481;30;0;0;0;0;0;0;0;2,644532965784647;5,452645290277623;0,9651182163791392;0;0;0;0;45;45;0,9554670342153478;0,9651182163791392;136,679578265585;0;0;0;0;0;0;0;0;0
2023-12-30T16:00:00;56,25;80,2;163,902699820892;0;302,34999999999997;0,09173242999999998;308,95;0,07799424999999999;305,65;0;273,15;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,1544435596766;0;30;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;45;45;0;0;163,902699820892;0;0;0;0;0;0;0;0;0
2023-12-30T17:00:00;69,99;81,5;182,262214913913;0;301,95;0,07873572;307,15;0,06634617599999999;304,54999999999995;0;273,15;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;160,55628074689957;0;30;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0;182,262214913913;0;0;0;0;0;0;0;0;0
2023-12-30T18:00:00;80,14;83,8;181,244527399636;0;302,25;0,084896916;308,75;0,06797041499999998;305,45;0;273,15;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;183,15022511882486;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;181,244527399636;0;0;0;0;0;0;0;0;0
2023-12-30T19:00:00;79,99;84,5;180,877683563933;0;302,04999999999995;0,07937366400000001;307,54999999999995;0,06572502000000001;304,75;0;273,15;0;3,46701030927835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;151,55296272789195;0;30;0;0;0;0;0;0;9,5;19,587628865979383;3,4670103092783506;0;0;0;0;45;45;0;0;180,877683563933;0;0;0;0;0;0;0;0;0
2023-12-30T20:00:00;71,09;83,5;175,41474687688;0;302,15;0,08797471599999998;308,95;0,07123987799999998;305,45;0;273,15;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;173,86280743161916;23,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;175,41474687688;0;0;0;0;0;0;0;0;0
2023-12-30T21:00:00;62,01;80,8;162,47886914197602;0;302,45;0,08513334700000001;308,25;0,07219679400000002;305,34999999999997;0;273,15;0;3,1159218312135337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,7443421467425;27,262022100912066;0;0;0;0;0;0;0;8,537977899087931;17,604078142449342;3,1159218312135337;0;0;0;0;45;45;0;0;162,47886914197602;0;0;0;0;0;0;0;0;0
2023-12-30T22:00:00;56,36;77,2;144,89827773816899;0;302,15;0,08245146399999999;307,04999999999995;0,072885102;304,54999999999995;0;273,15;0;0,8028865979381453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;228,22436771252785;30;0;0;0;0;0;0;0;2,2;4,53608247422681;0,8028865979381454;0;0;0;0;45;45;0;0;144,89827773816899;0;0;0;0;0;0;0;0;0
2023-12-30T23:00:00;50,1;71,6;132,96065545899899;0;302,04999999999995;0,088979198;308,54999999999995;0,075498434;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,62259790733555;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0;132,96065545899899;0;0;0;0;0;0;0;0;0
2023-12-31T00:00:00;43,23;63,6;129,88055384042198;0;301,75;0,079661858;307,34999999999997;0,06698412;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;214,27293564754487;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;129,88055384042198;0;0;0;0;0;0;0;0;0
2023-12-31T01:00:00;36,54;58,3;141,931497254859;0;302,15;0,08456955;308,65;0,06912459000000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,6725609855591;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0;141,931497254859;0;0;0;0;0;0;0;0;0
2023-12-31T02:00:00;13,27;55,7;151,45968874251102;0;302,34999999999997;0,09511661099999999;310,45;0,07605663500000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,81929372946053;10,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;151,45968874251102;0;0;0;0;0;0;0;0;0
2023-12-31T03:00:00;4;56,7;137,511583555277;0;304,04999999999995;0,13494614100000002;316,84999999999997;0,10298038999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;161,22106443166655;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;137,511583555277;0;0;0;0;0;0;0;0;0
2023-12-31T04:00:00;0,31;58,5;131,62889521657002;0;304,25;0,14257209;316,84999999999997;0,11399471699999997;310,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,62599495680234;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0;131,62889521657002;0;0;0;0;0;0;0;0;0
2023-12-31T05:00:00;0,58;65,6;127,467578875578;0;303,95;0,146300425;316,65;0,11650452300000003;310,25;0,18349691999999998;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,18303235730667;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;127,467578875578;0;0;0;0;0;0;0;0;0
2023-12-31T06:00:00;1,28;64,7;123,333274238523;0;304,15;0,14511267399999997;317,04999999999995;0,112706238;310,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;167,88311405407094;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;123,333274238523;0;0;0;0;0;0;0;0;0
2023-12-31T07:00:00;0,36;64,4;120,140459758089;0;303,95;0,14016580999999997;316,45;0,11035311999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,2873783742445;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0;120,140459758089;0;0;0;0;0;0;0;0;0
2023-12-31T08:00:00;-0,03;67,1;124,740394986978;0;304,15;0,134046584;316,34999999999997;0,10179124000000002;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;157,26874963640708;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;124,740394986978;0;0;0;0;0;0;0;0;0
2023-12-31T09:00:00;2,98;68,2;119,286167470774;0;303,54999999999995;0,123347032;314,54999999999995;0,093870102;309,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,6740753930224;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,2;38,2;0;0;119,286167470774;0;0;0;0;0;0;0;0;0
2023-12-31T10:00:00;9,1;70,2;128,54480408751502;0;303,25;0,11943402899999998;313,04999999999995;0,09464234999999997;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;149,6015079854831;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;128,54480408751502;0;0;0;0;0;0;0;0;0
2023-12-31T11:00:00;14;71,2;117,335601416133;0;301,95;0,08560481;307,65;0,07156724400000002;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;174,47654783468457;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;117,335601416133;0;0;0;0;0;0;0;0;0
2023-12-31T12:00:00;10,51;69,8;110,099765898917;0;301,34999999999997;0,07511231;306,15;0,06346983200000002;303,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;198,0191001799011;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;110,099765898917;0;0;0;0;0;0;0;0;0
2023-12-31T13:00:00;10,73;64,3;102,26030427275;0;301,25;0,07449395199999997;305,95;0,064193115;303,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,4203509014621;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0;102,26030427275;0;0;0;0;0;0;0;0;0
2023-12-31T14:00:00;5,75;59;113,559370852743;0;301,25;0,07337894900000001;305,84999999999997;0,06241778399999999;303,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,8247614979509;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0;113,559370852743;0;0;0;0;0;0;0;0;0
2023-12-31T15:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,23233165338007;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T16:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,6430610517937;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T17:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,75089674568854;11,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;135,247187776734;0;0;0;0;0;0;0;0;0
2023-12-31T18:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,11262165601396;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T19:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,5230630254273;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T20:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,936663350703725;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0;161,441097187139;0;0;0;0;0;0;0;0;0
2023-12-31T21:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436866;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
2023-12-31T22:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979167;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
2023-12-31T23:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0;129,46588771132699;0;0;0;0;0;0;0;0;0
