timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-01T00:00:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;348,75263157894733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;421,05263157894734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T00:15:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,16874990624444;72,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T00:30:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,33707057764468;72,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T00:45:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,3073962354582;0;72,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T01:00:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,0220134424453;74,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T01:15:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,38710882002545;0;74,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T01:30:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,10177403599832;74,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T01:45:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,46691742136392;0;74,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T02:00:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,32413064392205;75,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T02:15:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,18089741940753;75,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T02:30:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,38774407477138;0;75,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T02:45:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;145,24455926173653;75,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T03:00:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,08303327473817;0;76,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T03:15:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,27240608163413;76,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T03:30:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,11092940031426;0;76,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T03:45:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;141,30035151165603;76,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T04:00:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,42839781775986;0;83,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T04:15:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,16166199584103;83,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T04:30:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,28976177118788;0;83,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T04:45:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,02307941717805;83,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T05:00:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,177548448568;0;90,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T05:15:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,69221890374666;90,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T05:30:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,84674620883497;0;90,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T05:45:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,36147493625487;90,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T06:00:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,98974472265427;0;96,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T06:15:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,88206987872746;96,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T06:30:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;104,51040165257749;0;96,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T06:45:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,40278879455195;96,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T07:00:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;3,4184937004648077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;0;104,11849370046485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T07:15:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,91374990624406;100,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T07:30:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;147,82690194632056;100,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T07:45:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,32320613517604;0;100,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T08:00:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,2814229412755;105,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T08:15:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,61987103171305;0;105,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T08:30:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,57815542372464;105,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T08:45:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,91667109838457;0;105,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T09:00:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;139,97252307292888;101,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T09:15:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,3111288917781;0;101,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T09:30:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,36704600732043;101,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T09:45:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;110,70571696553898;0;101,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T10:00:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;132,4104492188222;91,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T10:15:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;108,35450725450232;0;91,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T10:30:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,0592982902327;91,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T10:45:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;106,00341510689037;0;91,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T11:00:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,1170149221287;84,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T11:15:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;103,82438819430354;0;84,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T11:30:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,93804248725986;84,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T11:45:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,05119391999904;84,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T12:00:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,41601355772673;0;78,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T12:15:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,03292804167853;78,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T12:30:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,39779813794544;0;78,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T12:45:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,7631841318065;0;78,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T13:00:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,16691495773222;77,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T13:15:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;137,57018567313278;77,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T13:30:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;117,17200944740613;0;77,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T13:45:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;135,57533003731254;77,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T14:00:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;115,86141421116284;0;74,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T14:15:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;133,64726756718116;74,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T14:30:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;113,93339994440089;0;74,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T14:45:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,7193015025835;74,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T15:00:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;111,8475873439203;0;75,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T15:15:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,7760410493735;75,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T15:30:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,90437547404352;0;75,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T15:45:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;127,83287776161532;75,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T16:00:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;146,87718181982098;80,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T16:15:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;125,76824659467536;0;80,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T16:30:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,81260227059602;80,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T16:45:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;123,70371866187477;0;80,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T17:00:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;144,2918759529291;86,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T17:15:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,47247904706457;0;86,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T17:30:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;142,06069212120133;86,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T17:45:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,24135099702441;0;86,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T18:00:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,80336985145422;90,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T18:15:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,90511279309183;0;90,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T18:30:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,4671900556671;90,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T18:45:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,56899140398988;0;90,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T19:00:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,5348770717901;92,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T19:15:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;112,18935830869715;0;92,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T19:30:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,15530346955578;92,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T19:45:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;109,80984419803323;0;92,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T20:00:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;131,6570988489749;92;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T20:15:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;107,44328098227848;0;92;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T20:30:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,29059479952;92;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T20:45:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;105,07683609764351;0;92;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T21:00:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;126,80545907822582;91,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T21:15:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;102,72334145444077;0;91,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T21:30:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;124,45202327459567;91,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T21:45:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100,36996448891227;0;91,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T22:00:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;121,76620514569773;90,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T22:15:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;143,1619108764066;90,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T22:30:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;119,44780537862303;0;90,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T22:45:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;140,84356907149973;90,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T23:00:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;118,78741627127702;0;83,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-01T23:15:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;138,6869464744981;83,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-01T23:30:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;116,63084759186225;0;83,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-01T23:45:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;136,53043171132467;83,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-02T00:00:00;57,91;82,7;122,984264830657;0;304,15;0;306,34999999999997;0;304,84999999999997;0,1032545;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;114,76386042779029;0;82,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;122,984264830657;0;0;0;0;0;0;0;0;0
